TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27232.53192, 59.99739636181475, 59.99409271387211, 59.99847561661994, 35.30992682542568, 35.35848803678345, 35.281679549740424, 0.9999836258417949, 0.9999734386489253, 0.9999854557934438, 10024.85848488419, 10035.580961193753, 10038.406947730813, 256.43493043502724, 84.94648275093823, 62.23412669049321, 10030.388396749275, 10034.34028519573, 10039.894859359774, 285.0269821846218, 284.7592862149764, 285.3132286438511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081617, 5498.268, 602.5289, 9.128092, 5500.234, 586.8563, 9.341806, 5487.084, 610.7655, 7.190998, 4392.596, 596.7009, 7.372733, 4399.327, 589.9927, 9.306746, 5490.589, 99.9712, 100.0, 99.76376, 99.8265, 99.9834, 99.82749
27235.01136, 60.000374987091625, 59.99656269627443, 60.000148413181215, 35.269323907560214, 35.32016394482047, 35.26823977261542, 0.9999757291620625, 0.9999671893923263, 0.9999742184685636, 10024.282865906465, 10027.804462644186, 10031.486322807192, 258.82899090824185, 80.00179688763455, 68.97017800512549, 10022.1044208752, 10030.439182279217, 10027.487546151708, 285.12554801476847, 284.89111707690176, 285.279364944132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.5196, 9.122664, 5500.043, 593.2292, 9.27287, 5494.485, 596.7369, 9.206329, 5499.755, 616.9406, 7.097228, 4379.468, 603.1291, 7.295117, 4399.837, 583.2927, 9.388967, 5476.566, 99.99938, 99.89832, 99.99132, 99.53466, 99.99604, 99.57472
27237.479600000002, 59.99368792741451, 59.995432156008626, 59.99266468554297, 35.29652534111566, 35.35885160444818, 35.27493931180801, 0.9999821301622723, 0.9999619968684125, 0.9999800833730279, 10032.29581159496, 10038.388070700163, 10038.897818319561, 259.98027664569656, 84.00919047916022, 61.367828383704364, 10035.250597633703, 10034.022230582119, 10037.271443439964, 285.0926339536258, 285.0024299016062, 285.29862559616254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.3925, 9.081439, 5498.441, 596.6144, 9.21669, 5499.011, 591.7869, 9.28272, 5493.86, 610.7072, 7.192285, 4392.692, 596.7581, 7.372367, 4399.33, 589.4758, 9.313888, 5490.198, 99.96815, 99.97963, 99.88697, 99.8325, 99.98446, 99.82038
27239.86732, 59.99149621434778, 59.990369334712625, 59.99384531101491, 35.294752727147774, 35.33402898780469, 35.2906012044455, 0.9999810237350517, 0.9999650657008309, 0.9999818408560109, 10031.299380385473, 10030.483326643352, 10037.958414915553, 259.0140849960977, 83.84796183480285, 62.406037148560245, 10026.794909111348, 10040.031420919051, 10037.881890491823, 285.15930552060524, 284.8517158637413, 285.29347668639963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081617, 5498.488, 596.6339, 9.216322, 5498.965, 591.7869, 9.28364, 5493.86, 610.7072, 7.192653, 4392.752, 596.7963, 7.371637, 4399.445, 589.4559, 9.313704, 5490.198, 99.96815, 99.97978, 99.8879, 99.83388, 99.98221, 99.82138
27242.250880000003, 59.993917904437374, 59.99635113356763, 59.99401161394503, 35.28451066771087, 35.3452885967002, 35.28839959638206, 0.9999802457778951, 0.9999633644463058, 0.9999839253736558, 10031.032422625176, 10039.28434038824, 10038.891557848427, 262.24202966413526, 85.94734090138081, 58.13771232708132, 10032.267845617609, 10032.154646285946, 10042.443749513766, 285.1709142473012, 284.819386472441, 285.38040738490474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7801, 8.972038, 5488.992, 602.8597, 9.122934, 5499.977, 585.5751, 9.361687, 5482.365, 604.7069, 7.274472, 4399.063, 590.5398, 7.439756, 4394.326, 595.0624, 9.247415, 5496.717, 99.79654, 99.99817, 99.67704, 99.97869, 99.86964, 99.94568
27244.707000000002, 59.997635043916546, 59.99827523834864, 59.993707249944634, 35.291824839493486, 35.333279744195146, 35.26945539029682, 0.9999824046855318, 0.9999641328115373, 0.9999834424961187, 10029.482765312458, 10034.340729263999, 10032.152891021697, 263.0580291500783, 81.92297791042893, 59.544473750341695, 10028.277778311976, 10037.25547113608, 10031.31185079282, 285.13852943855676, 284.8708861164025, 285.34029310716596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4714, 9.080903, 5498.384, 596.6923, 9.215586, 5499.57, 591.1075, 9.297629, 5491.399, 610.6878, 7.192469, 4392.698, 596.7391, 7.372002, 4399.279, 595.0027, 9.234047, 5498.472, 99.971, 99.9884, 99.84221, 99.83264, 99.98464, 99.96308
27247.13144, 60.00305836752766, 59.997193937373936, 59.99571607356635, 35.245696736623415, 35.306458165218054, 35.26238145582664, 0.9999823567363301, 0.9999681551020007, 0.9999798759885681, 10012.696304626237, 10023.027829134386, 10026.448021077138, 258.72072919305526, 80.09688208771058, 60.08442291104802, 10011.23692591534, 10028.577159864104, 10025.620308104946, 285.17620592495217, 284.8832386159593, 285.2162601733836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.5787, 9.121951, 5500.106, 606.3811, 9.065833, 5496.223, 581.091, 9.421327, 5467.444, 616.7658, 7.099434, 4379.522, 603.1863, 7.294204, 4399.789, 602.1799, 9.133514, 5500.196, 99.99882, 99.93721, 99.40668, 99.54065, 99.99496, 100.0
27249.538920000003, 60.00103914145531, 59.997515446777435, 60.00063709407339, 35.27901988355526, 35.333398371828174, 35.2969498196603, 0.9999841595169214, 0.9999616434723789, 0.9999854972236311, 10020.317190961676, 10030.2266956206, 10034.926812753987, 261.76247330927924, 79.42006604460585, 56.320622847636514, 10015.463665601766, 10036.628919720155, 10036.465424041866, 285.00969147517026, 284.93108764515284, 285.3365473562524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.1757, 9.081617, 5498.378, 602.8986, 9.122566, 5499.991, 585.5751, 9.362055, 5482.426, 610.8043, 7.192653, 4392.596, 596.8154, 7.371272, 4399.386, 595.8577, 9.227821, 5498.494, 99.9691, 99.99625, 99.67908, 99.83134, 99.9835, 99.97121
27251.905840000003, 60.00215080019239, 60.008975434922554, 60.00727781850013, 35.28397512660361, 35.34100842024611, 35.2879885129427, 0.9999845091050912, 0.9999680326340687, 0.9999849968141721, 10033.045078404995, 10033.709117713586, 10042.015522375932, 263.0687840210544, 72.42536178893943, 57.8517597874079, 10033.245547362983, 10032.70759105182, 10034.057506023726, 285.0925450398334, 284.8954807165406, 285.34855188430424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4714, 9.08126, 5498.441, 602.8986, 9.122197, 5499.931, 585.5751, 9.362055, 5482.314, 610.7266, 7.191733, 4392.59, 596.7963, 7.371454, 4399.396, 595.8776, 9.227454, 5498.494, 99.97025, 99.99734, 99.67788, 99.83015, 99.98732, 99.97013
27254.37164, 60.01033925246552, 60.01109795019903, 60.01435089177214, 35.30700257644365, 35.325666385715884, 35.267486165261595, 0.9999802872835916, 0.9999638453757669, 0.9999803571033969, 10033.62032887615, 10041.889510936775, 10036.187397585723, 260.8782001561235, 85.18141632946981, 60.56423026079756, 10039.309982969577, 10042.768589247646, 10030.815343828623, 285.1128349802964, 284.8608895657494, 285.26451825465614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7604, 8.971681, 5488.777, 596.595, 9.216875, 5498.954, 591.7869, 9.283456, 5493.973, 604.6875, 7.275207, 4399.234, 590.5398, 7.440304, 4393.715, 589.5156, 9.312972, 5491.565, 99.79864, 99.97966, 99.88901, 99.97611, 99.85447, 99.83211
27256.81964, 60.017165315191036, 60.013056534855316, 60.01019623101754, 35.290611385745486, 35.34875362997482, 35.27761502098799, 0.999984759229679, 0.9999639249293815, 0.9999854826768337, 10026.529894409989, 10042.276009884288, 10038.495088528925, 265.54849527333863, 80.87424533020436, 56.88887337275082, 10029.130242535268, 10037.392070256692, 10045.59864704398, 285.1259854578551, 284.88953612979435, 285.3235026449369, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081081, 5498.441, 602.8986, 9.122382, 5499.914, 585.944, 9.35101, 5485.184, 610.7461, 7.191733, 4392.7, 596.7963, 7.371454, 4399.339, 596.0565, 9.225806, 5498.402, 99.97026, 99.9963, 99.71443, 99.829, 99.98357, 99.96955
27259.256760000004, 60.01130972946945, 60.01558285688929, 60.01402885593663, 35.31118512764994, 35.33384431074583, 35.28293335423729, 0.9999806108447987, 0.9999621814117994, 0.9999817974878913, 10025.402731579012, 10029.779677271586, 10036.712533261927, 259.9199437896432, 86.42341798352163, 63.17929942930141, 10035.338832314417, 10037.428527673354, 10031.259929641295, 285.160299745831, 284.82727759813463, 285.4099955110953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.5645, 9.10571, 5499.519, 594.2798, 9.249661, 5495.682, 595.3199, 9.226393, 5499.029, 615.6589, 7.11212, 4380.493, 602.9956, 7.296578, 4399.784, 602.16, 9.133331, 5500.25, 99.98814, 99.93018, 99.98095, 99.59072, 99.99489, 99.99888
27261.662080000002, 60.01589644661107, 60.0144345154134, 60.016514588130896, 35.27650498204168, 35.35507955390669, 35.294340188296914, 0.9999836904665688, 0.9999603826667524, 0.9999820853330834, 10030.99603266488, 10033.959334224637, 10045.409749727376, 261.8639015753888, 84.57488455471457, 60.213763236668115, 10033.768474447892, 10038.089554333497, 10047.700321273098, 285.14424142295377, 284.8678354196776, 285.3419188324866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.8011, 9.092325, 5498.43, 596.5366, 9.217243, 5499.012, 591.8257, 9.282904, 5494.037, 610.7266, 7.192653, 4392.701, 596.7772, 7.371454, 4399.339, 595.8577, 9.227454, 5498.38, 99.97227, 99.98064, 99.88808, 99.83033, 99.98602, 99.96696
27264.17624, 60.02052106518492, 60.01688948597655, 60.01567868501401, 35.29126689060781, 35.340320658572914, 35.3052331570359, 0.9999858489369675, 0.9999619817093311, 0.9999843732938936, 10037.99896527932, 10030.676015975689, 10045.96843716149, 260.93226565452005, 84.82666704062649, 58.133690741377904, 10033.273239237307, 10035.77555302005, 10038.287187458272, 285.0896119228557, 284.9224685315497, 285.32963617512803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.08126, 5498.326, 596.6534, 9.216875, 5499.19, 591.8063, 9.282904, 5493.92, 610.7461, 7.192469, 4392.759, 596.8154, 7.371454, 4399.389, 595.8378, 9.227638, 5498.32, 99.96815, 99.98267, 99.88805, 99.83268, 99.9847, 99.96795
27266.54976, 60.02184224873205, 60.0191503158923, 60.02188155212909, 35.29232783176299, 35.34869994908469, 35.26848292168524, 0.9999848216159586, 0.9999676134009899, 0.999980564065089, 10026.088912774212, 10038.25525787587, 10041.183672387191, 257.1240436989057, 86.47972667662361, 67.35526045481765, 10025.873385822608, 10033.334910498445, 10040.450163426982, 285.2200426122758, 284.8943568236163, 285.28090868029074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7801, 8.97186, 5488.939, 602.8792, 9.12275, 5500.058, 585.614, 9.362055, 5482.367, 604.7263, 7.274288, 4399.13, 590.5588, 7.439391, 4393.607, 589.5553, 9.312789, 5491.639, 99.79454, 99.99425, 99.67797, 99.97983, 99.85473, 99.83567
27269.00572, 60.017196431040794, 60.01793304057313, 60.01755159931416, 35.278897414189565, 35.319720120895255, 35.27257918267241, 0.9999844728017749, 0.9999668210837931, 0.9999836423426255, 10028.732874031954, 10034.389915781076, 10036.149735657116, 258.872378665576, 83.74537385259373, 58.24979926676315, 10030.532864358525, 10031.545856266588, 10034.507831887715, 285.1123598868324, 284.8759560930947, 285.20049832609493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.080368, 5498.383, 596.6144, 9.216506, 5499.012, 591.6899, 9.287321, 5492.789, 610.7266, 7.192285, 4392.642, 596.8154, 7.371272, 4399.334, 595.8179, 9.228188, 5498.41, 99.9692, 99.98064, 99.8795, 99.83136, 99.97972, 99.97093
27271.494120000003, 60.01813980357351, 60.01612446624783, 60.01594633247137, 35.26556381795779, 35.3136156811053, 35.263935076508574, 0.9999805769523301, 0.9999653762250164, 0.9999808968440587, 10015.791962650435, 10025.3170065935, 10018.104486843975, 259.10579301326106, 84.68467437505001, 60.52609609140609, 10026.182745715014, 10028.00007097987, 10018.059354711568, 285.098348864588, 284.8733742647872, 285.45173170854383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.9533, 9.105175, 5499.839, 605.3889, 9.072649, 5496.633, 581.4404, 9.415068, 5468.65, 616.3969, 7.10164, 4379.58, 603.0719, 7.295665, 4399.799, 602.1799, 9.133698, 5500.015, 99.99374, 99.95243, 99.42861, 99.53451, 99.99267, 99.99886
27273.9258, 60.01433792762255, 60.01619164993103, 60.01613060736985, 35.287458538528675, 35.350394343470775, 35.291449307749495, 0.99998445488968, 0.9999669834451084, 0.9999835594446074, 10028.66526970868, 10032.156350357587, 10035.255969607097, 263.6488013686585, 80.52945878530181, 50.88380999331332, 10032.394655700022, 10032.693365793973, 10038.718463009216, 285.16607901577476, 284.98048735628925, 285.1547059234201, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.8997, 9.085186, 5498.326, 602.8792, 9.122566, 5499.879, 585.5945, 9.361871, 5482.359, 610.7266, 7.191549, 4392.538, 596.8344, 7.371454, 4399.445, 595.8776, 9.226722, 5498.508, 99.96815, 99.99939, 99.67704, 99.83149, 99.98105, 99.97037
27276.3878, 60.018518965652994, 60.021271149512096, 60.02058006603016, 35.284629940743436, 35.332032803081525, 35.29134232573937, 0.9999832276971407, 0.999966232496684, 0.9999834623477335, 10020.57991378756, 10031.86243555884, 10034.189268774742, 258.4816643449317, 84.25382425237876, 57.630266290280815, 10030.309238886848, 10038.036390451683, 10039.848987027357, 285.0428559054915, 284.87078909881404, 285.33020470996996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.08126, 5498.332, 602.8792, 9.122197, 5499.982, 585.5945, 9.361687, 5482.314, 610.7849, 7.192101, 4392.642, 596.8344, 7.371637, 4399.223, 595.8974, 9.227088, 5498.334, 99.96825, 99.99738, 99.67905, 99.83016, 99.9835, 99.9683
27278.78296, 60.02135364065745, 60.020598075731385, 60.01898698577776, 35.30941267358438, 35.339107737883516, 35.312192116931186, 0.9999784821986775, 0.9999654322550273, 0.9999820522696127, 10027.590605905782, 10041.30104971114, 10030.484894588692, 259.1553169650119, 82.12645876120132, 62.67876398494627, 10027.75633106719, 10034.165433202828, 10030.399760561997, 285.1171040626965, 284.93785617318287, 285.28449901544644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7801, 8.97186, 5488.777, 596.6534, 9.21669, 5499.018, 591.8063, 9.283272, 5493.86, 604.6875, 7.274655, 4399.176, 590.5398, 7.439939, 4393.836, 589.5355, 9.308027, 5491.692, 99.79455, 99.98074, 99.88903, 99.97987, 99.85481, 99.84755
27281.244440000002, 60.01796978291279, 60.018309468445416, 60.01819127966461, 35.31054521631667, 35.35192391437388, 35.30121434211889, 0.9999845977866078, 0.9999680399210059, 0.999983632983979, 10034.824402460377, 10035.219732152125, 10038.905464429357, 261.7671287609023, 81.15044366327697, 62.302624460883635, 10036.122625163576, 10038.381986457469, 10041.730016652007, 285.0517832743253, 284.80188294964273, 285.23549740271926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081081, 5498.279, 602.918, 9.122566, 5499.922, 586.0216, 9.356901, 5485.371, 610.8043, 7.191365, 4392.537, 596.7963, 7.371272, 4399.228, 596.0565, 9.225806, 5498.509, 99.96626, 99.99718, 99.71578, 99.82899, 99.98487, 99.97149
27283.737240000002, 60.01795537769425, 60.01513302121539, 60.0185563500644, 35.29295924808815, 35.348927972954876, 35.284578075378626, 0.9999813955577088, 0.9999654680056866, 0.999979161683096, 10038.965289362119, 10036.352927912894, 10035.143372334469, 260.4438563865142, 85.1146669268669, 66.29295464913139, 10026.395358075379, 10032.94986977476, 10031.522365911333, 285.09913386812445, 284.8118124596319, 285.2330897481732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.8942, 9.113563, 5499.885, 593.5794, 9.26495, 5494.966, 596.4651, 9.210379, 5499.75, 616.8046, 7.101824, 4379.528, 603.1291, 7.294386, 4399.789, 602.1799, 9.133514, 5500.128, 99.99353, 99.90707, 99.98802, 99.53334, 99.99264, 100.0
27286.107040000003, 60.01743342055726, 60.01680642367755, 60.02097105087501, 35.29957827314111, 35.32838822873702, 35.29805589754751, 0.9999829498989659, 0.9999651998184501, 0.9999844938776294, 10035.166904742877, 10041.909230966992, 10039.763045038177, 261.2302581451668, 85.94749259036735, 58.35520265652474, 10027.408244911741, 10041.032472909015, 10037.733381301057, 285.033402643815, 284.95364816087056, 285.30425751093617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.2742, 9.081974, 5498.326, 596.5561, 9.216875, 5498.905, 591.8063, 9.283088, 5494.025, 610.7266, 7.191917, 4392.707, 596.8154, 7.370724, 4399.439, 595.8378, 9.227821, 5498.368, 99.96816, 99.98275, 99.88997, 99.83152, 99.98586, 99.97218
27288.532400000004, 60.015685399156666, 60.02157832184603, 60.01941152449332, 35.30420980575604, 35.33211506885816, 35.305190039736615, 0.9999824467934662, 0.9999659353550022, 0.9999856923807288, 10033.714243499211, 10033.478380899136, 10036.46144119865, 261.1134301167135, 84.72702857376498, 52.909559099663966, 10032.54045479112, 10036.45169181059, 10038.294274916512, 285.0236115964438, 284.7731124333136, 285.298944842757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.080725, 5498.494, 596.6144, 9.216875, 5499.011, 591.8063, 9.283272, 5493.974, 610.7461, 7.191917, 4392.604, 596.8344, 7.371089, 4399.396, 595.8776, 9.227821, 5498.434, 99.96626, 99.97859, 99.88903, 99.8305, 99.98464, 99.97012
27290.963120000004, 60.02044705968041, 60.0192374145136, 60.02102034515205, 35.30781493608345, 35.36682086562419, 35.29531367649524, 0.9999807972505658, 0.9999662151687957, 0.9999792796030686, 10026.4438896909, 10035.83687049952, 10033.748885432204, 262.2515964027755, 85.55977316588587, 59.53493609199086, 10030.186369416379, 10041.090676667423, 10039.267179908858, 285.09536216854536, 284.85048161607057, 285.25229028690046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7998, 8.971502, 5488.892, 602.8792, 9.122566, 5499.991, 585.5945, 9.362055, 5482.367, 604.7263, 7.274472, 4399.124, 590.5588, 7.439756, 4393.832, 589.5355, 9.312789, 5491.654, 99.79654, 99.99721, 99.67788, 99.98135, 99.85348, 99.8379
27293.334160000002, 60.02148888528498, 60.023293140020364, 60.01890177157301, 35.301205620173, 35.344405068264, 35.2805846029488, 0.9999859739873436, 0.9999693213873002, 0.9999827999878911, 10031.137336512871, 10032.3645574094, 10035.309722135566, 258.7827132843631, 80.42342183449591, 61.010414304141705, 10033.057063699513, 10038.621191426984, 10033.313379165522, 285.04667597573825, 284.94806258129825, 285.26215071212346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.080546, 5498.331, 596.6339, 9.216506, 5499.13, 591.651, 9.285112, 5493.329, 610.7072, 7.192836, 4392.596, 596.8154, 7.371089, 4399.287, 595.8378, 9.228188, 5498.313, 99.96825, 99.98279, 99.87731, 99.83032, 99.98484, 99.96793
27295.76364, 60.01889080214347, 60.02084864732622, 60.01995243265932, 35.26564769338504, 35.29991543543746, 35.2633658506499, 0.9999825217357424, 0.9999658832619175, 0.9999822228615018, 10017.731221917318, 10019.396487687967, 10017.27193548256, 263.3958516556886, 85.12688336543215, 63.79075587577199, 10027.219692163115, 10026.506649393503, 10027.391059809817, 285.0424876917562, 284.8672256881897, 285.25420978324956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.3531, 9.091076, 5499.029, 604.4355, 9.097883, 5498.463, 583.071, 9.399054, 5473.113, 614.7852, 7.132529, 4382.633, 602.5187, 7.298222, 4399.783, 602.1799, 9.133514, 5500.074, 99.98094, 99.97287, 99.50975, 99.6233, 99.99646, 100.0
27298.319000000003, 60.010583469065615, 60.017174577579134, 60.0192152091477, 35.299762569088614, 35.34333150841026, 35.27312208585931, 0.9999831846025601, 0.9999691204175833, 0.9999802518534764, 10029.14294472352, 10030.488342468601, 10046.04880034948, 259.29464641773575, 79.38912422953854, 55.44460066148754, 10026.20461015054, 10036.480449926503, 10030.35439213856, 285.11106630803, 284.8990094795294, 285.30311426976033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.2939, 9.084294, 5498.436, 602.918, 9.122382, 5499.992, 585.5751, 9.362055, 5482.425, 610.8043, 7.191365, 4392.531, 596.7772, 7.371637, 4399.288, 595.8776, 9.227271, 5498.494, 99.96815, 99.99844, 99.67595, 99.82884, 99.9849, 99.97024
27300.80784, 60.01526143495921, 60.01505295158902, 60.01117315299639, 35.27420099198877, 35.33877089575304, 35.28021899014358, 0.9999843426913474, 0.9999684077264382, 0.9999842296421138, 10019.869552673126, 10041.330198980293, 10029.292751893467, 262.63734708429774, 82.40507992480525, 51.75631701083876, 10027.102366937766, 10030.126477790727, 10032.60704746391, 285.13466991130326, 284.8526823868689, 285.21358171588827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4714, 9.081081, 5498.274, 602.8986, 9.122566, 5500.037, 585.5945, 9.361871, 5482.485, 610.7849, 7.191917, 4392.596, 596.8154, 7.371637, 4399.231, 595.9173, 9.226722, 5498.38, 99.9692, 100.0, 99.67905, 99.83152, 99.9835, 99.97132
27303.237, 60.01052691507927, 60.01181030265444, 60.010698184394975, 35.28452696693601, 35.353535881603584, 35.29122005113995, 0.9999783499901305, 0.9999641217747489, 0.9999833148035486, 10030.873873944254, 10035.91002535479, 10037.744944839396, 256.2795873769511, 85.91076815916313, 66.39739313769996, 10022.332288867487, 10031.681307685647, 10036.63526878063, 285.0366638592899, 284.9193390591405, 285.2400558771088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7998, 8.97186, 5488.777, 596.6339, 9.216875, 5499.02, 591.8063, 9.283272, 5494.091, 604.7069, 7.274655, 4399.124, 590.5588, 7.439391, 4394.306, 589.9728, 9.302351, 5492.839, 99.79455, 99.98267, 99.88901, 99.97868, 99.85863, 99.8684
27305.667960000002, 60.009905550894736, 60.00892565223156, 60.00840291153557, 35.31549312451993, 35.36991189975925, 35.289169877610796, 0.9999844520754738, 0.9999690639139202, 0.9999833468821799, 10035.028798473175, 10033.860554038307, 10037.415180997725, 259.3559206456538, 82.22111898583216, 60.75479905409975, 10031.299757981536, 10039.826222709527, 10041.778721923782, 285.0697583606606, 284.90276289095937, 285.32097219567055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081439, 5498.332, 602.8986, 9.123487, 5499.977, 586.6428, 9.3442, 5486.697, 610.7072, 7.192653, 4392.649, 596.8154, 7.371272, 4399.231, 596.0366, 9.225989, 5498.507, 99.96826, 99.99813, 99.73613, 99.83033, 99.98112, 99.97061
27308.062960000003, 60.002740732477946, 59.997138119689936, 59.99394396434864, 35.300727036892404, 35.372488569397255, 35.31685483609837, 0.9999763758538536, 0.9999634541508626, 0.9999802958263698, 10029.345783921832, 10037.22116147642, 10037.45980345817, 260.4333256031589, 85.61559130418073, 69.98371420284548, 10027.974983514596, 10039.024751359919, 10035.144026453225, 285.1088936724781, 284.82140361035823, 285.2123243574207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.8153, 9.107852, 5499.979, 606.1088, 9.07007, 5497.309, 596.0964, 9.21811, 5499.484, 616.5134, 7.106236, 4380.169, 603.0528, 7.294569, 4399.742, 602.2396, 9.133331, 5500.129, 99.99248, 99.94966, 99.98059, 99.54791, 99.99625, 100.0
27310.520360000002, 59.99369536878465, 59.99582913689882, 59.994286603175354, 35.30797669042117, 35.37535715449396, 35.31424428632174, 0.9999816897878222, 0.9999670683564932, 0.9999825536648189, 10032.20672854042, 10037.710710574276, 10045.973678000684, 261.79458061469563, 82.51013786174644, 67.1623960646184, 10037.264813429761, 10034.51474954107, 10044.218897056004, 285.1168212386545, 284.74843276130946, 285.2117820700282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.9785, 9.083938, 5498.441, 602.8402, 9.123118, 5499.865, 591.8646, 9.283088, 5494.031, 610.7461, 7.192101, 4392.597, 596.7963, 7.371637, 4399.395, 595.8974, 9.227088, 5498.501, 99.97163, 99.99829, 99.89007, 99.83034, 99.98227, 99.97242
27312.92524, 59.99383626950795, 59.99231454872818, 59.99143959539094, 35.31546825407568, 35.35954070294738, 35.31766875067025, 0.9999803160658015, 0.9999666803066647, 0.9999817405657827, 10030.80811555016, 10041.156118520095, 10040.360921605454, 261.47765841747446, 83.9545378636094, 60.81396340386982, 10037.032016392299, 10035.111412189483, 10036.548529970343, 285.05644349779965, 284.73417634344236, 285.26704268566306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4714, 9.08126, 5498.389, 602.8792, 9.122566, 5499.925, 591.8063, 9.283088, 5493.98, 610.7266, 7.191733, 4392.7, 596.7963, 7.370724, 4399.279, 595.8577, 9.227088, 5498.38, 99.96815, 99.99718, 99.88914, 99.83153, 99.98467, 99.97242
27315.381040000004, 59.993835193804976, 59.99393179535896, 59.995555939911796, 35.30218538039459, 35.31062078117428, 35.290116244982585, 0.9999805028979123, 0.9999625419602262, 0.9999811686143077, 10027.158878821618, 10040.808847234659, 10036.833019119902, 262.6194121237855, 86.60191587357531, 63.7879680026781, 10028.26477660135, 10037.20494767458, 10036.20861354894, 285.0915763192572, 284.8266215235805, 285.31052116384683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7801, 8.97186, 5488.887, 596.6339, 9.217243, 5498.965, 585.5751, 9.361871, 5482.248, 604.668, 7.274472, 4399.233, 590.5398, 7.439574, 4393.951, 589.5553, 9.307295, 5491.887, 99.79444, 99.97978, 99.67693, 99.97734, 99.85371, 99.83691
27317.8126, 59.99444147213547, 59.99438799030093, 59.99340344596747, 35.29871808707544, 35.32176892303378, 35.305850946401684, 0.999983567808225, 0.9999676585024534, 0.9999830523883351, 10034.159845802233, 10033.30088888322, 10039.408342402214, 261.57298330296726, 84.30572712529101, 56.47314357450523, 10025.644903604518, 10033.874237079228, 10035.34927770954, 285.1678498048687, 284.8200683793604, 285.2303317056918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4714, 9.080725, 5498.326, 602.8792, 9.122566, 5500.063, 591.6899, 9.288057, 5492.714, 610.7655, 7.191549, 4392.649, 596.7963, 7.371454, 4399.12, 595.8179, 9.228004, 5498.218, 99.96815, 99.99734, 99.86612, 99.829, 99.9786, 99.97081
27320.24376, 59.99472251422139, 59.99697523230802, 59.990472899424454, 35.24986372512996, 35.28231596497869, 35.22738420679088, 0.999984026677823, 0.9999605694716948, 0.9999818993293866, 10012.124393193935, 10024.133322030055, 10025.274778590994, 262.63658092015487, 89.96985386387496, 57.74420109577477, 10022.472095930081, 10023.66395353021, 10026.540158504178, 285.1495483447034, 284.91408051816535, 285.2740708173951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.4659, 9.096966, 5499.496, 594.1047, 9.252056, 5495.763, 581.9645, 9.411386, 5469.943, 615.8726, 7.104949, 4380.065, 603.0719, 7.295482, 4399.789, 602.1998, 9.133514, 5500.082, 99.98972, 99.92962, 99.45212, 99.5626, 99.99369, 100.0
27322.62148, 59.992880499991536, 59.98891310942755, 59.99105286584118, 35.289142024356195, 35.33931129887642, 35.30343327127254, 0.9999852102866327, 0.9999646365816305, 0.999984571018876, 10019.641958752778, 10028.549194365554, 10040.099950541908, 254.66272255319586, 84.83190915567229, 55.64932543268105, 10029.259839082926, 10033.12475097623, 10036.062431266275, 285.0452719418917, 284.7544191267077, 285.171972691013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.3279, 9.08947, 5498.454, 596.595, 9.217427, 5499.13, 585.5557, 9.362239, 5482.307, 610.7655, 7.191917, 4392.59, 596.8154, 7.371454, 4399.285, 595.8776, 9.227271, 5498.381, 99.97755, 99.98156, 99.67893, 99.8303, 99.98235, 99.96916
27325.00412, 59.987777145329694, 59.989857392811686, 59.99138365858759, 35.29162412065323, 35.3562237959551, 35.288485827620775, 0.9999876103632316, 0.9999684198693527, 0.9999859606218522, 10024.246569220531, 10032.964748380477, 10030.904985974215, 257.22268852264324, 81.4040505706671, 54.90567208075481, 10030.330464494891, 10032.812782476622, 10028.782000478392, 285.05062712684196, 284.82204804479096, 285.25378211520535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4911, 9.081439, 5498.384, 596.6339, 9.21669, 5499.071, 585.5751, 9.362239, 5482.359, 610.7461, 7.192101, 4392.647, 603.1482, 7.294204, 4399.622, 595.8974, 9.227271, 5498.507, 99.96815, 99.98278, 99.6768, 99.82764, 99.99512, 99.96924
27327.477000000003, 59.98807273949339, 59.99087867303277, 59.987665684570665, 35.30607369802299, 35.35680831429923, 35.25878661868472, 0.9999848742879, 0.9999617614162049, 0.9999803589382271, 10025.311223716717, 10037.047377018584, 10032.090711883317, 262.77907413005096, 85.03368626732663, 58.289518600269275, 10027.318600737275, 10033.109625076386, 10034.415317065139, 285.04417388293643, 284.85713856547176, 285.2260525820677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 611.7801, 8.97186, 5488.887, 602.8986, 9.122566, 5500.042, 591.8257, 9.283088, 5494.032, 604.7263, 7.274472, 4399.243, 609.233, 7.213848, 4394.852, 589.4957, 9.312972, 5490.387, 99.79549, 99.99829, 99.89009, 99.97746, 99.88006, 99.82382
27329.87944, 59.99022472448603, 59.98924354693154, 59.99090750217192, 35.31854935961862, 35.35638588514577, 35.30264034021287, 0.9999851379873566, 0.9999658205568417, 0.9999839592822553, 10031.032553074218, 10037.284779910178, 10037.080108244476, 258.192241050986, 82.38534548222015, 55.825481018305425, 10036.655332297258, 10031.000909168442, 10043.33904160994, 285.0957589647886, 284.8525909374294, 285.1928288490484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4319, 9.080903, 5498.21, 596.6339, 9.216506, 5499.02, 585.5751, 9.362239, 5482.672, 610.7461, 7.19302, 4392.692, 603.1672, 7.294386, 4399.738, 595.8776, 9.225257, 5498.523, 99.96606, 99.98384, 99.68355, 99.83252, 99.99274, 99.97175
27332.33476, 59.99279590392557, 59.994032262199674, 59.99250020048053, 35.289676612989744, 35.33159763392738, 35.27774868089539, 0.9999766763078305, 0.9999595228071672, 0.999980420537672, 10019.830845284541, 10035.990819479588, 10038.291878213018, 259.9599622040405, 88.113212293983, 67.57147375728869, 10027.134228806128, 10033.496194727159, 10038.278157674138, 285.097898232946, 284.8211852828139, 285.2499175777868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4319, 9.082867, 5498.652, 604.027, 9.104146, 5498.633, 594.3299, 9.249034, 5497.688, 614.3579, 7.133632, 4382.58, 597.4067, 7.364332, 4399.405, 602.1799, 9.133331, 5500.195, 99.97408, 99.98557, 99.95656, 99.62332, 99.98456, 100.0
27334.711000000003, 59.99499903639693, 59.99696170204456, 59.993011413378476, 35.313604401940175, 35.36225183223889, 35.299244457291486, 0.9999807837827515, 0.9999620878702349, 0.999982011619192, 10036.31104522214, 10043.694078627686, 10039.199962778157, 260.01486983616087, 85.1586892881196, 60.76860189359627, 10035.16941701165, 10042.143292483846, 10038.324444665172, 285.1366054509341, 284.81739222309704, 285.1839704527129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.2633, 9.106424, 5499.272, 603.5406, 9.119434, 5499.992, 591.884, 9.281983, 5493.982, 610.7849, 7.191365, 4392.433, 603.1863, 7.294021, 4399.729, 595.8974, 9.227088, 5498.386, 99.98537, 99.99403, 99.88918, 99.82913, 99.99243, 99.96925
27337.07468, 59.99410622508566, 59.99603764160198, 59.99686922300529, 35.302988265141565, 35.350352226531626, 35.29461495191773, 0.9999806816779523, 0.9999668316663844, 0.9999830324911237, 10033.890805863546, 10040.509178119146, 10038.595744091726, 257.43066879975686, 83.67915312315517, 57.68542713231045, 10036.734388035922, 10040.813750258767, 10040.004585563367, 284.99639559022523, 284.8635297092195, 285.2531108736718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.08126, 5498.274, 602.8792, 9.122382, 5499.991, 591.7869, 9.283272, 5493.927, 610.7849, 7.191733, 4392.588, 596.7772, 7.371819, 4399.392, 595.8776, 9.227271, 5498.387, 99.96816, 99.99843, 99.88818, 99.83032, 99.98112, 99.96707
27339.5368, 59.99344470983644, 59.99090106384728, 59.99707543371194, 35.34369065649074, 35.37332994500398, 35.306837782066914, 0.9999848531329766, 0.9999671166116098, 0.9999821929097805, 10029.098112395943, 10038.795583149269, 10038.915829541973, 260.77741171716207, 82.08529575155853, 64.29917043817159, 10039.753165080101, 10040.257696900528, 10034.626759655546, 284.90746802935456, 284.64292021014126, 285.0331828224672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.081081, 5498.216, 602.918, 9.122934, 5500.043, 591.8063, 9.28272, 5493.853, 610.7461, 7.192101, 4392.595, 596.8154, 7.371089, 4399.223, 595.8776, 9.227454, 5498.327, 99.96721, 99.99926, 99.88683, 99.8303, 99.9849, 99.96817
27342.060200000004, 60.001594773120026, 59.99990573532735, 59.99846378587994, 35.30901761944791, 35.34673191703798, 35.301813010701004, 0.9999798858347754, 0.9999683925048255, 0.9999828297375893, 10028.219010951567, 10040.828783392832, 10031.249840075567, 261.2614323616963, 82.9806762939661, 53.943794255768125, 10033.22438307476, 10032.732011464086, 10043.064993800212, 285.0885862907066, 284.78139197886946, 285.1970247562903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4517, 9.080903, 5498.279, 602.8792, 9.122934, 5500.102, 591.8257, 9.28272, 5493.86, 610.7655, 7.191733, 4392.596, 596.7581, 7.372002, 4399.227, 595.8776, 9.227088, 5498.327, 99.96617, 99.99926, 99.88925, 99.83148, 99.98102, 99.96925
27344.461720000003, 59.99984975071795, 60.002378785815466, 60.00030992942546, 34.844622310273884, 34.74299716499245, 34.46462169200826, 0.9999856376744214, 0.9999677297275089, 0.9999809801932792, 9627.417624411211, 9587.05100331262, 9563.175100480306, 244.24980633305677, 77.77967935718789, 57.36390482577872, 9392.214038091806, 9359.490659756433, 9321.24239266259, 285.0004284504129, 284.7345567120823, 285.0875549847571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.4319, 9.081617, 5498.268, 602.9375, 9.121829, 5499.939, 592.0004, 9.282536, 5493.913, 610.6101, 7.188975, 4392.377, 596.7963, 7.371454, 4399.172, 595.8974, 9.226905, 5498.386, 99.96647, 99.99964, 99.88509, 99.82536, 99.97979, 99.97036
27346.88648, 60.00017790161922, 60.004871847900866, 60.00433591465935, 35.300037787560065, 35.218507484102005, 34.793988391175354, 0.9999750009559649, 0.9999495185250376, 0.9999771010034798, 9781.141823616714, 9933.319678875258, 10011.602972227442, 257.25065428057405, 85.57149599769764, 63.68328339107984, 10032.043680650224, 10038.89115385229, 10042.950590925582, 285.12652088447004, 284.9222968234095, 285.29007239212217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.2151, 9.085008, 5498.558, 602.8986, 9.122566, 5499.98, 591.8063, 9.282536, 5493.995, 354.1104, 8.087148, 2671.148, 596.7772, 7.371272, 4399.204, 595.6787, 9.225623, 5498.463, 99.96964, 99.99939, 99.89024, 60.70706, 99.98242, 99.97065
27349.37856, 60.00707094509768, 60.007687374808704, 60.003756643829334, 32.981162219475614, 32.86675964518572, 32.62570321624165, 0.9999829881294588, 0.9999560332012287, 0.999983887060935, 9093.380469379155, 9162.240896658903, 9310.861753383044, 222.1192641279331, 66.42266910762737, 47.91590486551979, 9719.977517556063, 9805.490297635908, 9904.14206691427, 285.1099949943561, 284.86757273614353, 285.30984258510944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.0179, 9.088042, 5498.639, 602.8597, 9.125513, 5499.967, 650.1584, 8.954517, 5491.447, 610.5907, 7.19394, 4392.794, 596.5865, 7.374742, 4399.267, 595.9173, 9.227638, 5498.253, 99.97385, 100.0, 99.8998, 99.83498, 99.98194, 99.96695
27351.819720000003, 60.011065537586234, 60.00750627014217, 60.00554744097283, 35.28565498425271, 35.348494924577814, 35.29193289671651, 0.9999822750660573, 0.9999633687495089, 0.9999839189176064, 10028.348270628238, 10039.84888605462, 10037.38803744187, 252.6192831863632, 84.03504149801756, 58.17213140640274, 10031.768224399957, 10032.87134622281, 10037.09443432864, 285.1319094117151, 284.81015733931974, 285.2439501870577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 0), 5500.0, 600.0, 384.8826, 10.00073, 3252.231, 603.0542, 9.119618, 5499.858, 587.7493, 9.337205, 5486.571, 610.6296, 7.193756, 4392.898, 596.472, 7.375107, 4399.062, 595.6986, 9.230019, 5498.245, 63.47327, 99.99602, 99.75484, 99.835, 99.97914, 99.96669
