TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27368.37324, 60.01562057905682, 60.01408685806812, 60.01343202123294, 34.023334783318, 34.06921737824783, 34.017800079776286, 0.9999881035516672, 0.9999691887097024, 0.9999866865337921, 9657.608267045935, 9667.072651677885, 9675.336606294344, 237.61209717874408, 77.7229124093692, 49.20078758727823, 9665.455962660459, 9673.999203263016, 9659.522833821673, 285.04554369577454, 284.79683917989206, 285.28840996779684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.947, 603.0153, 9.120356, 5499.958, 587.691, 9.336285, 5486.832, 610.5519, 7.195043, 4392.904, 602.8811, 7.296943, 4399.769, 594.4858, 7.404494, 4396.814, 99.97755, 99.99376, 99.76036, 99.83733, 99.99335, 99.93774
27370.886720000002, 60.011287146001635, 60.01298211108444, 60.014465661444014, 34.07116745665745, 34.0979142810202, 34.02654049209575, 0.9999859929368776, 0.9999696271219037, 0.9999801268091036, 9671.523709859797, 9678.710371161731, 9671.49060819458, 246.50607016010736, 74.52591119549197, 43.7321925758547, 9677.072070100201, 9671.425473226687, 9678.935261925253, 285.12206279507757, 284.92258280275763, 285.2246396010572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2675, 8.98114, 5490.098, 596.9063, 9.207296, 5499.812, 582.8963, 9.386537, 5478.28, 607.2119, 7.233102, 4395.56, 604.5406, 7.281785, 4399.562, 595.4004, 7.385999, 4398.462, 99.81698, 99.99518, 99.60369, 99.91258, 99.9824, 99.96364
27373.314520000004, 60.01683816982784, 60.01872165266006, 60.01881182768286, 34.0572650095461, 34.109012265227236, 34.04529990653333, 0.9999878085400459, 0.9999658599289339, 0.9999851727213733, 9663.130491868877, 9678.326796654635, 9670.10366512912, 239.71317272287, 75.02011275112864, 42.75389505914154, 9675.673255216052, 9673.83116490274, 9682.159380873756, 285.11677061427537, 284.8795350614737, 285.3051372133755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.842, 603.0153, 9.120172, 5499.903, 587.6716, 9.336285, 5486.838, 610.5519, 7.195227, 4392.905, 602.9002, 7.297491, 4399.909, 595.4998, 7.385816, 4398.515, 99.97755, 99.99683, 99.76038, 99.83851, 99.99653, 99.96762
27375.75124, 60.012843751235266, 60.01525837208132, 60.01699011134242, 34.020107347194575, 34.07314312855342, 34.02666189197865, 0.9999847146140999, 0.9999629625837861, 0.9999858288438374, 9670.402059042794, 9668.681148346628, 9670.507046642972, 238.78883422303898, 84.84074072993553, 55.84753859363627, 9675.553995627555, 9672.32206752133, 9674.23171742848, 285.1721326611451, 284.8277294615108, 285.257533767134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6895, 9.187092, 5500.144, 609.2994, 9.015916, 5493.459, 593.9417, 9.25474, 5496.709, 616.8629, 7.100169, 4380.005, 596.5102, 7.374924, 4399.29, 601.8021, 7.311469, 4400.228, 100.0, 99.8788, 99.93577, 99.54541, 99.98006, 100.0
27378.201320000004, 60.01894147822462, 60.02164420656329, 60.019507004009746, 34.02658882284611, 34.078060844681076, 34.00570988021083, 0.9999847936872714, 0.9999716143271616, 0.99998698830023, 9676.908341901339, 9673.72956037303, 9673.596052353314, 242.95101832672844, 78.24318188717439, 49.13928649707759, 9673.789689966954, 9682.37137963255, 9673.112238461692, 285.05881475614507, 284.8964441789196, 285.2595896801474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089112, 5498.785, 602.9764, 9.12054, 5500.074, 587.691, 9.336285, 5486.898, 610.5713, 7.194307, 4392.904, 602.8621, 7.297491, 4399.915, 595.5396, 7.386182, 4398.523, 99.9765, 99.99995, 99.7593, 99.83854, 99.99405, 99.96503
27380.66916, 60.01897270085626, 60.01648650331801, 60.020181825555106, 34.02120461784983, 34.02527238231758, 33.98307730729295, 0.999983206210061, 0.99997036322983, 0.9999848482368469, 9656.098996039378, 9668.34281528631, 9661.993231641018, 235.8004164856593, 77.59092417024567, 47.94201114492459, 9668.92481849604, 9663.132313500795, 9664.349233906301, 285.0962199863363, 284.8864740837036, 285.234652943033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.674, 603.0348, 9.119987, 5499.905, 587.6716, 9.336285, 5486.839, 610.5907, 7.194859, 4393.118, 595.8998, 7.381316, 4397.905, 593.452, 7.415848, 4395.69, 99.97764, 100.0, 99.75931, 99.83733, 99.96798, 99.90987
27383.06432, 60.01658318143651, 60.016077648197864, 60.016894520371885, 34.04865655312599, 34.09261693326034, 34.02404796105242, 0.9999873344663985, 0.999968804571347, 0.9999822823014951, 9667.557147227484, 9674.267540494347, 9679.20710768489, 234.86891253513863, 75.66825523201351, 44.7971639648822, 9669.801970904049, 9681.507329614882, 9686.901613249975, 285.14786749237527, 284.8372514227202, 285.2161954730047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2675, 8.98114, 5491.32, 597.3343, 9.198087, 5500.034, 583.5563, 9.385984, 5480.006, 607.3284, 7.232183, 4395.5, 595.1368, 7.384056, 4399.068, 595.4004, 7.385816, 4398.568, 99.81951, 99.99922, 99.60701, 99.91957, 99.96594, 99.96366
27385.499480000002, 60.020580598517455, 60.01955765572687, 60.01977248955932, 34.03756857503315, 34.06728532626012, 34.03376112033074, 0.9999861068746376, 0.9999720810556666, 0.9999862863437622, 9667.97145668012, 9677.115009842655, 9684.662998902739, 238.6746869810686, 74.07538192653601, 49.17185005225474, 9664.20209885639, 9672.648453446154, 9681.371475773722, 285.20720343206904, 284.8556060918324, 285.27269703720503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.089827, 5498.628, 602.9958, 9.120356, 5499.904, 587.6522, 9.336653, 5486.721, 610.6296, 7.194307, 4393.065, 596.472, 7.374376, 4399.137, 595.5197, 7.386182, 4398.752, 99.97365, 99.99589, 99.75717, 99.83733, 99.98021, 99.96366
27387.958520000004, 60.02367018859969, 60.02132871461993, 60.0226610474502, 33.997739597522305, 34.0694453055381, 34.03592110922276, 0.9999823706085559, 0.9999638935924918, 0.9999832746872315, 9672.985253383406, 9678.863317134614, 9675.69213809205, 237.52963916804674, 82.2797831179683, 57.50105961640293, 9668.490021871463, 9676.660901907226, 9682.263897805491, 285.21960315679144, 284.839748904805, 285.2806146359522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.7092, 9.186913, 5500.202, 609.3189, 9.015732, 5493.509, 593.9222, 9.25474, 5496.663, 616.8046, 7.100537, 4379.954, 602.9193, 7.297491, 4399.963, 601.822, 7.311286, 4400.107, 100.0, 99.87977, 99.93688, 99.543, 99.99666, 100.0
27390.354160000003, 60.02685100194957, 60.028421897641735, 60.02636878173892, 34.02978543671588, 34.07250767537387, 34.04032821394572, 0.9999882763072, 0.9999693328592909, 0.9999865754509524, 9682.249925506123, 9672.145534651689, 9676.522877932139, 240.745656183547, 67.78838557587324, 54.61506207409616, 9680.288352287382, 9684.221453093542, 9675.431032923349, 285.1857385725191, 284.94798431553727, 285.2587103387238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089648, 5498.785, 603.0348, 9.120908, 5499.949, 587.6522, 9.336469, 5486.721, 610.5519, 7.195043, 4392.903, 596.5483, 7.374924, 4399.243, 595.5396, 7.385816, 4398.578, 99.9765, 99.99766, 99.75918, 99.8373, 99.98, 99.96233
27392.797240000004, 60.02544227160771, 60.02282450873824, 60.024175850894586, 34.02093208561554, 34.04796704483744, 34.01774359883646, 0.9999866000403426, 0.9999690452606893, 0.9999867229142628, 9672.641006292595, 9657.937184272425, 9661.266749986164, 239.54153302284112, 74.6920302188455, 54.14472340292241, 9660.010081104296, 9668.568531834979, 9666.974086953624, 285.178207145736, 284.7878003438181, 285.3336613674001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.727, 603.0153, 9.12054, 5500.017, 587.6716, 9.336285, 5486.838, 610.5131, 7.195227, 4392.852, 602.9956, 7.296578, 4399.465, 594.4461, 7.405044, 4396.142, 99.97545, 99.9989, 99.75921, 99.83734, 99.99263, 99.92345
27395.17664, 60.023622882533, 60.020640702431955, 60.02229925336712, 34.04508568030202, 34.07036211005371, 34.04684984207099, 0.9999879289153495, 0.999969876383261, 0.9999871812050506, 9674.01736017976, 9675.459871181854, 9674.147911516684, 240.42591533463565, 77.91973392008185, 46.99032835910202, 9673.220237776923, 9680.112214573574, 9679.597116089844, 285.12090452431244, 284.84686120238894, 285.312599357596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2478, 8.981497, 5489.785, 597.0035, 9.206375, 5499.895, 583.0128, 9.392242, 5478.642, 606.9789, 7.240089, 4396.524, 605.0175, 7.277767, 4399.431, 594.4858, 7.389844, 4398.507, 99.81287, 99.99096, 99.59108, 99.91961, 99.97728, 99.96466
27397.586320000002, 60.01928995870422, 60.022708239126445, 60.018405548934766, 34.026394629047935, 34.07617120507207, 34.03293941838951, 0.9999877911306242, 0.9999713791836707, 0.999988954973417, 9671.64384051764, 9667.569410729864, 9681.814145537166, 241.21617233546795, 70.56374541643996, 47.92624599255669, 9676.39121015986, 9668.170418486527, 9681.821256791494, 285.1552911611662, 284.89538923062725, 285.25049299152374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.785, 603.0153, 9.12054, 5499.792, 587.6716, 9.336285, 5486.892, 610.5907, 7.194859, 4392.958, 602.9002, 7.297674, 4399.849, 595.4998, 7.385633, 4398.583, 99.9765, 99.99482, 99.75714, 99.83854, 99.99656, 99.9664
27400.041760000004, 60.01548824837445, 60.01377221042538, 60.01737487434638, 34.04393742967411, 34.08988071543242, 34.01690621322162, 0.9999851672704638, 0.9999604259451942, 0.9999861438014426, 9666.871524161252, 9675.247014516079, 9675.079967131085, 236.90548936049072, 85.27830229849769, 52.879297921155285, 9676.793471823015, 9679.210432991156, 9671.344749444685, 285.2372332063779, 284.90453968495, 285.2714606494358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.788, 9.186913, 5500.317, 609.2994, 9.015732, 5493.404, 593.9028, 9.254556, 5496.598, 616.8046, 7.100537, 4380.117, 596.4911, 7.375107, 4399.243, 601.8419, 7.31092, 4400.288, 100.0, 99.87868, 99.93674, 99.54553, 99.9814, 100.0
27402.5086, 60.01953145339196, 60.01659479551406, 60.015652826039, 34.03945586616594, 34.10006733202334, 34.034477327156374, 0.9999883177643195, 0.9999645091179038, 0.9999882199864483, 9667.488954534041, 9679.603631279846, 9673.308796772457, 236.76005111268523, 74.84055091020127, 47.193646467327014, 9675.025171111412, 9670.325342027692, 9678.484178018754, 285.15745948012443, 284.7888921580662, 285.3350241252977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.889, 603.0348, 9.120908, 5499.963, 587.6716, 9.336285, 5486.832, 610.5519, 7.194675, 4392.957, 602.9002, 7.297856, 4399.858, 595.5396, 7.385816, 4398.576, 99.9784, 99.99574, 99.75918, 99.83853, 99.99523, 99.96366
27404.911200000002, 60.01481964576357, 60.01399855877241, 60.013556302852706, 33.98208517055442, 34.04265369788194, 34.00438327115094, 0.999986166866007, 0.9999715085779736, 0.9999875652599977, 9669.538770200392, 9670.254070863935, 9666.128582146004, 237.07777044633667, 77.01155627545722, 47.223051035939534, 9659.32955253915, 9662.62266247377, 9665.85874742554, 285.23076086332753, 284.902968151475, 285.3305984221909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.842, 603.0153, 9.120356, 5499.964, 587.6716, 9.336469, 5486.898, 610.5519, 7.194859, 4392.906, 596.5483, 7.374376, 4399.062, 594.7443, 7.398451, 4397.023, 99.9766, 99.99794, 99.75714, 99.83853, 99.97728, 99.94462
27407.335840000003, 60.013046668285206, 60.01422877584869, 60.01214417386074, 34.02432555628425, 34.07952217113368, 34.011779854105015, 0.9999863479517648, 0.9999692346323068, 0.9999883345833918, 9676.405593742456, 9675.400127476316, 9678.678214371177, 237.6227053791802, 73.98181121541256, 48.57965209613576, 9680.527948503794, 9679.459545762234, 9674.181962793644, 285.2049645187081, 284.89078065249385, 285.24568488612545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2675, 8.98114, 5489.843, 596.7896, 9.214664, 5499.44, 582.0228, 9.397029, 5476.163, 606.1439, 7.250202, 4397.321, 593.5154, 7.401405, 4398.435, 594.1479, 7.397352, 4398.307, 99.81497, 99.98842, 99.54193, 99.93771, 99.94796, 99.96011
27409.85596, 60.01354826738386, 60.011334318485154, 60.01457066516483, 34.00115127512015, 34.06765618473621, 34.039698639039216, 0.9999870883563321, 0.999972295461769, 0.9999880869953668, 9674.731368586254, 9676.310264436433, 9678.73944402946, 237.8500149284141, 77.46281178249956, 50.57723727962002, 9669.894907054759, 9677.677188549238, 9680.472920453356, 285.1913190958398, 284.9628749559307, 285.2384841861176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9194, 9.089292, 5498.727, 602.9958, 9.120724, 5500.016, 587.691, 9.336285, 5486.832, 610.5131, 7.194123, 4392.904, 596.5292, 7.374559, 4399.292, 595.5396, 7.385999, 4398.469, 99.97555, 99.99888, 99.7581, 99.83731, 99.97645, 99.96366
27412.259960000003, 60.01424902738998, 60.01168796440184, 60.01256587669617, 34.01753568101828, 34.06584604260005, 34.02193438957604, 0.9999824941612784, 0.9999639115769317, 0.9999822684161682, 9663.949166902741, 9667.974622863674, 9679.137370972354, 238.27452963103133, 83.72840502694498, 54.59038397344011, 9677.734743035093, 9675.381464571103, 9681.419108796292, 285.1752382911669, 284.86321414270617, 285.2943148546943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6895, 9.186913, 5500.097, 609.3189, 9.015548, 5493.465, 593.9611, 9.254004, 5496.782, 616.8046, 7.100353, 4380.005, 602.8811, 7.297856, 4399.856, 601.822, 7.31092, 4400.054, 100.0, 99.88179, 99.94009, 99.54554, 99.99533, 100.0
27414.71124, 60.009698866790814, 60.009558484843296, 60.0089418348666, 34.03838110656107, 34.08728656966891, 34.04172300203153, 0.9999910303386345, 0.9999680569211756, 0.9999883594762004, 9675.277945568901, 9676.360410595164, 9675.16588599704, 235.59108569354976, 79.43809852717254, 58.64768643475736, 9668.610846746185, 9674.155694588135, 9673.983166544025, 285.10204119732674, 284.81152350614303, 285.23425684153005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9391, 9.089292, 5498.837, 603.0542, 9.120172, 5500.068, 587.6716, 9.336285, 5486.721, 610.5907, 7.195043, 4392.903, 596.5292, 7.374559, 4399.292, 595.5197, 7.386182, 4398.577, 99.97745, 99.9969, 99.76025, 99.83731, 99.97628, 99.96505
27417.170640000004, 60.006437491319545, 60.00986085501442, 60.01035915747298, 34.01138937074211, 34.05872872456344, 33.98355150540463, 0.9999885740954843, 0.9999676421183532, 0.9999865951242264, 9658.042762882882, 9665.069686871404, 9665.533522203503, 237.26369053801136, 77.04850885377164, 48.87883302295927, 9660.936037547266, 9664.572191551873, 9661.869285619181, 285.199294779977, 284.94974872881255, 285.36007480966856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.089648, 5498.68, 603.0153, 9.120908, 5500.016, 587.691, 9.336101, 5486.778, 610.5131, 7.194307, 4392.905, 602.8811, 7.297856, 4399.691, 594.7045, 7.401564, 4396.596, 99.97545, 99.99886, 99.7582, 99.83734, 99.99813, 99.92973
27419.639280000003, 60.00468549308539, 60.00709931087013, 60.006576154734944, 34.045380482296544, 34.07136449827633, 34.008943092671046, 0.9999866717126146, 0.9999688021344967, 0.9999869818830333, 9669.600886914628, 9675.501873337886, 9676.846362183289, 240.78347474202656, 77.32815376792769, 48.65289020906119, 9678.64783624547, 9677.439747660124, 9678.80301621008, 285.107828672615, 284.96698243473253, 285.2926306433642, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2478, 8.980604, 5490.005, 597.0425, 9.211164, 5500.08, 583.071, 9.391874, 5478.768, 607.0371, 7.238986, 4396.114, 604.3499, 7.279228, 4399.751, 595.1618, 7.386549, 4398.403, 99.81298, 99.99233, 99.59445, 99.91845, 99.98545, 99.96231
27422.06764, 60.00673945425512, 60.01064493182972, 60.010099504695056, 34.03391390021315, 34.0747872761837, 34.03015046734176, 0.9999861292553969, 0.9999701264694234, 0.999986242537168, 9673.251256456922, 9673.716874071979, 9672.878043910818, 238.85660660485973, 74.06703916026709, 48.97866245478781, 9673.63637710439, 9671.226980183377, 9676.268284332673, 285.130206530913, 284.8702587655428, 285.3577659606269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.837, 603.0542, 9.120172, 5499.896, 587.6522, 9.336469, 5486.897, 610.5713, 7.194675, 4392.964, 602.9002, 7.297856, 4399.966, 589.2372, 7.453021, 4391.836, 99.97471, 99.99578, 99.75918, 99.83737, 99.99783, 99.81306
27424.61184, 60.01002951575647, 60.00804595099634, 60.00997595024689, 33.990142937879014, 34.06251963452989, 33.9869471497395, 0.9999857743357131, 0.9999657464350042, 0.9999866997751115, 9664.65400825623, 9667.361927020327, 9666.856684643228, 239.43714236295, 83.93811918587653, 49.70772636040783, 9669.117308485313, 9671.106848034557, 9674.727184054855, 285.1601733797413, 284.9184258317339, 285.2507061260019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6697, 9.187627, 5500.202, 609.2606, 9.015548, 5493.348, 593.9222, 9.254556, 5496.657, 616.8046, 7.100904, 4380.17, 596.5292, 7.374559, 4399.125, 582.8951, 7.514915, 4380.456, 100.0, 99.87977, 99.93794, 99.54405, 99.98136, 99.55463
27427.0138, 60.00470815187646, 60.006746052435936, 60.003889108796024, 34.025067712990065, 34.07026889227911, 34.035155927985784, 0.9999859560369032, 0.9999704912161137, 0.9999884209639128, 9666.051010541825, 9670.704756245115, 9674.85117394436, 237.59206925966186, 74.82744506804738, 50.4808502935598, 9671.503221686633, 9679.380398676156, 9669.10043733759, 285.19209100262015, 284.81971876226555, 285.2234377115833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.089648, 5498.785, 603.0153, 9.12054, 5499.792, 587.6522, 9.336101, 5486.892, 610.5713, 7.194491, 4393.016, 602.8811, 7.298039, 4399.854, 589.2372, 7.453387, 4391.955, 99.9744, 99.99482, 99.75931, 99.83986, 99.9965, 99.81446
27429.470200000003, 60.0048792722063, 60.003342123690935, 60.0001130131772, 34.01441279219596, 34.06185293786071, 33.97393787199593, 0.9999897461317261, 0.9999706271733989, 0.9999873123363814, 9658.48943383981, 9666.035448440618, 9670.387905997184, 241.20493802251576, 73.64490237973087, 49.41928744197412, 9668.655962701197, 9671.95984729315, 9662.00099866591, 285.1827924692239, 284.8963443581823, 285.27149665398997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.089827, 5498.79, 603.0348, 9.121277, 5499.965, 587.691, 9.336285, 5486.838, 610.5713, 7.195227, 4393.162, 595.8235, 7.382595, 4397.935, 591.6826, 7.427751, 4396.197, 99.97859, 99.99668, 99.75717, 99.83984, 99.96379, 99.89867
27431.905600000002, 60.002607855907485, 60.00317613775456, 60.00246369783422, 34.01764621236102, 34.07223578309895, 34.01494056510723, 0.9999876542507591, 0.999969494379198, 0.9999878424178836, 9662.865725471667, 9673.592300886377, 9671.17815440895, 240.96315494535384, 77.11370625216068, 52.27533122566274, 9675.45882241618, 9675.099863249361, 9676.970681670808, 285.1958370457324, 284.8030206183916, 285.2624012477158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2675, 8.985423, 5491.575, 598.0541, 9.19606, 5500.185, 583.731, 9.378989, 5480.547, 607.9692, 7.227035, 4395.458, 595.6709, 7.384421, 4399.225, 589.2173, 7.45357, 4391.895, 99.82415, 100.0, 99.61263, 99.9103, 99.97516, 99.81185
27434.318560000003, 60.0040735413319, 60.00278136557826, 60.00638523929408, 34.0521842314792, 34.08211233681376, 34.01958428647135, 0.9999925345924225, 0.999970804789825, 0.9999881044955758, 9679.827491779422, 9680.640221184256, 9676.497285819678, 235.01875307370506, 77.74204994457205, 55.40165529751175, 9679.337393598204, 9678.169055557088, 9672.541534357362, 285.1887459912691, 284.9132358087469, 285.25600740624645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9194, 9.089827, 5498.831, 602.9958, 9.120724, 5499.957, 587.6716, 9.336285, 5486.722, 610.5713, 7.194491, 4392.846, 596.5483, 7.374376, 4399.245, 595.5793, 7.3849, 4398.633, 99.97651, 99.99467, 99.75718, 99.83853, 99.98269, 99.96785
27436.737760000004, 60.00364259747291, 60.00313370725313, 60.00592840205422, 34.03763770679919, 34.0803486624574, 34.01723948455409, 0.9999838323766123, 0.9999632473761644, 0.9999820795522232, 9672.398761106939, 9675.396308166575, 9676.155412759974, 243.02699785413415, 81.78833691444538, 57.538560004492865, 9683.320863257655, 9678.0605444874, 9677.287732498047, 285.22043497192436, 284.9756024609042, 285.28630121117357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6697, 9.18727, 5500.207, 609.2994, 9.015732, 5493.457, 593.9611, 9.254188, 5496.658, 616.8435, 7.101089, 4380.059, 602.9002, 7.297674, 4399.915, 601.8419, 7.310737, 4400.174, 100.0, 99.87963, 99.93796, 99.54658, 99.99666, 100.0
27439.314440000002, 60.004441748588164, 60.007773017899034, 60.00729233907828, 34.02954542735624, 34.08109939744093, 34.022753824707564, 0.9999861501349414, 0.999969387068119, 0.999987659827215, 9672.221485182597, 9674.278051529749, 9678.977741418468, 238.813276546427, 76.0759349442153, 48.15649166341518, 9678.261043140148, 9673.683340128218, 9682.226079583617, 285.23851718574946, 284.8847835948046, 285.30559925036135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089648, 5498.9, 603.0153, 9.12054, 5499.91, 587.6522, 9.336469, 5486.839, 610.5713, 7.194859, 4392.958, 596.5674, 7.374376, 4399.302, 595.5197, 7.385999, 4398.524, 99.9786, 99.99696, 99.75931, 99.83733, 99.98021, 99.96629
27441.75212, 60.0111391645892, 60.00998724976041, 60.010710692452584, 34.00402707446005, 34.06325478439334, 33.9877284796058, 0.9999857488838976, 0.9999703283186007, 0.9999847020019655, 9659.961237186035, 9669.814529853938, 9661.639075662384, 239.57020569073302, 77.91105705696259, 52.87920862379451, 9664.169945929712, 9663.042870570456, 9667.653680542331, 285.1431991307943, 284.8525355454702, 285.31865766550976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.785, 603.0153, 9.121093, 5499.961, 587.691, 9.336469, 5486.086, 609.9693, 7.203317, 4394.921, 604.6169, 7.270645, 4398.583, 592.0206, 7.424454, 4394.25, 99.97555, 99.99789, 99.7582, 99.86683, 99.97562, 99.8802
27444.156880000002, 60.010055391006475, 60.01127478256539, 60.01398563961979, 34.0469940845653, 34.06056879194792, 34.02756411056625, 0.9999848177826476, 0.9999713036341124, 0.9999879159138523, 9671.877345947665, 9674.731024225997, 9669.72323791886, 242.96244366664723, 72.73361748766183, 50.74120330227379, 9674.971686689025, 9677.333652443807, 9673.371519965613, 285.1699632498326, 284.9758201179714, 285.3719812000426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 610.4789, 8.995418, 5493.314, 598.4822, 9.180588, 5500.27, 584.7986, 9.36684, 5482.866, 608.2217, 7.218761, 4394.827, 603.2626, 7.29603, 4399.858, 595.5197, 7.385816, 4398.629, 99.85417, 100.0, 99.66297, 99.88102, 99.99328, 99.96505
27446.5976, 60.01064399867645, 60.010577791476955, 60.01019231765347, 34.0183921778326, 34.069209039615636, 34.01900947281042, 0.9999867906770324, 0.999972059117498, 0.9999873326982945, 9673.498216526368, 9675.68575429609, 9674.675144819932, 236.70671237084116, 73.93283221342517, 48.47639089594668, 9677.28092406072, 9669.514522840827, 9669.810887428683, 285.23157980684766, 284.92190766811575, 285.26901568888144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.785, 603.0348, 9.120172, 5499.904, 587.691, 9.336285, 5486.832, 610.5131, 7.194675, 4392.906, 602.9193, 7.297856, 4399.806, 589.2173, 7.453204, 4391.728, 99.97555, 99.99805, 99.75918, 99.83734, 99.99405, 99.81321
27449.065840000003, 60.012486647248316, 60.01278564802527, 60.01306452356075, 34.00771759711392, 34.064213451546046, 33.98505227301965, 0.99998414519162, 0.9999662421466128, 0.999984961584681, 9660.099697663509, 9673.752802305233, 9670.567218947144, 236.05865195113574, 80.25983814128449, 52.49947825207096, 9672.895389727526, 9670.190883069838, 9670.8200665684, 285.1519991455956, 284.9784691859218, 285.2721754743775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6895, 9.186734, 5500.097, 609.3384, 9.015732, 5493.464, 593.9222, 9.255109, 5496.658, 616.8435, 7.100353, 4380.11, 596.4911, 7.374742, 4399.127, 582.8951, 7.514549, 4380.344, 100.0, 99.87869, 99.9367, 99.54301, 99.98133, 99.55322
27451.499320000003, 60.01452301247476, 60.012013073102494, 60.0146784179079, 34.04226299742732, 34.08273283556034, 34.02701774991029, 0.9999878334193884, 0.9999710293026435, 0.9999879307049315, 9673.237170489088, 9670.969437435866, 9674.049075471947, 239.2767116497646, 74.32008148729619, 49.979508312460894, 9661.799614679125, 9680.830279127103, 9678.668174106697, 285.26002792063525, 284.90184845557377, 285.2726745219176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.738, 602.9958, 9.120172, 5499.913, 587.6716, 9.336285, 5486.891, 610.5131, 7.194859, 4392.903, 602.9002, 7.296943, 4399.908, 589.2372, 7.453204, 4391.723, 99.97565, 99.99903, 99.76025, 99.83731, 99.99312, 99.80911
27453.867280000002, 60.016859117431316, 60.01343040567236, 60.015324205114496, 34.00094435696033, 34.05804443747676, 33.96548544336236, 0.9999860341869975, 0.9999703873100918, 0.9999896147198676, 9652.21363872053, 9664.94963741323, 9668.692606921722, 239.26080443945875, 75.09422541231424, 47.178919415809105, 9664.964288463307, 9673.904641476718, 9668.731942595961, 285.1564368511267, 284.94802241926834, 285.2650689667442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.669, 602.9958, 9.12054, 5500.186, 587.6716, 9.336285, 5486.838, 610.416, 7.197801, 4393.783, 595.4229, 7.38716, 4397.976, 591.7422, 7.422806, 4396.203, 99.97566, 99.99578, 99.7593, 99.84569, 99.95259, 99.89746
27456.323360000002, 60.01548935245778, 60.01991520275526, 60.0171463404363, 34.02287459427907, 34.080025492018706, 34.02394239727693, 0.9999879139474928, 0.9999722786449224, 0.9999865007260338, 9673.705090858699, 9680.507322594727, 9668.252660800263, 236.14492158082203, 76.92418550176399, 57.945406736861514, 9676.217141134486, 9678.67269886851, 9674.466079547206, 285.2427751092557, 284.9851546687591, 285.2719362802611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2281, 8.985601, 5491.518, 598.1125, 9.195692, 5500.397, 584.1775, 9.378805, 5481.605, 608.0275, 7.225932, 4395.397, 595.6899, 7.377846, 4399.122, 589.2571, 7.453387, 4391.607, 99.84437, 100.0, 99.644, 99.9093, 99.97863, 99.81442
27458.72304, 60.016948516515036, 60.01320995905747, 60.017255975227606, 34.01794972818807, 34.0717992545672, 34.0311698787839, 0.9999876560418022, 0.9999686019575598, 0.9999871388446402, 9675.682846657088, 9671.078075885458, 9681.764490617006, 240.7190656116809, 72.5359102570053, 47.331670162068804, 9667.95165451585, 9676.561932609242, 9680.116569409807, 285.2238544915563, 284.9614188532068, 285.26456664635464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.9, 603.0348, 9.120356, 5499.898, 587.6716, 9.336101, 5486.78, 610.5713, 7.194491, 4392.956, 596.5483, 7.374194, 4399.135, 595.5594, 7.385266, 4398.638, 99.97555, 99.99675, 99.75931, 99.8375, 99.97891, 99.96249
27461.213040000002, 60.01709966911997, 60.01880442570487, 60.017947830070575, 34.02725269615052, 34.07645313774155, 34.010592141314575, 0.9999834536456694, 0.9999671182823837, 0.9999800534860498, 9667.94078434403, 9684.00253925144, 9680.346921945198, 243.0793670753992, 83.22248120425638, 56.38345182969675, 9675.472274314196, 9679.865637297138, 9680.518661905835, 285.2100532838405, 284.9035470275093, 285.2937546219954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6895, 9.187092, 5500.202, 609.3578, 9.014995, 5493.407, 593.9611, 9.254556, 5496.665, 616.8629, 7.099434, 4380.064, 602.8811, 7.297856, 4399.852, 601.8419, 7.311103, 4400.224, 100.0, 99.88179, 99.93781, 99.54551, 99.99533, 100.0
27463.709000000003, 60.01841058089607, 60.01665723578796, 60.01790386790357, 34.026683713826074, 34.07332275535039, 34.02866266138335, 0.9999789575365969, 0.9999690651239462, 0.9999858780732317, 9675.54494142467, 9681.98113737456, 9680.035937628916, 236.6256082614541, 75.11622075601281, 40.82775933466701, 9675.297977123138, 9674.312995496426, 9681.256661412446, 285.2502957542284, 284.878114235541, 285.2794031038902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.8997, 9.08947, 5498.669, 603.0348, 9.120172, 5499.844, 587.6716, 9.336285, 5486.727, 610.5713, 7.194491, 4392.903, 596.5483, 7.374559, 4399.242, 595.4799, 7.385633, 4398.638, 99.9744, 99.99591, 99.76027, 99.83601, 99.98136, 99.9676
27466.134080000003, 60.02033965558274, 60.0208166719751, 60.0232144405337, 34.00357338481125, 34.04149064418702, 33.9655323441358, 0.9999852380790709, 0.9999685516199491, 0.9999866321832361, 9667.340629556862, 9669.351728288186, 9662.86658203006, 243.68001213862055, 75.98704306566106, 50.49456819467105, 9669.749367510442, 9665.33663814534, 9661.295583985202, 285.24953217931926, 284.99520097004836, 285.2879428886998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9194, 9.089292, 5498.623, 603.0348, 9.120908, 5499.956, 587.6716, 9.336285, 5486.837, 610.5325, 7.19872, 4394.251, 604.6932, 7.274845, 4398.6, 592.5972, 7.42482, 4394.723, 99.97345, 99.99779, 99.76027, 99.85966, 99.97191, 99.87867
27468.506680000002, 60.02370711082525, 60.02253170172936, 60.024449617616085, 34.037436070173776, 34.055409887834024, 34.01146451308062, 0.999981771017838, 0.9999694175405701, 0.9999855794723539, 9668.20421792662, 9676.647774451212, 9672.409994169264, 240.3960758721846, 76.85296887146058, 49.650673039906906, 9671.719845111611, 9671.407302934382, 9678.956044745692, 285.31648721238247, 285.01255529756247, 285.2690941674412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 610.9718, 8.996845, 5492.312, 598.56, 9.188877, 5500.442, 584.2163, 9.371259, 5481.556, 608.3576, 7.225748, 4394.672, 603.873, 7.293108, 4399.93, 595.5594, 7.385633, 4398.639, 99.84616, 100.0, 99.66325, 99.88917, 99.99701, 99.96505
27470.880960000002, 60.020522854154216, 60.02106389330659, 60.01978849105335, 34.00157847207112, 34.094464444927404, 34.024827834582965, 0.999988275810359, 0.99996791963121, 0.9999871805912234, 9673.341724338487, 9673.152779897258, 9673.558290549856, 238.08246366457752, 77.79889699462046, 44.23614952847265, 9673.556465832742, 9684.084223318945, 9674.021524603579, 285.28829148070804, 285.0444257141986, 285.31515891099036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.68, 603.0153, 9.120724, 5499.905, 587.6716, 9.336469, 5486.78, 610.5325, 7.194859, 4392.795, 602.8811, 7.297856, 4399.849, 595.5197, 7.385449, 4398.517, 99.9746, 99.99789, 99.75823, 99.83866, 99.99676, 99.96489
27473.3368, 60.01921037384855, 60.01935400920596, 60.01756662787749, 34.0246708555509, 34.079950254900986, 34.0085463263947, 0.9999838817501852, 0.9999615006840469, 0.9999851495790398, 9666.863957530706, 9672.147863301569, 9676.714363698096, 239.2567433991262, 82.69201835127569, 56.622891474096264, 9676.077044018166, 9675.847810633135, 9673.498014082705, 285.1496470734621, 284.89593729206723, 285.339264966981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.6895, 9.186734, 5500.208, 609.2994, 9.0161, 5493.515, 593.9028, 9.25474, 5496.487, 616.8435, 7.100169, 4380.169, 596.5102, 7.375107, 4399.243, 601.9016, 7.31092, 4400.175, 100.0, 99.87869, 99.93792, 99.54791, 99.97986, 100.0
27475.8296, 60.014412432209554, 60.014832456047785, 60.016149742499984, 34.003436579958226, 34.06792196596494, 34.02420359952321, 0.9999870722762432, 0.9999668533975825, 0.999989469686559, 9677.230593320912, 9677.953974158072, 9673.592915053288, 239.32277544799263, 76.50553268449676, 52.70846669778712, 9675.430829727999, 9682.245963769732, 9677.545517482806, 285.2018795263145, 285.0435834988502, 285.34135458231856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9982, 9.089827, 5498.727, 602.9958, 9.12054, 5499.957, 587.691, 9.336101, 5486.839, 610.5325, 7.194491, 4392.963, 602.9002, 7.298039, 4399.798, 595.5992, 7.385266, 4398.525, 99.97545, 99.99587, 99.76027, 99.83867, 99.99401, 99.96508
27478.230280000003, 60.016794026309235, 60.01564326502997, 60.01345693462836, 33.99915015555734, 34.04877025919028, 33.96044355497908, 0.9999840768517108, 0.9999690489884662, 0.9999890499514552, 9663.013798878572, 9668.173137380378, 9660.985192012351, 236.5204125916248, 74.12607072684568, 48.88367706686404, 9668.496604867722, 9661.366718930021, 9660.996229166269, 285.2491462788356, 284.99764918311473, 285.3138898165927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.732, 603.0153, 9.120908, 5499.85, 587.6716, 9.336101, 5486.72, 610.5131, 7.195227, 4393.22, 595.7281, 7.388621, 4397.863, 593.6111, 7.41365, 4396.056, 99.9765, 99.99672, 99.76136, 99.84451, 99.9608, 99.90895
27480.625360000002, 60.017068928608126, 60.015318761217515, 60.014715678482254, 34.02313223744565, 34.068455533097136, 34.01617983592033, 0.9999862170148611, 0.9999687912034517, 0.99998574679772, 9678.014200265372, 9672.24890303027, 9677.305483635484, 237.27666140014117, 72.07871286413115, 47.69016436974562, 9671.058237060119, 9680.570004133493, 9673.88207886266, 285.2859449448428, 284.92679970964394, 285.30833866556776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 611.2675, 8.982211, 5490.613, 597.5872, 9.203244, 5499.943, 583.2068, 9.382671, 5479.312, 607.5614, 7.229609, 4395.968, 594.7362, 7.388256, 4398.683, 595.3209, 7.388196, 4398.577, 99.81982, 99.99757, 99.62245, 99.9136, 99.96867, 99.96879
27483.0044, 60.019633239610904, 60.01937401402107, 60.01718611571172, 34.033669664203565, 34.05857470407182, 34.02039300652994, 0.9999858208622651, 0.9999676985522463, 0.9999881310997644, 9672.409139281155, 9681.832612605558, 9671.604301893112, 240.50023171975954, 77.35296779759665, 48.38848240336665, 9677.674467147162, 9666.23189050209, 9668.457969638732, 285.16845789030396, 284.94841334618604, 285.2851228479315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9391, 9.08947, 5498.675, 603.0153, 9.120356, 5500.068, 587.691, 9.336285, 5487.009, 610.6101, 7.194123, 4392.846, 596.5292, 7.374742, 4399.02, 595.5793, 7.385266, 4398.517, 99.9765, 99.99984, 99.7593, 99.836, 99.98252, 99.96629
27485.39972, 60.01569491108164, 60.0164179688268, 60.016460647532575, 34.01551051924422, 34.056209697557776, 34.01568514429154, 0.9999852594958094, 0.9999645421387472, 0.9999818927288439, 9672.31483642589, 9676.926761986264, 9672.136309675208, 243.27016458249818, 85.18464016731787, 55.94879337629118, 9673.152814296653, 9673.731579392565, 9681.746435613335, 285.2325818546951, 285.0889269475082, 285.39061134937754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 598.7289, 9.186021, 5500.04, 609.2994, 9.015916, 5493.404, 593.9028, 9.254924, 5496.774, 616.8241, 7.100353, 4380.005, 602.8811, 7.297856, 4399.909, 601.8419, 7.311103, 4400.17, 99.99931, 99.8807, 99.93994, 99.543, 99.99278, 100.0
27487.82844, 60.01795442463275, 60.01903107938955, 60.019623855603, 34.0093156717665, 34.0606644315215, 34.00932553341265, 0.9999866858765406, 0.99996817589134, 0.9999878700291653, 9670.48355422217, 9677.89387652558, 9677.464915748707, 239.43931065717152, 75.42265937592674, 49.752981523463404, 9676.585391882716, 9677.917515190864, 9685.904165506003, 285.2766872295603, 285.00409650368186, 285.41322626049805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.674, 603.0153, 9.121277, 5499.964, 587.691, 9.336101, 5486.781, 610.5713, 7.194859, 4392.904, 596.5483, 7.374011, 4399.192, 595.5396, 7.385266, 4398.583, 99.97449, 99.99971, 99.75825, 99.8348, 99.98024, 99.9664
