TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27504.48236, 60.013553155184745, 60.01225527128161, 60.01433364866277, 36.488962068894466, 36.527791849960806, 36.4844549196581, 0.9999799910767891, 0.9999698842250822, 0.9999820676714339, 10380.264962216997, 10377.364994637486, 10379.579400466691, 270.0792176159298, 76.70335021122901, 67.90931249834739, 10383.077342860599, 10384.298461854916, 10381.54411544397, 285.34273309540015, 285.01764438621245, 285.4619299163184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2478, 8.981853, 5489.953, 596.6923, 9.215586, 5499.146, 587.3416, 7.472361, 4388.896, 623.5041, 8.737289, 5447.9, 590.6351, 9.298708, 5492.865, 590.291, 9.303083, 5492.583, 99.81592, 99.98414, 99.75012, 99.0523, 99.85518, 99.86375
27506.907720000003, 60.014112100795444, 60.01133611856055, 60.01507762750146, 36.502290515441594, 36.55622852776129, 36.4776350122277, 0.9999800399421602, 0.9999707121879816, 0.999983168264704, 10374.788103273428, 10385.516622839219, 10390.718320460928, 271.45261739196167, 73.17704626035948, 66.20627216136836, 10392.140019574143, 10382.551166012976, 10385.56682370943, 285.40839553506055, 285.02814660872906, 285.3886118686536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.090005, 5498.779, 602.9764, 9.12054, 5499.946, 581.9063, 7.523901, 4380.549, 617.1542, 8.870773, 5473.899, 596.8726, 9.213239, 5498.974, 595.798, 9.228371, 5498.239, 99.9764, 99.99792, 99.53987, 99.52405, 99.98202, 99.96657
27509.3692, 60.013342563130884, 60.01260791306824, 60.012338792069684, 36.51852860432599, 36.57192808334167, 36.51869560303261, 0.9999791921497442, 0.9999675841153524, 0.9999792275148637, 10391.028852388297, 10390.426720020772, 10395.871293956036, 267.16289561276153, 87.88803309989805, 69.77972487453508, 10388.399948263344, 10393.110042843158, 10396.304851541403, 285.3242367422641, 284.9521725326963, 285.4226359687543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.5196, 9.122486, 5500.207, 606.1866, 9.062334, 5496.508, 592.0587, 7.4199, 4396.729, 611.0374, 8.98624, 5490.433, 603.2245, 9.116812, 5499.833, 602.1401, 9.134796, 5500.08, 99.99927, 99.9351, 99.90934, 99.82383, 99.99555, 100.0
27511.85896, 60.009576625089366, 60.013012131728225, 60.01083704340692, 36.480538510612156, 36.54537862541515, 36.48761441738679, 0.9999821627448126, 0.999968956503159, 0.9999825806447027, 10372.960455060147, 10383.89319908525, 10384.982635477845, 271.3373586580756, 81.41559006705938, 65.20577385914294, 10377.40237859511, 10381.703030745864, 10381.909439631878, 285.2593107584565, 285.0124444252376, 285.39448109926536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8799, 9.090005, 5498.779, 603.0153, 9.120724, 5499.897, 587.2834, 7.472177, 4388.902, 617.1348, 8.869303, 5474.174, 596.8344, 9.212873, 5499.13, 595.8179, 9.228004, 5498.306, 99.97744, 99.99873, 99.7462, 99.527, 99.98278, 99.96681
27514.31128, 60.00887631390788, 60.01060623203742, 60.00909994713956, 36.51941275630949, 36.57383199681016, 36.53994322015727, 0.999979129133375, 0.9999692090389823, 0.9999765815143603, 10392.03623296958, 10391.877577630708, 10394.436423045137, 270.2159481122608, 88.98530504337714, 72.87206196981799, 10387.825664339534, 10394.906290319019, 10393.958407358532, 285.29410195336146, 285.02980974801926, 285.3444796770003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.08947, 5498.831, 602.9764, 9.121093, 5499.956, 593.5922, 7.407567, 4397.065, 610.882, 8.987527, 5490.538, 603.2435, 9.116812, 5499.724, 595.8179, 9.228004, 5498.319, 99.9765, 99.99886, 99.93462, 99.82656, 99.99255, 99.97
27516.779160000002, 60.00374595429712, 60.00368975698114, 60.00470691594225, 36.501742021749436, 36.56862210407199, 36.52436123562101, 0.999979958348948, 0.9999632685587311, 0.9999789608636922, 10376.738236448764, 10397.746227464278, 10396.08550629107, 270.0159016689754, 94.89546851411069, 66.5676575334353, 10388.415959834683, 10394.92423189427, 10388.400758210419, 285.4236241144673, 285.01271234570254, 285.42323769757667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2281, 8.981318, 5489.89, 596.7312, 9.215217, 5499.2, 599.9593, 7.33449, 4400.375, 604.8234, 9.09141, 5498.764, 609.1376, 9.026412, 5494.894, 590.9868, 9.288617, 5494.202, 99.81772, 99.98405, 100.0, 99.97181, 99.90575, 99.8771
27519.180600000003, 60.00714650187668, 60.00128119625201, 60.01193509879057, 36.52681605374289, 36.59119198545796, 36.53608627995438, 0.9999814141502203, 0.9999629124741991, 0.9999792478052756, 10388.94630539968, 10401.884425446264, 10398.714573839756, 271.9078330603111, 91.81541947164715, 64.54552995758013, 10393.70039841328, 10399.826505853238, 10400.136272004687, 285.23786160572223, 285.1285358997398, 285.49967270413157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.090005, 5498.674, 602.9958, 9.120908, 5499.949, 593.5728, 7.407014, 4396.96, 607.9498, 9.045996, 5496.563, 603.2245, 9.117177, 5499.774, 595.8378, 9.228004, 5498.253, 99.9784, 99.99873, 99.93585, 99.92196, 99.99143, 99.969
27521.581360000004, 60.004901695278214, 60.00980555193156, 60.01513077232557, 36.53516259708796, 36.57159171712234, 36.52429958896838, 0.9999789491730224, 0.9999645674712122, 0.9999804844124708, 10389.622041447334, 10390.815115224132, 10397.75637749242, 269.7001417641254, 88.6386217741765, 67.60825405473588, 10394.276932801084, 10389.882547374342, 10399.935095818118, 285.2968031209743, 285.12493798147796, 285.4829851682174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.869, 9.129804, 5500.195, 606.634, 9.061597, 5495.996, 588.8751, 7.461132, 4389.813, 598.6871, 9.186283, 5499.87, 596.8917, 9.213969, 5499.015, 602.0805, 9.135529, 5500.068, 100.0, 99.93901, 99.76706, 99.99409, 99.97977, 100.0
27524.021240000002, 60.007477601315465, 60.00960013402519, 60.01024157155417, 36.54461907595741, 36.593673706789566, 36.55060279597155, 0.9999784779500617, 0.9999578302992219, 0.9999799682730638, 10386.036690491199, 10391.537098739362, 10398.160915916713, 269.85907557570886, 92.64901431317867, 67.43191622025734, 10398.754244653868, 10391.636129061417, 10395.2623658287, 285.2861768564739, 285.0309032450205, 285.50987410965547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.7617, 9.090719, 5498.785, 602.957, 9.121093, 5499.895, 593.5922, 7.407567, 4397.305, 604.804, 9.091594, 5498.639, 603.2245, 9.116812, 5499.556, 595.8577, 9.227821, 5498.487, 99.9765, 99.99777, 99.9309, 99.97384, 99.9896, 99.96902
27526.44004, 60.01057243004077, 60.01107935623566, 60.00969729694251, 36.52948051275535, 36.58098713229478, 36.54437564688121, 0.9999782082422383, 0.9999608100608577, 0.9999756039665026, 10391.916016342917, 10393.024451981037, 10393.710511979294, 272.248333101247, 91.34440870196431, 72.47799585676785, 10391.19541145148, 10390.145053265456, 10397.38877879661, 285.39691816816645, 285.0237603070847, 285.45919182471573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.090005, 5498.779, 602.957, 9.121277, 5499.888, 593.6116, 7.407751, 4397.287, 604.7845, 9.090858, 5498.684, 596.8344, 9.213239, 5498.979, 595.8378, 9.228737, 5498.306, 99.97639, 99.99655, 99.93694, 99.97289, 99.98002, 99.9678
27528.863320000004, 60.01227345859827, 60.01079026485595, 60.00804597875378, 36.52681797519335, 36.58613147354268, 36.518821868347544, 0.9999801777595643, 0.9999661694922485, 0.9999775537834416, 10393.88839676513, 10389.012476582368, 10400.580052292993, 272.8273642067793, 87.1539117484665, 69.84224903225822, 10392.984636059495, 10386.699383661506, 10395.160495667764, 285.36561167007716, 284.98708344352167, 285.4808324001406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2084, 8.981675, 5490.109, 596.6923, 9.215401, 5498.975, 599.9593, 7.333938, 4400.323, 610.882, 8.987711, 5490.484, 590.6351, 9.298708, 5492.172, 589.9728, 9.307295, 5492.705, 99.81677, 99.97996, 100.0, 99.82558, 99.85294, 99.84658
27531.323480000003, 60.00976807294557, 60.00685931222523, 60.008345206453534, 36.54873475439103, 36.5980281273487, 36.5315757180974, 0.9999786434726963, 0.9999591666020715, 0.9999800547320397, 10376.058963486277, 10397.701504818262, 10394.339220809601, 269.77705607206644, 95.1680833479096, 69.8745244338379, 10391.854293781187, 10398.502108212526, 10400.611259451538, 285.2388158874103, 284.98520677220205, 285.44644132992784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.090541, 5498.779, 602.957, 9.120908, 5500.066, 593.5922, 7.407383, 4397.238, 604.8428, 9.091778, 5498.69, 596.8344, 9.212873, 5498.98, 595.7781, 9.228554, 5498.252, 99.97639, 99.99467, 99.93713, 99.97479, 99.98215, 99.96888
27533.731920000002, 60.00544375338552, 60.00710146271609, 60.01159088538698, 36.52782412822891, 36.57265927009961, 36.51738811210282, 0.9999738902355395, 0.9999622471581245, 0.9999777817025796, 10380.130959566233, 10397.376748669165, 10401.900344889606, 267.6191021636978, 87.12875313035966, 65.38412900316325, 10384.553654679794, 10391.597785261049, 10395.418865796792, 285.2606087299114, 285.0265585922403, 285.4161536460405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.421, 9.122843, 5500.031, 606.206, 9.061413, 5496.517, 588.8363, 7.457451, 4389.812, 599.192, 9.187018, 5499.864, 603.2245, 9.116995, 5499.607, 602.1202, 9.13443, 5500.122, 99.99556, 99.94804, 99.78667, 99.9984, 99.99143, 100.0
27536.151080000003, 60.00381758796124, 60.00554442111221, 60.01138661124882, 36.54241277556185, 36.60309421241154, 36.53186328208362, 0.9999775178140706, 0.9999650696325657, 0.9999760750850264, 10388.062670731955, 10403.721843259511, 10396.534424424879, 271.06846188402506, 89.21228228079872, 71.34263305206377, 10389.712836827954, 10397.37566656647, 10392.88936970955, 285.3790696063212, 285.072806695792, 285.4855680475741, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.2096, 9.092682, 5498.878, 602.9764, 9.121277, 5499.941, 593.5534, 7.407935, 4397.066, 604.8234, 9.091778, 5498.69, 596.8917, 9.21269, 5498.924, 595.7781, 9.228371, 5498.253, 99.97819, 99.99668, 99.93191, 99.97478, 99.98005, 99.96683
27538.601400000003, 60.00630033850382, 60.00694015047982, 60.00712889545321, 36.539581237644065, 36.579134146642275, 36.53294515021555, 0.9999794601669554, 0.9999649634292148, 0.9999792490541481, 10392.428928911642, 10394.432157813702, 10395.027110475648, 273.89203766126593, 88.25413614278386, 68.35449559913269, 10400.68523063058, 10392.70786409122, 10398.537868029762, 285.3619719750948, 285.1544348253978, 285.4435242279664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.089827, 5498.669, 602.9764, 9.120908, 5499.89, 593.5728, 7.407383, 4397.007, 604.8234, 9.091778, 5498.69, 603.2245, 9.116812, 5499.604, 595.7781, 9.228554, 5498.313, 99.97744, 99.99563, 99.93058, 99.97788, 99.99159, 99.96571
27540.989960000003, 60.009812252875264, 60.011412646406804, 60.00966494965106, 36.51091162447662, 36.58741499760127, 36.50833548773892, 0.999976613954553, 0.9999601018122022, 0.9999783656393413, 10389.29625660973, 10400.840759331402, 10399.696325967434, 271.6140704044137, 92.142589515277, 68.55944935178991, 10398.329213249006, 10394.467812696388, 10400.634838952341, 285.3545851153761, 285.0163897770773, 285.55282442128487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2478, 8.981675, 5489.947, 596.7312, 9.215217, 5499.094, 599.9399, 7.334306, 4400.323, 610.8625, 8.988262, 5490.374, 609.2712, 9.015454, 5493.347, 589.5951, 9.311873, 5490.995, 99.81582, 99.98212, 100.0, 99.82357, 99.87675, 99.83486
27543.4454, 60.00783455425184, 60.01155860835069, 60.010776167552, 36.516782944870236, 36.586271065774305, 36.529401451360506, 0.9999795753347084, 0.9999614276842076, 0.9999785554710502, 10391.587217744875, 10393.060089626233, 10397.372656426714, 267.8015591745889, 86.60340486569748, 66.659544098477, 10393.33580807274, 10392.642025375615, 10404.432771644877, 285.2630650957653, 285.05516075584075, 285.46365682634206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.089648, 5498.669, 602.957, 9.121461, 5499.956, 593.5922, 7.407383, 4397.238, 604.8234, 9.091594, 5498.862, 603.2245, 9.116995, 5499.549, 591.8218, 9.290814, 5492.389, 99.97545, 99.99764, 99.93462, 99.97479, 99.99039, 99.86021
27545.883, 60.012627327832384, 60.00831159248158, 60.00825521412306, 36.467746116481464, 36.55687387290828, 36.48782125284553, 0.9999775594400615, 0.9999711095567374, 0.9999773528545761, 10375.474918645075, 10378.989886854306, 10387.820375449168, 268.6673076121401, 77.12666090283437, 74.47454280717557, 10376.150404241778, 10382.670282393752, 10390.38270698323, 285.28349248661, 285.05501883638044, 285.54952651852784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.8547, 9.107138, 5500.001, 605.1749, 9.079096, 5497.175, 589.8651, 7.45064, 4390.668, 599.5998, 9.179296, 5500.001, 596.8726, 9.213239, 5499.083, 583.253, 9.38915, 5476.319, 99.99247, 99.95533, 99.79834, 99.99862, 99.98306, 99.56804
27548.28424, 60.00673570422255, 60.008957747265356, 60.00783609792356, 36.521611712714346, 36.557266041070555, 36.518687327940135, 0.9999807243375028, 0.9999668328006875, 0.9999787248292294, 10380.58966703411, 10391.325297009607, 10396.76005150935, 271.3708127212103, 90.17880542427338, 70.37329269763813, 10386.886541239734, 10393.732214825774, 10396.733878274536, 285.29851358148824, 284.9206028317082, 285.38615106960003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.835, 9.100356, 5498.976, 603.0153, 9.121461, 5500.059, 593.534, 7.408119, 4397.127, 604.8234, 9.091594, 5498.803, 603.2435, 9.116995, 5499.831, 589.5355, 9.312423, 5490.278, 99.97997, 99.99657, 99.93191, 99.97683, 99.99053, 99.82183
27550.709160000002, 60.002619964058574, 60.00364095870041, 60.01002827501213, 36.53863628155993, 36.59789913352185, 36.50541117215806, 0.9999819434704303, 0.999963934574768, 0.9999805991351632, 10382.959515194665, 10393.414880861594, 10388.883320650855, 269.82825640692226, 89.75858225240745, 63.92944456729583, 10389.432404357342, 10393.214366445816, 10396.422739712585, 285.2524616459537, 285.07270653536494, 285.4851960454382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.089648, 5498.721, 602.9764, 9.121093, 5499.947, 593.5534, 7.407935, 4397.066, 604.8428, 9.091226, 5498.802, 603.1863, 9.117542, 5499.772, 589.5553, 9.31224, 5490.272, 99.9765, 99.99779, 99.93066, 99.97469, 99.99146, 99.81953
27553.133800000003, 60.0024065559446, 60.00498595392529, 60.00704913198046, 36.54143255278205, 36.56683205041941, 36.50301128227189, 0.999978297981277, 0.9999549958029499, 0.999978329272006, 10379.585464219526, 10390.486780857711, 10391.021595604714, 265.774224704734, 95.5385911074975, 68.78581700092036, 10387.271232525156, 10393.052920728016, 10394.343612287388, 285.33545392762124, 284.9952272718238, 285.3939125922206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2478, 8.981318, 5490.0, 596.7117, 9.21577, 5499.094, 599.9593, 7.334858, 4400.208, 610.882, 8.987711, 5490.419, 609.3093, 9.015454, 5493.399, 595.8179, 9.227821, 5498.237, 99.81592, 99.98212, 100.0, 99.82739, 99.87754, 99.96654
27555.603280000003, 60.0073067026012, 60.01016646009654, 60.00962110406556, 36.5271103649253, 36.58302826039584, 36.530255618646706, 0.9999808046501724, 0.9999611937235625, 0.9999786603512876, 10391.673925988052, 10400.63881674289, 10399.455061476085, 268.66211228510656, 91.10234096474494, 63.16883358604082, 10388.814862748153, 10402.580734644127, 10400.62114110201, 285.3611871933043, 285.06517468155096, 285.44586646153664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.090005, 5498.952, 602.9958, 9.121093, 5500.007, 593.5922, 7.407567, 4397.125, 604.804, 9.09141, 5498.639, 603.2626, 9.11663, 5499.78, 593.5515, 9.259501, 5497.428, 99.97954, 99.99561, 99.93327, 99.97489, 99.99055, 99.94272
27558.05224, 60.00704963286994, 60.011878289494064, 60.01138740952623, 36.534758185211835, 36.57142533583502, 36.52020613711535, 0.9999779124121745, 0.9999586658882484, 0.999977303838024, 10383.545891994643, 10386.754344482888, 10399.72422984323, 270.08883714899366, 83.86951298324539, 68.3377065807208, 10386.738964190678, 10397.715695149875, 10398.640423094193, 285.2373705215324, 284.9497868825099, 285.48704828456835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.4068, 9.107138, 5499.826, 605.1749, 9.085911, 5497.629, 590.4863, 7.446774, 4392.234, 600.1824, 9.173045, 5500.033, 597.0634, 9.209951, 5499.096, 602.0805, 9.134613, 5500.235, 99.98687, 99.96632, 99.8221, 99.99884, 99.98325, 100.0
27560.576520000002, 60.006902987581036, 60.008460840843256, 60.00738378430032, 36.52993028935268, 36.59407288655647, 36.547655891705, 0.999978811484811, 0.9999613441086976, 0.9999785189022719, 10387.819982834368, 10390.9073093922, 10396.743859057518, 270.6812467171794, 95.62179926185945, 65.06469563687642, 10397.412770400942, 10394.989459592045, 10394.301626787232, 285.2690786221691, 285.1049850743879, 285.5834850633313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.8745, 9.107138, 5499.028, 603.0542, 9.119987, 5499.949, 593.5534, 7.407751, 4397.129, 604.7651, 9.091226, 5498.69, 603.2435, 9.117177, 5499.724, 595.798, 9.228188, 5498.313, 99.98633, 99.99779, 99.93334, 99.97479, 99.99067, 99.969
27562.953, 60.0111658815249, 60.00808685670645, 60.009432046038874, 36.56749549386869, 36.57119094125275, 36.55021147667602, 0.9999775452959415, 0.9999618710414, 0.9999798933416515, 10390.772899552101, 10401.057747811074, 10399.17548475729, 268.80238511826064, 92.65494512445821, 66.56536650977466, 10399.437659232402, 10396.375268041164, 10387.035824524579, 285.34319627470194, 285.05750989404044, 285.4856642549441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.089648, 5498.837, 602.9764, 9.120908, 5499.953, 593.5728, 7.407935, 4397.235, 604.804, 9.09141, 5498.639, 603.2435, 9.116081, 5499.667, 595.8378, 9.228004, 5498.481, 99.97755, 99.99672, 99.93576, 99.97693, 99.99255, 99.96683
27565.382680000002, 60.00650671060444, 60.00976334704624, 60.00883559978744, 36.531541901287795, 36.59248379199257, 36.50861444619004, 0.999978126456499, 0.9999643306120902, 0.9999764807478917, 10389.07853761651, 10391.321125232258, 10397.696027591366, 271.3918364827532, 89.43925127888997, 67.53062676158697, 10395.253836548045, 10400.06783935913, 10395.438448898061, 285.2410775543581, 284.95867434590616, 285.46233537354084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2281, 8.981853, 5490.058, 596.7312, 9.215586, 5499.147, 599.9399, 7.334306, 4400.547, 610.8625, 8.987527, 5490.531, 609.2902, 9.01582, 5493.455, 589.5355, 9.311873, 5491.234, 99.81487, 99.98201, 100.0, 99.82644, 99.87568, 99.82404
27567.83564, 60.01054685808132, 60.0111649129014, 60.01214101487852, 36.54752849367265, 36.58461969630541, 36.53559041731396, 0.9999818144099728, 0.9999621459902296, 0.9999800920901861, 10386.401450015475, 10394.516529534209, 10397.767434312009, 275.21227655638944, 95.20835583221833, 62.041766467791604, 10389.31589969748, 10394.05046914007, 10403.642205177897, 285.2821142889965, 285.0552239872607, 285.50730287394447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9588, 9.089112, 5498.674, 602.9958, 9.121093, 5500.008, 593.534, 7.408119, 4397.012, 604.804, 9.09141, 5498.69, 603.2435, 9.116446, 5499.609, 591.782, 9.291547, 5492.146, 99.97639, 99.99875, 99.93595, 99.97478, 99.99069, 99.8558
27570.27072, 60.00758609649273, 60.00857416897212, 60.008051948273376, 36.486370929590606, 36.53518161448554, 36.499539008438276, 0.9999776787853143, 0.9999708771617365, 0.999975605447828, 10379.984283463411, 10384.729289854644, 10386.049531634315, 269.7939977994756, 74.44746307641799, 70.2556612386843, 10377.975732232459, 10386.696163112752, 10379.457192562126, 285.27448501613975, 285.0740062596946, 285.4806373263409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.4068, 9.107674, 5499.926, 605.2332, 9.078175, 5497.748, 589.8457, 7.447327, 4391.237, 599.5222, 9.17378, 5499.923, 597.0634, 9.212508, 5499.09, 583.2728, 9.389516, 5476.319, 99.99237, 99.95765, 99.81939, 99.99719, 99.98126, 99.57025
27572.852560000003, 60.01174036324995, 60.01151304698665, 60.01057587688452, 36.532407043765, 36.562252208897085, 36.50409297068741, 0.9999767965018794, 0.9999613677941629, 0.9999794136282303, 10382.419010421121, 10395.733198510048, 10397.07075907628, 265.11346586297077, 91.29489952665517, 69.29510899690831, 10385.48597159035, 10394.706016912583, 10391.516471432624, 285.2024775076444, 284.9987536955236, 285.51657390421144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.090183, 5498.895, 602.9764, 9.121277, 5500.0, 593.5728, 7.407751, 4397.066, 604.8234, 9.09141, 5498.815, 603.2435, 9.116995, 5499.724, 589.5355, 9.312423, 5490.32, 99.97334, 99.99566, 99.93191, 99.97478, 99.99053, 99.82164
27575.274400000002, 60.00608767449007, 60.01127603990395, 60.01012460618745, 36.51627227652693, 36.573131207764284, 36.50251463048386, 0.9999813146192936, 0.9999651609871878, 0.9999816883118189, 10388.296625383493, 10393.839354590691, 10396.847686865474, 267.30215252185644, 89.04107146224605, 68.79760056867053, 10385.271223712498, 10395.493562394455, 10389.709729935448, 285.2571232547383, 285.06843648699544, 285.41729036991626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.090005, 5498.727, 602.9958, 9.120908, 5500.065, 593.5728, 7.408119, 4397.134, 604.8234, 9.091778, 5498.697, 603.2435, 9.116446, 5499.615, 589.5355, 9.312789, 5490.266, 99.97545, 99.99779, 99.93346, 99.97491, 99.99263, 99.82162
27577.77168, 60.010042821731965, 60.01005047061427, 60.00798735956564, 36.51712961855408, 36.568274381294614, 36.517607751987214, 0.9999793790850384, 0.9999602930408914, 0.9999773129362932, 10384.133721199974, 10384.2882509095, 10388.639904117768, 268.1676327742234, 89.27132069479649, 71.78787684837653, 10386.145166818818, 10388.921927923133, 10388.27275786419, 285.34440944095354, 285.08528602828613, 285.4368718330182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2281, 8.981318, 5489.953, 596.7506, 9.215217, 5499.095, 599.9787, 7.333938, 4400.326, 610.8625, 8.988079, 5490.835, 609.1567, 9.027873, 5494.823, 594.1479, 9.255838, 5495.542, 99.81592, 99.98525, 100.0, 99.8275, 99.90447, 99.91754
27580.192000000003, 60.00930635412299, 60.00651596151413, 60.00536512387739, 36.52078124908245, 36.581278639962555, 36.529159655576116, 0.9999799924575465, 0.9999638633462467, 0.9999788936667422, 10390.255068722072, 10394.285226786926, 10387.714199089562, 278.27572162368324, 92.79257002593704, 67.52968947753925, 10391.986511894393, 10392.85302557665, 10391.358611368547, 285.3598493747458, 285.0287591578403, 285.4289849307773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9588, 9.08947, 5498.779, 602.9958, 9.120724, 5500.006, 593.5728, 7.407567, 4397.184, 604.7845, 9.091043, 5498.861, 603.2435, 9.11663, 5499.723, 595.3408, 9.229836, 5498.366, 99.97639, 99.99576, 99.9346, 99.97492, 99.99067, 99.96888
27582.604880000003, 60.01455411426653, 60.01340917288151, 60.016360759756594, 36.51138085245366, 36.56260003174034, 36.50578737693162, 0.9999766834463361, 0.999964886834735, 0.9999774897730905, 10380.62768883671, 10391.043769435706, 10390.39312537991, 270.1469653947697, 88.50902065587343, 71.6150166571107, 10385.964009603113, 10386.611132720316, 10393.098073021625, 285.29303258055677, 285.0250920744173, 285.4643591431931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.3762, 9.140512, 5500.313, 607.3734, 9.049439, 5495.148, 588.3316, 7.468127, 4389.147, 598.5512, 9.189041, 5499.862, 596.8535, 9.212873, 5499.195, 602.1003, 9.134613, 5500.061, 100.0, 99.92612, 99.75195, 100.0, 99.98396, 100.0
27585.029080000004, 60.01452953020993, 60.012265525791705, 60.01427378111523, 36.51895543202579, 36.5725241515695, 36.49433223519924, 0.9999790868875236, 0.9999638860507508, 0.9999765941415524, 10381.63264166916, 10394.58910701154, 10394.938105992758, 267.4018966636236, 90.23845940441788, 69.3139457770153, 10390.351974065277, 10397.503474915071, 10394.058089577169, 285.32044134546817, 285.10667852248315, 285.53664168404316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.090362, 5498.831, 602.9764, 9.121277, 5500.0, 593.5922, 7.407383, 4397.184, 604.804, 9.09141, 5498.645, 603.2435, 9.116446, 5499.549, 595.798, 9.227821, 5498.313, 99.97734, 99.99657, 99.9346, 99.97693, 99.99053, 99.96791
27587.43556, 60.00860747571305, 60.010741584503286, 60.00997646932109, 36.513090680484105, 36.578037283245116, 36.51153818075436, 0.9999773745446378, 0.9999639227472132, 0.9999786947436365, 10381.173146806366, 10390.959290278886, 10391.552154758427, 270.93270867798486, 89.54535680005756, 71.70728220286946, 10391.006472810395, 10391.419415889855, 10387.503084816244, 285.29984782683186, 285.01052696462256, 285.43223150280375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.08947, 5498.884, 602.9764, 9.121277, 5500.021, 593.631, 7.407751, 4397.013, 604.804, 9.09141, 5498.69, 603.1863, 9.116446, 5499.558, 595.8378, 9.227454, 5498.427, 99.9783, 99.99455, 99.93702, 99.97479, 99.99069, 99.97
27589.90248, 60.01027259393105, 60.01058130270888, 60.0110147611298, 36.50720058534872, 36.561584840227425, 36.530702204019406, 0.9999743818776359, 0.9999603449187192, 0.9999770543170377, 10382.260770775165, 10392.512149954126, 10392.71765535326, 273.6753832240813, 99.79626919391376, 68.8180536532127, 10385.408822097377, 10398.715744885347, 10390.386305714523, 285.2572619143175, 285.07892630065385, 285.46535706656954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2478, 8.981853, 5489.953, 596.7117, 9.215401, 5499.036, 599.9593, 7.334306, 4400.441, 610.882, 8.987711, 5490.479, 609.1186, 9.018559, 5494.367, 590.45, 9.292462, 5493.634, 99.81782, 99.97998, 100.0, 99.82345, 99.89618, 99.86964
27592.377880000004, 60.008333170465576, 60.00977159003591, 60.00612868388774, 36.514085697421514, 36.57704903219004, 36.52032840367557, 0.9999787521893951, 0.9999593810124499, 0.9999765028684722, 10386.51099881871, 10387.138939642884, 10395.704178746582, 265.0280896674017, 92.9386095933537, 66.26852368037362, 10384.00412384036, 10390.044048429769, 10396.17313741666, 285.22689155033646, 284.8916139800468, 285.40831448848246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.090541, 5498.727, 602.9958, 9.120908, 5499.896, 593.6116, 7.407383, 4397.183, 604.7845, 9.091594, 5498.75, 603.2435, 9.116812, 5499.558, 595.8577, 9.228188, 5498.313, 99.97545, 99.99672, 99.93462, 99.97598, 99.99055, 99.96782
27594.809520000003, 60.00766876700288, 60.00864935313009, 60.01034610429276, 36.50235906968482, 36.54111325636655, 36.49543791954067, 0.9999770308813112, 0.9999666901329619, 0.99997946693633, 10375.466498962902, 10387.623078594988, 10384.203430918742, 270.4786135650129, 87.96573105847034, 70.78276538174396, 10381.721605252023, 10385.85800915214, 10393.690079008009, 285.3157128845682, 285.0303664342759, 285.5196973816798, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.317, 9.131231, 5500.393, 606.7702, 9.049624, 5495.849, 588.3122, 7.462605, 4389.213, 598.6871, 9.18849, 5499.843, 596.8726, 9.213056, 5499.148, 602.1003, 9.134613, 5500.0, 100.0, 99.93154, 99.7656, 99.99574, 99.98309, 100.0
27597.206720000002, 60.00964257817809, 60.004785199956395, 60.00329642711716, 36.533020453466705, 36.5570990657049, 36.51461995422553, 0.999976421223077, 0.9999608062227766, 0.9999786731195149, 10382.385109451678, 10386.335878191008, 10388.978265773865, 271.0539582954825, 89.96480876748728, 69.4965566236524, 10378.515280068757, 10391.56130605126, 10391.110597419392, 285.3129018924887, 285.03035137786424, 285.4633456816351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.090362, 5498.674, 602.9958, 9.120908, 5499.896, 593.5534, 7.407567, 4397.004, 604.7845, 9.09141, 5498.737, 603.2245, 9.11663, 5499.717, 595.8179, 9.227821, 5498.252, 99.97534, 99.9967, 99.93449, 99.97563, 99.99058, 99.96878
27599.672560000003, 60.003035188748925, 60.00423399268235, 60.00569561664032, 36.51371666068151, 36.59265821373155, 36.523681195103975, 0.9999784123202085, 0.9999563946468044, 0.9999786022132092, 10380.738577844322, 10388.192242110117, 10386.276040779701, 271.7263837179398, 91.63795661990025, 66.16421258724813, 10388.240320519202, 10388.77697316497, 10390.568609575635, 285.20266976223775, 284.9795063581119, 285.4375584792112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.089648, 5498.674, 602.957, 9.121093, 5499.895, 593.5922, 7.408119, 4397.075, 604.8428, 9.091043, 5498.815, 603.2054, 9.116995, 5499.672, 595.8179, 9.228188, 5498.313, 99.97449, 99.9967, 99.93053, 99.97383, 99.99263, 99.96793
27602.103680000004, 60.00680169768463, 60.00830804092242, 60.010160299510666, 36.52290297846383, 36.56205330783679, 36.521648041854014, 0.9999774937363664, 0.9999560967977025, 0.9999763425591863, 10384.77352190004, 10387.619890002656, 10395.344866931777, 265.3397502839598, 92.51240740249659, 67.09086566301175, 10391.073993253618, 10387.15882924014, 10394.154195201529, 285.1806034756565, 284.9486139551936, 285.4289882886797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2281, 8.981497, 5489.947, 596.7117, 9.215401, 5499.094, 599.9787, 7.333754, 4400.322, 610.9014, 8.987711, 5490.491, 609.2902, 9.015637, 5494.366, 590.4301, 9.301252, 5493.401, 99.81582, 99.98212, 100.0, 99.82571, 99.88287, 99.86975
27604.502920000003, 60.01100892087131, 60.0080317702803, 60.01062427555146, 36.51035194373097, 36.549500416349844, 36.51540060304928, 0.9999760842540363, 0.9999598015553547, 0.9999760951908317, 10392.662531302354, 10386.331679745657, 10398.21947225717, 271.01692443160846, 92.56285466845839, 70.43535433523198, 10379.555908690852, 10392.273848566552, 10395.614682277965, 285.2798931128419, 285.05431129555575, 285.5172476327043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.089292, 5498.784, 602.9958, 9.121093, 5500.06, 593.5534, 7.407199, 4397.125, 604.804, 9.091594, 5498.743, 603.2435, 9.116812, 5499.559, 595.8179, 9.227821, 5498.251, 99.97459, 99.9967, 99.93343, 99.9748, 99.99358, 99.96573
27606.95908, 60.00817945518242, 60.00881603465604, 60.00712195256404, 36.52593227066661, 36.57956073767212, 36.50831693084069, 0.9999762696872142, 0.9999607267429749, 0.9999769031343163, 10379.831653715682, 10381.164255878126, 10395.03585855173, 266.14339734376335, 91.7384885258598, 69.19117049197439, 10376.333128089662, 10387.280599666943, 10392.089137614083, 285.2904352219382, 284.95719824175035, 285.42621845681265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 603.3224, 9.12427, 5500.223, 605.7391, 9.066754, 5496.371, 589.3604, 7.458923, 4390.324, 599.0755, 9.187018, 5499.967, 596.8535, 9.213056, 5499.195, 602.0407, 9.134979, 5500.067, 99.99726, 99.94551, 99.77869, 99.99799, 99.98205, 100.0
27609.409600000003, 60.00408110188679, 60.006443062091684, 60.007494022457436, 36.52010001881015, 36.5746969120263, 36.48451753421036, 0.9999741991079386, 0.999960292187485, 0.9999768192662146, 10385.61885631292, 10392.940299424732, 10392.164490192483, 263.712929573107, 92.55242640980669, 66.27263428733386, 10391.554223539311, 10393.732977188376, 10385.169948187973, 285.2819138643612, 285.04930260503863, 285.46931339703167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8405, 9.091076, 5498.79, 603.0153, 9.120908, 5499.842, 593.6116, 7.407199, 4397.072, 604.8234, 9.091043, 5498.803, 603.2245, 9.116812, 5499.615, 595.8179, 9.227821, 5498.253, 99.97828, 99.99886, 99.9333, 99.97683, 99.99159, 99.96793
27611.868240000003, 60.00982083980066, 60.00525725271185, 60.0068336307571, 36.518935074950114, 36.588282239973914, 36.51230898137521, 0.9999783993923023, 0.9999618947521604, 0.9999756409060262, 10381.268932748184, 10390.951532906136, 10389.291401180455, 270.5112759322009, 93.08218261683669, 75.63795385240519, 10382.348213542946, 10385.859614637133, 10387.69956550795, 285.2636984027569, 285.03826040139666, 285.49400806652926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.090005, 5498.727, 602.9958, 9.121461, 5499.895, 593.5534, 7.408119, 4397.178, 604.7845, 9.091962, 5498.749, 596.8535, 9.213421, 5499.138, 595.7781, 9.228188, 5498.251, 99.97544, 99.99969, 99.93053, 99.9768, 99.98292, 99.9668
27614.400400000002, 60.0125011488936, 60.008278091236534, 60.00326989474782, 36.52999243129896, 36.580930643383844, 36.5150262112669, 0.9999801759034385, 0.9999611243252825, 0.9999792241432108, 10382.42885958622, 10382.201495011417, 10401.805640417098, 267.0014636750507, 90.4246531578292, 67.08699637169957, 10392.223661229413, 10386.713825020968, 10397.121417548346, 285.2244636612854, 285.0301810396047, 285.51212230607456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 611.2478, 8.981497, 5489.947, 596.7312, 9.215586, 5499.147, 599.9787, 7.334122, 4400.441, 610.9208, 8.98716, 5490.367, 590.7687, 9.290124, 5494.771, 591.5633, 9.286419, 5495.019, 99.81783, 99.9831, 100.0, 99.82345, 99.8837, 99.89798
27616.832440000002, 60.008264872137715, 60.01330481833974, 60.008578923291864, 36.51984877575325, 36.55672065284653, 36.490993276250066, 0.9999766761668683, 0.9999634716380564, 0.9999765781493288, 10381.949194150744, 10394.360008628088, 10393.627423266207, 267.5661508829421, 88.29152751498873, 73.48788131669971, 10388.823287075185, 10390.809855522632, 10392.487528860682, 285.28955156305426, 285.07236756532205, 285.50401822417433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9391, 9.090005, 5498.674, 602.9764, 9.120908, 5500.001, 593.5146, 7.407935, 4397.012, 604.7651, 9.092145, 5498.743, 596.8344, 9.213421, 5499.037, 595.7781, 9.228371, 5498.191, 99.97449, 99.99886, 99.93071, 99.97574, 99.98101, 99.96571
27619.314520000004, 60.01367317667198, 60.01280400081134, 60.009547555641625, 36.4946559831848, 36.564466399108944, 36.511725088918666, 0.9999778395042396, 0.9999640966057343, 0.999977958705289, 10370.550619165631, 10385.624032162048, 10384.796494672886, 267.60336304332577, 93.93773055950788, 63.36274143826813, 10383.729494059144, 10380.872438967685, 10389.851441875786, 285.2889208205811, 285.07362513964597, 285.45481941296146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.6862, 9.141047, 5500.304, 607.8208, 9.041703, 5495.053, 587.7104, 7.47144, 4388.851, 598.5706, 9.188674, 5499.967, 603.2054, 9.116812, 5499.564, 602.1401, 9.134064, 5500.126, 100.0, 99.90866, 99.7544, 99.99491, 99.98951, 99.99884
27621.720320000004, 60.0129630674825, 60.013185761623085, 60.01025125946522, 36.52971919195562, 36.5791360897866, 36.50821492589455, 0.9999766930205414, 0.9999627380407, 0.9999760984286671, 10387.98745024792, 10386.169217163222, 10394.550778513796, 260.75757805194553, 92.49444591136444, 70.9999055661142, 10385.030768826977, 10387.814222865769, 10398.764176132341, 285.2550347274195, 284.9922735271148, 285.55218619483446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.9194, 9.08947, 5498.836, 602.9764, 9.121277, 5499.895, 593.5728, 7.407567, 4397.176, 604.7651, 9.091962, 5498.572, 596.8535, 9.213239, 5499.09, 595.798, 9.228188, 5498.414, 99.97555, 99.99668, 99.93194, 99.97477, 99.97795, 99.96681
27624.144440000004, 60.012846185317336, 60.01481057995052, 60.019257640026844, 36.544989837343536, 36.61346911898322, 36.50670642430309, 0.9999789618870528, 0.9999591336921848, 0.9999775923453049, 10382.16237663718, 10391.652486077157, 10391.748603327416, 268.15119546326696, 91.19514156735931, 67.92735150325656, 10383.707091198346, 10381.465040982604, 10391.467158970483, 285.12068998832893, 284.830081279025, 285.2918458212555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.8997, 9.089827, 5498.779, 602.957, 9.121277, 5499.836, 593.5922, 7.407383, 4397.244, 604.8622, 9.09049, 5498.69, 603.2435, 9.116812, 5499.665, 595.8179, 9.228004, 5498.434, 99.97534, 99.99561, 99.93728, 99.97478, 99.99055, 99.97012
