TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27640.859040000003, 60.01386348430697, 60.01176880355187, 60.009633371899476, 35.24926321357904, 35.3213344880491, 35.26287649795276, 0.9999829800531205, 0.9999730082860395, 0.9999826507271726, 10031.4622868607, 10028.322602771808, 10039.715540773874, 253.78389481602193, 75.76735255327367, 65.0147980311458, 10034.797438401813, 10032.604473313691, 10036.485075908564, 285.21241905196877, 284.9751919941607, 285.43215477308934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.779, 602.9958, 9.120908, 5499.956, 593.5728, 7.407751, 4397.117, 604.7651, 9.091962, 5498.749, 596.8535, 9.213421, 5498.973, 595.5197, 7.385266, 4398.469, 99.97345, 99.99766, 99.93449, 99.97466, 99.97992, 99.96627
27643.230160000003, 60.008827896361, 60.00759347598804, 60.0101829262746, 35.288793579708525, 35.329276304874945, 35.278072616605165, 0.9999833646003338, 0.9999711153137135, 0.9999831810487423, 10021.389238932732, 10033.908410732172, 10033.837945367846, 255.12446731277737, 86.42264447057642, 57.22685478920994, 10021.340311435804, 10033.70947179698, 10035.54908761004, 285.01522640913316, 284.90707107129396, 285.12388969850747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8997, 9.089648, 5498.664, 596.4005, 9.220006, 5498.11, 592.3887, 7.427631, 4394.454, 602.0854, 9.144178, 5500.32, 601.2216, 9.13818, 5500.026, 600.9075, 7.315132, 4400.271, 99.9743, 99.97182, 99.87255, 100.0, 100.0, 100.0
27645.661320000003, 60.00675006894352, 60.00666417506185, 60.004852611588646, 35.27597185072877, 35.316647705883064, 35.25598482043389, 0.9999847277008095, 0.9999688614977549, 0.9999853012557547, 10033.64794686964, 10026.502283972868, 10032.894004701779, 256.9042575785643, 82.74052164215664, 59.417149886991865, 10031.429703317624, 10038.394687687247, 10032.703386293111, 285.249469943812, 285.0013264575005, 285.4533739881825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.5678, 9.136942, 5500.024, 594.7856, 9.236032, 5498.554, 593.301, 7.408119, 4397.123, 604.7845, 9.092145, 5498.69, 596.8726, 9.213604, 5499.037, 595.4998, 7.385816, 4398.69, 100.0, 99.96148, 99.93053, 99.97774, 99.98109, 99.96242
27648.058960000002, 60.006704581975434, 60.00874106212213, 60.01035618507202, 35.28840217749499, 35.32708655340736, 35.27146129521849, 0.999982490933283, 0.9999690890736068, 0.9999809117275955, 10027.736271142936, 10030.477546272787, 10035.224112309901, 257.41475952565816, 78.37650600254348, 61.1591733083842, 10028.259700034214, 10035.395269469298, 10038.561022999898, 285.23830700109914, 285.0308022166732, 285.40819118937696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.089827, 5498.721, 596.7117, 9.215401, 5499.036, 593.534, 7.408303, 4397.122, 604.7845, 9.092145, 5498.69, 596.8154, 9.213969, 5498.965, 595.5197, 7.385999, 4398.636, 99.9765, 99.98417, 99.9321, 99.97478, 99.98071, 99.96246
27650.433640000003, 60.0064972955452, 60.005821196074024, 60.00905051491831, 35.25148332358755, 35.31411074555785, 35.25097683177026, 0.999983155255653, 0.9999650166978311, 0.9999838620357279, 10019.581023587785, 10019.234192218672, 10031.492872850695, 254.3264755386881, 88.56950701161986, 56.473982128204625, 10028.47240697751, 10032.938435967988, 10034.41815832263, 285.07892258737166, 284.81680001283206, 285.4595521845085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2281, 8.98114, 5489.947, 602.9764, 9.121277, 5499.897, 599.9787, 7.333938, 4400.387, 610.8625, 8.987895, 5490.479, 590.6351, 9.298708, 5492.11, 589.2571, 7.453021, 4391.849, 99.81593, 99.99672, 100.0, 99.8255, 99.85303, 99.81335
27652.8516, 60.0103055783708, 60.00940016737703, 60.006506495289905, 35.278366127908384, 35.355176445875145, 35.28670120531045, 0.9999820117351904, 0.9999686562001993, 0.9999807768435489, 10030.160745499998, 10039.85563787378, 10040.563888800489, 254.51063125689143, 85.40229024518794, 59.939918279608946, 10024.586460950432, 10035.698669144445, 10040.343747848397, 285.09768352912175, 284.87750271831436, 285.43831638915213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.08947, 5498.674, 596.7312, 9.215401, 5499.155, 593.6116, 7.407199, 4397.015, 604.7845, 9.091778, 5498.69, 596.8344, 9.213604, 5499.136, 595.5197, 7.385999, 4398.464, 99.97745, 99.98323, 99.93321, 99.97479, 99.97798, 99.96368
27655.28928, 60.00601905234193, 60.00818768765262, 60.0062797155538, 35.26342311592857, 35.314525806712346, 35.276748916845435, 0.9999815676691967, 0.9999687931636392, 0.9999798004393763, 10023.913504452425, 10032.547071388119, 10037.471254968583, 254.7992744831554, 81.1750555720796, 61.71382116916743, 10027.840019151094, 10028.6390408782, 10033.207482128479, 285.29208785677315, 284.98517213696647, 285.3595550107093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089827, 5498.721, 602.9764, 9.120908, 5500.013, 593.5728, 7.410512, 4396.219, 603.5029, 9.112186, 5499.888, 599.1234, 9.170321, 5500.356, 599.8936, 7.334908, 4400.265, 99.9765, 99.99884, 99.92986, 99.99373, 100.0, 100.0
27657.714560000004, 60.00718668204655, 60.005924845888835, 60.00416054811125, 35.284312716726326, 35.326266604518125, 35.28088805888978, 0.999982060677814, 0.999968482331519, 0.9999809443196245, 10023.695707993837, 10033.546400368206, 10039.011762516828, 254.34408366755133, 81.22525483414665, 64.04967068057454, 10025.130157967254, 10038.818054920786, 10038.733134976115, 285.12382136481347, 284.90939948904077, 285.4767525589469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.9118, 9.158715, 5500.408, 606.5173, 9.074306, 5498.237, 591.7675, 7.427447, 4396.398, 603.9302, 9.098029, 5498.795, 596.8917, 9.212873, 5499.083, 595.5197, 7.385633, 4398.464, 100.0, 99.96005, 99.90788, 99.97726, 99.98193, 99.96505
27660.08592, 60.000759701786244, 60.00120368130056, 60.00277365150657, 35.28741450005489, 35.31239866562879, 35.274897434273406, 0.9999810728627385, 0.9999717033669118, 0.9999807864318113, 10025.989887226306, 10040.659408928721, 10035.650163989947, 249.6463783031245, 82.99425980912383, 62.78701588465128, 10032.530715102062, 10037.982138209794, 10038.741301741391, 285.1568034629154, 284.82564798109127, 285.4995061031686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089648, 5498.669, 602.9764, 9.121277, 5499.955, 593.5922, 7.407751, 4397.019, 604.7845, 9.091962, 5498.735, 596.8535, 9.213239, 5499.031, 595.5396, 7.386182, 4398.471, 99.97439, 99.99873, 99.93324, 99.97559, 99.98101, 99.96384
27662.48572, 60.00147394542771, 59.99939697556263, 59.99831466168524, 35.271993344548534, 35.29425326523557, 35.22692885560515, 0.9999829392158386, 0.999966737572891, 0.999980660189514, 10016.312572117946, 10025.809180677694, 10030.840425103135, 257.45986046024836, 81.32393388975106, 58.47919275519689, 10023.697559154301, 10030.936320989214, 10035.419699839773, 285.1463498254653, 284.948509182689, 285.4018571524554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2478, 8.98114, 5489.947, 596.7506, 9.215217, 5499.212, 599.9593, 7.333938, 4400.444, 610.882, 8.987343, 5490.427, 590.6161, 9.298708, 5492.046, 589.2969, 7.452838, 4391.905, 99.81581, 99.98214, 100.0, 99.82454, 99.85303, 99.81463
27664.913200000003, 59.99893512500974, 60.000283536166, 59.99963177639232, 35.27531740178781, 35.351349845794594, 35.27000844642972, 0.9999823596938495, 0.9999671430890581, 0.9999812504861878, 10024.440317230556, 10034.75783091135, 10035.00917106823, 248.94849939943333, 81.47249524324889, 60.75343924858407, 10029.003265380454, 10037.71553559772, 10033.302683221407, 285.13142391462173, 284.8809888209381, 285.41112574375666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.090005, 5498.837, 602.9958, 9.120724, 5499.949, 593.5534, 7.407751, 4397.019, 604.7845, 9.091778, 5498.684, 596.8154, 9.213421, 5499.082, 595.5197, 7.385633, 4398.631, 99.97545, 99.99675, 99.9358, 99.97467, 99.97897, 99.96503
27667.392720000003, 59.994252310186276, 59.99591697857433, 59.99656763147823, 35.24725459002053, 35.30929617146684, 35.268388523057354, 0.9999841702055285, 0.9999691061907046, 0.9999812185772026, 10025.45332203879, 10032.171870019636, 10034.667820978812, 250.24610838317813, 76.71319970277546, 60.475549896906614, 10031.734518406234, 10030.685863294619, 10041.375693196214, 285.10380932348005, 284.84898190027644, 285.4070057609908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9588, 9.089827, 5498.79, 596.7312, 9.215033, 5499.146, 593.6116, 7.407567, 4397.235, 604.7845, 9.097294, 5499.484, 598.7801, 9.179635, 5500.326, 598.8199, 7.34791, 4400.247, 99.9766, 99.9831, 99.93071, 99.98423, 100.0, 100.0
27669.86172, 59.989709580132995, 59.9900748699949, 59.98919628355047, 35.28353883576713, 35.332728848758755, 35.268802186175954, 0.9999811011544766, 0.9999651083043006, 0.9999811284273825, 10021.866870716425, 10029.742557239535, 10038.498225594647, 256.6576556196969, 75.02306533416686, 58.29487545740358, 10037.957771011359, 10036.43158748217, 10032.75203491166, 285.25363548028275, 285.0001753756335, 285.37327284421855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.5372, 9.174064, 5500.386, 592.1396, 9.27066, 5495.897, 590.6998, 7.43168, 4395.121, 603.3476, 9.105567, 5499.162, 596.9298, 9.21196, 5499.039, 595.5793, 7.385816, 4398.47, 100.0, 99.924, 99.8877, 99.98336, 99.98205, 99.96487
27672.327800000003, 59.99482658246985, 59.992184799573586, 59.992289500717746, 35.295516470491535, 35.33349391256736, 35.29804413215645, 0.9999804323985745, 0.9999690737422001, 0.9999815852938804, 10030.490276102606, 10034.494527817013, 10036.584714610199, 247.12476247072482, 81.43482238978595, 58.59658714808438, 10035.050340147043, 10036.643152170196, 10040.590711005683, 285.0199726534991, 284.89604424300865, 285.42263566803996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8997, 9.08947, 5498.727, 596.7117, 9.215401, 5499.155, 593.5534, 7.407567, 4397.183, 604.7651, 9.091594, 5498.743, 596.8535, 9.213239, 5499.031, 595.5396, 7.385633, 4398.525, 99.97354, 99.98419, 99.93458, 99.97692, 99.97977, 99.96508
27674.81404, 59.99551505275247, 59.9966672111882, 59.995546592885816, 35.26467984495945, 35.33499641059276, 35.25231917974979, 0.9999854972555176, 0.9999668054743357, 0.9999858184459336, 10024.406923950468, 10036.605839890399, 10044.84959391922, 255.680043047259, 80.92988742624948, 56.33100612067187, 10025.242289477419, 10040.823321153044, 10043.822400332827, 285.0573633087043, 284.9099609796088, 285.381905511024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2281, 8.982032, 5489.953, 602.9958, 9.120908, 5500.067, 599.9981, 7.333938, 4400.333, 610.9014, 8.987527, 5490.597, 590.6161, 9.29889, 5492.154, 589.277, 7.452655, 4391.784, 99.81572, 99.99789, 100.0, 99.8256, 99.85594, 99.81458
27677.245720000003, 59.99651280518465, 59.99846248561759, 60.002583966011926, 35.299011363390406, 35.34188186706965, 35.29980646235205, 0.9999830661299938, 0.9999751368754556, 0.9999835817712277, 10037.454721294647, 10041.771668488844, 10049.775111953191, 256.837537101625, 78.05258904147468, 62.46722042971521, 10037.229105054384, 10043.196328787155, 10046.091323281396, 285.2870487422338, 285.0468558895015, 285.5016397906777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8997, 9.090183, 5498.784, 596.7117, 9.215586, 5499.146, 593.5728, 7.407567, 4397.183, 604.804, 9.091594, 5498.696, 596.8154, 9.213786, 5499.19, 595.5396, 7.386365, 4398.458, 99.97439, 99.98104, 99.93205, 99.97479, 99.98112, 99.96354
27679.676880000003, 60.004341918508594, 60.00533526963166, 60.00500357784578, 35.3076417068525, 35.35138207278917, 35.290967298712424, 0.9999849029017419, 0.9999679178132056, 0.9999813607904842, 10030.241679293684, 10040.536352448775, 10044.892562662386, 250.10816183846555, 80.81931567132415, 63.052528076108956, 10035.362876452495, 10035.7785547012, 10050.309780576072, 285.1318431870905, 284.9370261437521, 285.5102841584336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8997, 9.090005, 5498.721, 602.9764, 9.120908, 5499.961, 593.5922, 7.407383, 4396.214, 603.4641, 9.112922, 5499.829, 599.1234, 9.170687, 5500.357, 599.4562, 7.335641, 4400.271, 99.9765, 99.99789, 99.92723, 99.99373, 100.0, 100.0
27682.285440000003, 60.01003002654366, 60.01463205182904, 60.01192838579732, 35.308207338550204, 35.34190918545403, 35.31032894009664, 0.9999824159639124, 0.9999685195232221, 0.9999822164107433, 10031.814004832806, 10046.120573037664, 10055.814930669976, 250.30150793187772, 77.2289317535924, 60.034769882423916, 10039.68492402779, 10041.19983353551, 10051.438628197542, 285.081415092068, 284.8632709386782, 285.4604395767021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 601.5875, 9.136585, 5500.002, 605.4473, 9.091252, 5499.0, 592.7769, 7.409776, 4396.893, 604.7845, 9.092513, 5498.749, 596.8344, 9.213421, 5499.088, 595.5396, 7.385449, 4398.41, 100.0, 99.98041, 99.92797, 99.97658, 99.98093, 99.96246
27684.694280000003, 60.01171167937534, 60.01177139163672, 60.01502005587339, 35.30668487921679, 35.36038649221038, 35.29815188855452, 0.9999842630532229, 0.9999713110389975, 0.9999840669035966, 10038.198092646584, 10038.586724119219, 10048.62364760536, 247.02831941519372, 75.73616642377647, 61.59517365742158, 10040.360424102095, 10043.063384723078, 10052.434259250962, 285.25730378799267, 284.9718124102947, 285.43634585921313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089648, 5498.669, 602.957, 9.120908, 5500.008, 593.5728, 7.407383, 4397.072, 604.7651, 9.091962, 5498.86, 596.8344, 9.213421, 5499.19, 595.5396, 7.385816, 4398.636, 99.97439, 99.99779, 99.9334, 99.9748, 99.97992, 99.96505
27687.12152, 60.01762315227135, 60.01565775885861, 60.01810763480057, 35.275790300824944, 35.33938362397174, 35.28176665582446, 0.9999853143361848, 0.9999634146337398, 0.9999843417415317, 10030.791836174216, 10038.748578440474, 10049.960011779214, 257.05551337480074, 83.59607385037202, 54.7676144815714, 10036.347786399849, 10047.1647724547, 10045.908868975954, 285.1163792659469, 284.92441610631437, 285.5254878643929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2478, 8.981675, 5489.947, 596.7117, 9.215033, 5499.036, 599.9787, 7.333754, 4400.389, 610.882, 8.987527, 5490.426, 590.597, 9.298708, 5491.872, 589.2571, 7.452838, 4391.73, 99.81477, 99.98417, 100.0, 99.82761, 99.85384, 99.81064
27689.48744, 60.01247383066435, 60.01833306283597, 60.01910367512237, 35.356646903477056, 35.34248963683955, 35.29760130290787, 0.9999809936440639, 0.9999688279002665, 0.9999826230220517, 10029.353261305707, 10039.18266293591, 10049.941556722975, 250.48455842952353, 80.04066938517985, 58.94995853265755, 10034.074998699387, 10045.219614426253, 10050.544624708911, 285.19208302724724, 284.9379010558522, 285.5472811715594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.090005, 5498.617, 602.9958, 9.120908, 5499.949, 593.534, 7.407567, 4397.177, 604.7845, 9.091962, 5498.913, 596.8344, 9.213421, 5498.973, 595.5197, 7.385633, 4398.583, 99.97744, 99.99766, 99.93327, 99.97882, 99.97992, 99.9664
27691.88808, 60.015503049429206, 60.01444014717497, 60.018099372222935, 35.27535699456556, 35.3597534985835, 35.29959706022115, 0.9999804072961961, 0.9999669883967944, 0.999982833829608, 10027.170252923268, 10041.839767307558, 10041.85978584948, 254.5872476712275, 83.35473675740513, 59.76103457203544, 10041.465087935221, 10037.059586527987, 10043.760163070345, 285.20859899478313, 284.9980573587967, 285.4222810253376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.090005, 5498.842, 596.7312, 9.215217, 5498.969, 593.301, 7.410512, 4395.653, 603.4447, 9.119725, 5500.044, 599.791, 9.163016, 5500.432, 599.8737, 7.335275, 4400.34, 99.97649, 99.98428, 99.9153, 99.9994, 100.0, 100.0
27694.4968, 60.02175324011181, 60.01792400617658, 60.01596897101469, 35.32470676865836, 35.35840065823595, 35.30324746546508, 0.9999847187368425, 0.9999724852344795, 0.9999805384033877, 10029.474592593759, 10045.584787251904, 10048.438628328073, 253.88756292905737, 75.0354679065531, 64.0600314173987, 10037.93622209157, 10040.343708026894, 10045.165265186062, 285.2561220453247, 284.93512409053875, 285.4921307690167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.041, 9.136229, 5500.14, 594.8635, 9.236032, 5498.784, 593.534, 7.408119, 4397.117, 604.804, 9.091962, 5498.8, 596.8344, 9.213604, 5499.138, 595.5396, 7.385633, 4398.523, 99.99988, 99.97152, 99.93308, 99.97678, 99.97992, 99.96645
27696.922080000004, 60.01905068480266, 60.020487351389846, 60.019649815209746, 35.30536338229253, 35.3430605133052, 35.26764158619338, 0.9999821506455597, 0.999970081622848, 0.9999800947483033, 10040.83035100501, 10045.650451320136, 10046.910393722115, 251.73800894113108, 76.73380011496556, 60.726295812296485, 10038.439049099388, 10041.56138607193, 10043.859633189692, 285.1860560393787, 285.0087730161692, 285.448383876377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.779, 596.7506, 9.214849, 5499.096, 593.6116, 7.407199, 4397.127, 604.804, 9.09141, 5498.803, 603.2245, 9.116995, 5499.5, 595.5594, 7.385266, 4398.471, 99.9766, 99.98214, 99.9333, 99.97489, 99.98951, 99.96645
27699.3512, 60.01844146655802, 60.0220447989414, 60.0225356157055, 35.29300123718827, 35.348288077774775, 35.27821247440738, 0.999981038219106, 0.9999694231255903, 0.9999842517457626, 10035.160548841719, 10042.46955653091, 10030.810312053354, 254.22828651128748, 76.88126216901742, 60.156306805377426, 10041.263706765067, 10041.38816383418, 10038.46938225354, 285.2278444644347, 285.10072489231186, 285.32458087793765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2478, 8.981497, 5490.063, 602.9764, 9.121277, 5500.06, 599.9981, 7.334122, 4400.327, 610.882, 8.987527, 5490.486, 609.2902, 9.016003, 5493.447, 589.2969, 7.453021, 4391.729, 99.81582, 99.99779, 100.0, 99.82559, 99.87945, 99.80925
27701.814080000004, 60.01973389038673, 60.02104335012866, 60.0217875068574, 35.305478067741454, 35.37209351515339, 35.29888152945489, 0.9999798876926353, 0.9999714047501785, 0.9999825609658423, 10029.532628923214, 10047.161438760866, 10046.349824344057, 251.42905592242005, 76.8212284183951, 59.42034862172022, 10042.791958035803, 10040.779750749567, 10056.407128569135, 285.2668156226811, 284.9326300551066, 285.45533352598403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.08947, 5498.669, 596.7506, 9.214849, 5499.265, 593.631, 7.40683, 4397.181, 604.8234, 9.091226, 5498.691, 603.2054, 9.118091, 5499.651, 595.5396, 7.385633, 4398.523, 99.97439, 99.98227, 99.93094, 99.97799, 99.99225, 99.96384
27704.25224, 60.02094042283763, 60.0228421670959, 60.02174193380226, 35.310782760033945, 35.35833045813233, 35.2918474750755, 0.9999786095706829, 0.9999675831431362, 0.9999812784309923, 10031.550108416723, 10037.468809506676, 10053.960037768176, 250.87515298080052, 81.43773085311841, 62.59698464094163, 10042.701617749928, 10036.771502231764, 10046.774171525705, 285.1444648209459, 284.9086857120775, 285.31942717216185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089827, 5498.6, 603.4628, 9.113725, 5499.185, 592.3304, 7.427631, 4394.671, 601.9106, 9.146201, 5500.299, 598.7228, 9.185844, 5499.462, 601.4841, 7.313117, 4400.165, 99.97745, 99.99322, 99.88395, 100.0, 99.99045, 100.0
27706.65376, 60.019470648970206, 60.0182457429669, 60.018509633979775, 35.325937916038995, 35.36596906179794, 35.28262202874237, 0.9999784424549236, 0.9999719566436668, 0.9999806695750852, 10032.870395048625, 10045.051990769241, 10045.34733829703, 256.2169548712732, 74.34916777950912, 53.716577411068556, 10046.03301096589, 10046.656173974521, 10048.25568382144, 285.2451889508311, 284.91785486856287, 285.4036993065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.0804, 9.125699, 5499.931, 604.7468, 9.099358, 5499.618, 593.4175, 7.409592, 4397.129, 604.7845, 9.091594, 5498.808, 603.2054, 9.11736, 5499.723, 595.5396, 7.385449, 4398.465, 100.0, 99.99164, 99.93311, 99.97383, 99.99039, 99.96371
27709.073320000003, 60.01285348559273, 60.01306040004702, 60.01700336803199, 35.322663211878776, 35.34658545344376, 35.312775591812944, 0.999981943436088, 0.9999680616567193, 0.9999824419969922, 10031.274832046694, 10040.628899815263, 10047.50727821979, 253.16883361598025, 75.22330678927392, 56.91168680963165, 10036.268245003614, 10044.147103002306, 10045.526561725857, 285.1447092391191, 284.8579234804525, 285.4158013509363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.79, 602.9764, 9.121277, 5499.837, 593.5728, 7.407935, 4397.235, 604.7651, 9.092145, 5498.631, 596.8535, 9.213239, 5498.973, 595.5594, 7.385816, 4398.416, 99.97345, 99.99873, 99.93311, 99.97265, 99.98098, 99.97023
27711.5344, 60.01475824740456, 60.00986555601643, 60.01090952778896, 35.30491579842578, 35.328365037660234, 35.29099576804793, 0.9999832447859471, 0.9999691392123303, 0.9999841607480969, 10039.717843992326, 10033.50657908481, 10041.98205517754, 255.00716122381255, 80.27200353831063, 57.60914011906607, 10032.428210890397, 10034.725423943299, 10045.513218558828, 285.2573942551694, 284.9711939659531, 285.49532601560713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 611.2281, 8.981318, 5489.895, 596.7117, 9.215401, 5499.029, 599.9787, 7.334122, 4400.333, 610.9014, 8.987711, 5490.485, 590.6161, 9.298708, 5491.989, 589.277, 7.452655, 4391.904, 99.81592, 99.98107, 100.0, 99.82655, 99.85294, 99.8146
27713.924000000003, 60.01067126959316, 60.01163383775909, 60.01039455728567, 35.31990895043929, 35.34619311659013, 35.32291580394904, 0.9999800629958285, 0.9999739553342668, 0.9999833761090033, 10035.342476081878, 10045.26809712269, 10045.998873590033, 250.71796014125357, 76.77516621354965, 56.50794249402179, 10035.887538367846, 10043.649070366571, 10047.714808497269, 285.2246287678247, 284.86584818837235, 285.34713008500864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089648, 5498.842, 602.9764, 9.121277, 5499.895, 593.6116, 7.407383, 4397.073, 604.804, 9.091778, 5498.735, 596.8535, 9.213239, 5499.039, 595.5396, 7.385816, 4398.518, 99.9765, 99.99668, 99.93462, 99.9756, 99.98098, 99.96492
27716.30556, 60.01610122033212, 60.01246813020118, 60.012520852985666, 35.29518710618271, 35.34075828179341, 35.30236278670774, 0.9999834888894528, 0.9999719523885289, 0.9999829557172243, 10037.877660516322, 10043.660043418806, 10044.252855494406, 253.67345319504784, 74.19648868387821, 57.89556804274616, 10037.546635635688, 10043.717408349925, 10040.797382299908, 285.2678292308361, 284.9970629691322, 285.51764499498995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9391, 9.089648, 5498.889, 596.7117, 9.215217, 5499.146, 593.6505, 7.407567, 4397.244, 604.804, 9.09141, 5498.69, 596.8535, 9.213421, 5499.03, 595.5396, 7.385633, 4398.591, 99.97345, 99.98308, 99.92938, 99.97479, 99.98294, 99.96765
27718.713120000004, 60.01451216301878, 60.01290159957446, 60.01050848808394, 33.01362792030599, 32.92520549925648, 32.68650021286806, 0.9999803979066408, 0.9999718882343563, 0.999979019205321, 9086.697424154394, 9128.309845624168, 9209.942512179574, 221.79589991409557, 58.71184312638525, 39.05213788481427, 9644.634672894976, 9748.979425145128, 9839.514314454394, 285.188121897805, 285.02158946531443, 285.49635259165683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8997, 9.089648, 5498.842, 596.6923, 9.215586, 5499.089, 593.6116, 7.407383, 4397.067, 604.7845, 9.091962, 5498.638, 596.8535, 9.213421, 5499.157, 595.5594, 7.385816, 4398.465, 99.9765, 99.98203, 99.9333, 99.97681, 99.98306, 99.96366
27721.128200000003, 60.006119408451156, 60.011363201858785, 60.01090576586896, 35.31062830758349, 35.35259565666729, 35.28812182635632, 0.9999842587499524, 0.9999704090794985, 0.9999838134694632, 10032.09994442944, 10025.092939467633, 10027.204224691055, 250.74807737268065, 79.31931855785115, 58.22817114749978, 9934.303480524193, 9911.804036513877, 9911.80636097662, 285.1747087748865, 284.9650296791343, 285.4835322018277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 605.0968, 9.087864, 5498.639, 289.9176, 10.00063, 3210.41, 593.3398, 7.410328, 4396.935, 604.7069, 9.09141, 5498.683, 596.6818, 9.215612, 5498.823, 595.4004, 7.387098, 4398.524, 99.97281, 48.23079, 99.92893, 99.97383, 99.98767, 99.96505
27723.593880000004, 60.01497074045747, 60.01502905999027, 60.015007570718254, 33.63263190284118, 34.023757277211175, 34.300088701467125, 0.9999874837190867, 0.9999663471055755, 0.9999852819639976, 10038.0889215617, 10030.593932293204, 9987.961802087122, 253.07778615287225, 89.10809288889595, 87.74615872328468, 9422.034754818285, 9508.42436012339, 9737.570280502592, 285.2379552386106, 284.9113651781733, 285.4516327835829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.089827, 5498.878, 596.6728, 9.216322, 5499.071, 593.534, 7.408671, 4396.936, 540.4509, 9.897284, 4798.149, 597.0443, 9.210499, 5499.234, 595.639, 7.384717, 4398.41, 99.97544, 99.98171, 99.93289, 91.50569, 99.98164, 99.96246
27726.0008, 60.01166225389573, 60.01361032380208, 60.013149174821734, 35.004739932134335, 35.05530364662134, 34.861644558996126, 0.9999803738307491, 0.9999688602446215, 0.9999860075430277, 9746.073652720755, 9717.590690211455, 9685.745133145858, 245.26145113396728, 67.35359963918518, 55.9670398184835, 9524.032366527326, 9497.188561355488, 9458.961254511945, 285.13233094112405, 284.92984184254055, 285.28492508300235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.7222, 9.093218, 5498.78, 596.6534, 9.214849, 5499.156, 593.534, 7.408303, 4397.123, 604.6875, 9.093432, 5498.8, 602.8048, 9.182922, 5499.435, 595.5197, 7.385816, 4398.46, 99.98072, 99.98325, 99.92795, 99.97678, 99.98832, 99.9635
27728.45588, 60.012809593021366, 60.014814595327735, 60.01658835909953, 35.29082161705808, 35.34623797346602, 35.30436707516054, 0.9999827448700963, 0.9999680183288527, 0.999982553583451, 10026.867831733172, 10033.615275755013, 10045.746508028142, 250.9425383776752, 79.9634436418321, 64.23432607914128, 10039.618318012872, 10031.490790953372, 10046.552205637978, 285.13211621305743, 284.9252832249145, 285.5135065581649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5448, 9.096073, 5499.035, 596.6728, 9.216506, 5499.191, 593.3981, 7.410696, 4396.523, 603.5806, 9.11807, 5499.745, 598.9708, 9.175982, 5500.417, 599.4363, 7.340585, 4400.33, 99.98105, 99.98389, 99.91958, 99.99305, 100.0, 100.0
27730.863920000003, 60.0165213969455, 60.01162722780375, 60.014221114024174, 35.312344559183906, 35.37573203245201, 35.272100052555366, 0.9999817501792244, 0.9999700423826433, 0.9999853589135893, 10038.998530267134, 10044.289078589405, 10040.10576739043, 253.8876880809421, 85.36096256865471, 61.64433864000193, 10045.630913285913, 10036.575308737745, 10055.791045283384, 285.2756491320306, 284.9983066709307, 285.4262885223731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.6555, 9.164248, 5500.523, 593.2292, 9.256108, 5497.051, 591.1851, 7.428735, 4395.922, 603.8913, 9.097845, 5498.863, 596.9871, 9.211229, 5499.117, 595.3805, 7.387464, 4398.385, 100.0, 99.94108, 99.90592, 99.98051, 99.9815, 99.9619
27733.289600000004, 60.01672449268623, 60.0133769940315, 60.01473401576918, 35.31525245104936, 35.38331802042417, 35.31911426921524, 0.9999838986043738, 0.9999702253517848, 0.999984550265405, 10042.872466930654, 10047.899844969128, 10046.37059199289, 249.7321271593255, 76.60490775352673, 61.45528626531882, 10045.167205504154, 10044.700180484038, 10051.201502970613, 285.27364478377314, 284.9520976817882, 285.52579162664273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5448, 9.096251, 5499.093, 596.6534, 9.216138, 5499.078, 593.3593, 7.40996, 4396.881, 604.668, 9.093801, 5498.714, 603.2817, 9.116081, 5499.624, 601.8021, 7.311652, 4399.992, 99.9821, 99.98293, 99.92868, 99.97521, 99.99176, 99.99841
27735.74436, 60.013254931227415, 60.0135605833184, 60.009982945213956, 35.303908756714144, 35.36710584794131, 35.29269919638197, 0.9999819960393346, 0.9999724827683374, 0.9999826267918241, 10031.404285176772, 10038.073063468742, 10048.323139608108, 249.64695696515992, 73.15147493036056, 59.83478538588645, 10045.859369674738, 10035.774945611744, 10046.29999095926, 285.18657138931604, 284.86763691310273, 285.49067661407656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 610.8732, 8.989349, 5490.707, 602.9375, 9.121829, 5500.051, 599.7264, 7.337435, 4400.233, 610.7072, 8.99102, 5490.888, 609.3475, 9.014542, 5493.264, 607.9256, 7.231629, 4396.41, 99.83351, 99.99642, 100.0, 99.8309, 99.87497, 99.917
27738.14556, 60.01189617687503, 60.009672776670904, 60.009663789552334, 35.32004443423198, 35.360795574081244, 35.330002794507564, 0.9999821602591555, 0.9999693634944651, 0.9999815398957062, 10035.37181041111, 10036.021642045629, 10047.591194301867, 246.44004464408454, 78.21304764532215, 59.41264579132849, 10036.357183863931, 10035.935235856481, 10047.807130902036, 285.31044349890243, 284.8951966180376, 285.36537601318844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5448, 9.096966, 5498.988, 596.6728, 9.216138, 5499.026, 593.3398, 7.40996, 4396.881, 604.668, 9.094352, 5498.662, 603.2817, 9.116081, 5499.683, 601.7624, 7.312201, 4400.106, 99.9802, 99.98089, 99.9314, 99.97427, 99.98979, 100.0
27740.5528, 60.00814705261749, 60.00354314510176, 60.009558408138965, 35.271344724780356, 35.35014368339815, 35.29239424600488, 0.9999815138116646, 0.9999707112182534, 0.999982529350095, 10032.05470741977, 10044.235996163456, 10048.710420752977, 258.91694413546895, 76.57614371458385, 61.82307235739381, 10030.606544434882, 10040.264809493478, 10036.242352708918, 285.21354304576556, 284.97176602701563, 285.38390849741916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5054, 9.096608, 5499.041, 602.957, 9.12275, 5499.888, 593.3981, 7.409592, 4397.043, 604.5127, 9.102258, 5499.445, 601.7939, 9.148406, 5500.353, 598.6808, 7.349192, 4399.553, 99.98115, 99.99937, 99.9314, 99.9885, 100.0, 99.99281
27742.984880000004, 60.00767273620918, 60.00423016152965, 60.00568267489104, 35.32292845960743, 35.36773761981223, 35.32449455600708, 0.9999813367671593, 0.9999708150837927, 0.9999779935178877, 10044.377532601677, 10041.210236934594, 10046.253274374794, 251.0066282305861, 74.28253251748447, 60.85146763454213, 10038.390581489251, 10041.239907194227, 10043.446175758434, 285.190672235446, 284.87710335839216, 285.46918661651046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 598.65, 9.178882, 5500.389, 607.315, 9.060676, 5497.42, 590.6416, 7.439044, 4394.999, 602.8815, 9.112555, 5499.358, 603.1291, 9.116995, 5499.726, 601.7823, 7.311835, 4400.161, 100.0, 99.94305, 99.87731, 99.98693, 99.99053, 100.0
27745.359440000004, 60.00317549641715, 60.003097184035994, 60.00350761571261, 35.31681437214888, 35.35222053969173, 35.32036874775499, 0.9999834099057846, 0.999970266932654, 0.9999811529099399, 10040.2680063356, 10042.031173360549, 10043.339762050688, 246.6831890982421, 76.28169212548119, 59.03408776308879, 10040.639401547978, 10047.426565699121, 10044.216634602051, 285.27049078131796, 284.9170798088292, 285.39011947541115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5054, 9.096786, 5498.988, 602.8986, 9.122197, 5499.783, 593.3787, 7.409592, 4397.042, 604.6098, 9.09472, 5498.767, 603.2245, 9.11663, 5499.508, 595.4004, 7.387098, 4398.507, 99.9802, 99.99952, 99.925, 99.97819, 99.99266, 99.96331
27747.810960000003, 60.00522211830296, 60.0051506377719, 60.00240571841361, 35.30307485962338, 35.33869794955328, 35.29939816171415, 0.9999819166242074, 0.9999643968652678, 0.999981949362735, 10030.079682721747, 10034.45115980748, 10041.40615292055, 249.13513015197395, 81.0665262287605, 57.168570128679676, 10035.760583581923, 10038.396619385441, 10045.760588733841, 285.1031342165874, 284.8732514371684, 285.489172093816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 610.7944, 8.988814, 5490.695, 596.6728, 9.216138, 5499.034, 599.7264, 7.337251, 4400.285, 610.7072, 8.990469, 5490.946, 609.3475, 9.014542, 5493.309, 589.1179, 7.454669, 4391.652, 99.82942, 99.98171, 100.0, 99.83103, 99.87298, 99.80871
27750.235800000002, 60.00256607798246, 60.002642136056046, 60.002919840427644, 35.3124925161877, 35.36965033789388, 35.31128386812876, 0.9999816506001135, 0.9999697957364462, 0.9999842842916895, 10037.902666645898, 10042.368597752074, 10047.622939527064, 250.38701544709284, 75.59602081049297, 62.409429887391525, 10039.47881805272, 10040.244977368857, 10057.73146422228, 285.29785733706984, 285.0190334991456, 285.4740058402565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5448, 9.096608, 5499.041, 602.957, 9.121645, 5500.117, 593.3787, 7.409776, 4396.814, 604.668, 9.094352, 5498.826, 603.2435, 9.11663, 5499.507, 595.4004, 7.387098, 4398.393, 99.98, 99.99657, 99.92619, 99.97724, 99.9937, 99.96207
27752.633680000003, 60.00206680808163, 60.00151252623635, 59.99818817126599, 35.32979288491647, 35.369448825243936, 35.34555764913251, 0.9999816512578615, 0.9999689032257422, 0.9999829642269923, 10034.845903352043, 10040.805080281927, 10040.721154683653, 251.1981268171903, 77.71093380839625, 60.53218051967906, 10038.111089520653, 10038.477088285123, 10042.571197791654, 285.0641430399924, 284.82808579874603, 285.31749247165857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5251, 9.096073, 5498.925, 602.9375, 9.121645, 5499.999, 593.4175, 7.409776, 4396.872, 604.6292, 9.094536, 5498.902, 602.7858, 9.132518, 5499.951, 596.7722, 7.363292, 4399.701, 99.98009, 99.99762, 99.92752, 99.97863, 99.99994, 99.9918
27755.025520000003, 60.00291581420557, 60.00407440478399, 60.00461658308606, 35.30015568792596, 35.36601247472404, 35.300864652134344, 0.9999797463694076, 0.9999678445692165, 0.999980310730209, 10033.937477890267, 10043.352110241201, 10046.243363350295, 246.34646808887373, 77.52197234533938, 55.556868552902415, 10028.249658564178, 10044.07416055193, 10052.727980020458, 285.1941748244883, 284.95969542558834, 285.46289236889737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 598.1769, 9.194052, 5500.028, 608.6379, 9.031941, 5495.828, 589.1857, 7.449719, 4393.292, 601.4834, 9.138479, 5500.17, 601.4886, 9.134709, 5499.938, 596.2751, 7.3849, 4398.394, 100.0, 99.9043, 99.83135, 100.0, 100.0, 99.9621
27757.40808, 60.00498526397738, 60.00063639492556, 60.000855613298164, 35.304830452515, 35.35972454730155, 35.311841339323564, 0.9999835208449669, 0.999966342138813, 0.9999798858504275, 10036.570572286813, 10039.163069800994, 10044.262752635204, 246.5913959524296, 76.00987489257602, 60.53085908790945, 10039.826506940337, 10041.391402590729, 10052.235674947377, 285.24433002637375, 284.8233007978516, 285.4202687354083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.5251, 9.09643, 5498.925, 602.9375, 9.122013, 5500.051, 593.3981, 7.409592, 4396.934, 604.668, 9.094168, 5498.937, 603.2435, 9.11663, 5499.567, 595.4203, 7.386915, 4398.5, 99.98114, 99.99749, 99.92891, 99.97521, 99.99072, 99.95947
27759.834280000003, 60.00458519172937, 60.00593329209188, 60.00317662986991, 35.308012055784666, 35.33261763938546, 35.28548942821633, 0.9999824547656471, 0.9999657410039333, 0.9999822236254662, 10025.412329741024, 10027.162823276734, 10039.712753151043, 252.2475369362046, 84.95258520716607, 59.81247493146975, 10032.613804813003, 10031.95345399951, 10041.448942336436, 285.130415290137, 284.8638204679986, 285.4420446673481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 600.0, 610.6761, 8.991848, 5490.758, 596.6728, 9.216138, 5499.085, 599.707, 7.337251, 4400.453, 610.6878, 8.990653, 5490.895, 609.3665, 9.014724, 5493.249, 589.1179, 7.454303, 4391.646, 99.83436, 99.98186, 100.0, 99.83102, 99.87585, 99.80873
