TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28455.444840000004, 59.99053206083891, 59.992388527602714, 59.991636054684115, 32.81431481928424, 32.83716896723966, 32.790764373883725, 0.9999850270854492, 0.9999728048639778, 0.9999830109920086, 9311.788883076028, 9323.717220860843, 9322.47044987057, 231.88718575338407, 71.47898402701912, 54.133087574884485, 9320.82485708964, 9327.15176789631, 9324.268408953358, 285.14434818042616, 284.91556894589826, 285.44213231961345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 610.3804, 8.996488, 5491.715, 596.7896, 9.21448, 5499.28, 599.474, 7.340012, 4400.26, 604.1826, 7.28201, 4399.567, 590.0438, 7.445601, 4393.097, 607.7068, 7.234742, 4396.55, 99.84626, 99.98338, 100.0, 99.98371, 99.83903, 99.9176
28457.857920000002, 59.99400381522537, 59.99766709119675, 59.99612390376585, 32.78404099771797, 32.82526709609702, 32.77968212033815, 0.9999877404705669, 0.9999707165067495, 0.9999867241027762, 9319.172394309242, 9317.708296251529, 9328.879039912254, 232.0932406169004, 67.56457486451814, 48.156155382287125, 9314.546563251484, 9322.585992027469, 9328.17070003428, 285.22660968776677, 284.92632320143997, 285.4893272262258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.0322, 9.103926, 5499.222, 603.0348, 9.120356, 5500.024, 593.1652, 7.411616, 4396.673, 610.3577, 7.198168, 4393.271, 596.3766, 7.37602, 4399.168, 601.5039, 7.314582, 4400.176, 99.98844, 99.99903, 99.92299, 99.84565, 99.9797, 99.99763
28460.25368, 59.999009301315915, 59.99526179603418, 59.99741773847423, 32.755450930535844, 32.81423037257952, 32.75028038086881, 0.9999874291107786, 0.9999753940478264, 0.9999876886917731, 9309.254212850572, 9311.316970601925, 9314.632604891896, 229.88191202663893, 72.00169472979655, 43.94026837277261, 9314.07378495277, 9304.938886588181, 9319.377876278915, 285.1926350830366, 284.9056094113147, 285.52686468687364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.0519, 9.103926, 5499.332, 603.0348, 9.119987, 5499.918, 593.204, 7.412353, 4396.67, 610.3771, 7.197433, 4392.913, 597.4258, 7.359401, 4400.027, 598.8597, 7.346994, 4399.633, 99.98844, 99.99807, 99.92682, 99.83752, 99.99467, 99.99103
28462.653280000002, 60.000676231596564, 60.00237711160345, 60.002644967153024, 32.79075127261661, 32.812674392509244, 32.780895646255594, 0.9999850933216512, 0.9999716169019849, 0.999986615235555, 9318.79046863344, 9323.351897219685, 9324.340230266482, 230.92548902935596, 72.35998285114329, 45.53496542337734, 9322.286472704625, 9317.21299527584, 9322.79065560849, 285.20869740216074, 284.858909718289, 285.44233769342657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.8812, 9.198692, 5500.225, 608.2878, 9.040783, 5496.295, 589.438, 7.451376, 4393.606, 613.251, 7.16397, 4390.182, 597.4067, 7.369445, 4399.182, 601.4841, 7.315498, 4400.183, 100.0, 99.93124, 99.84429, 99.77547, 99.98282, 100.0
28465.138520000004, 60.00771371459453, 60.00704292869151, 60.00719696385879, 32.783572514475324, 32.816958696700816, 32.78873453528402, 0.999986384709752, 0.9999738718656186, 0.9999868967121023, 9322.397518241032, 9316.96866503071, 9321.992047086711, 235.03894859914908, 66.63996533654154, 47.084270196779244, 9321.626619898207, 9316.867915146044, 9327.622873405664, 285.2702711928095, 284.88401833721946, 285.404092466235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.0322, 9.104639, 5499.222, 603.0153, 9.119618, 5500.016, 593.1458, 7.4118, 4396.671, 610.3577, 7.197801, 4393.219, 602.6522, 7.300961, 4399.97, 595.1817, 7.389844, 4398.132, 99.98444, 99.99888, 99.92446, 99.84435, 99.99811, 99.95615
28467.51652, 60.01048072060692, 60.01227221118493, 60.010980107670505, 32.763000297201366, 32.83056124812212, 32.77202364448716, 0.9999857390702842, 0.9999738991170234, 0.999987426192834, 9311.62057647311, 9316.299279537781, 9326.235547930379, 231.08425928753104, 68.89501888468249, 44.07629161270623, 9321.001123931184, 9322.070305888543, 9327.102933317397, 285.3753054162295, 284.96223560897783, 285.5386719408631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.9927, 9.104639, 5499.384, 603.0348, 9.120356, 5500.025, 593.1652, 7.412169, 4396.792, 610.3383, 7.197985, 4393.27, 602.6522, 7.301143, 4400.088, 595.2215, 7.389295, 4398.198, 99.98739, 99.99794, 99.92047, 99.84568, 99.99916, 99.95751
28469.9088, 60.0226172347528, 60.02000566117412, 60.02204889482452, 30.060907360366947, 29.929296194489346, 29.681720089427948, 0.9999869897755329, 0.9999708935759926, 0.9999917359989777, 8564.303955675858, 8670.476573010712, 8770.076836330823, 212.43373133509112, 60.6638357868469, 38.87651542256663, 9161.076654293172, 9228.022203142023, 9266.539776774818, 285.35124165793053, 285.04524659825694, 285.49135315956914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.9927, 9.104639, 5499.332, 603.0348, 9.120172, 5499.971, 593.1846, 7.412169, 4396.679, 610.3383, 7.199088, 4393.27, 602.6713, 7.300778, 4399.931, 595.1618, 7.390028, 4398.357, 99.98739, 99.99781, 99.92312, 99.84934, 99.99702, 99.95471
28472.373440000003, 60.02271282297199, 60.02020570028731, 60.02149642887233, 32.79392473805147, 32.838342187166184, 32.76364121414319, 0.9999849305216754, 0.9999748044884963, 0.9999867845252366, 9237.852552431294, 9241.611826583261, 9203.916252023957, 232.60033039082987, 68.35605978326794, 45.64138396594262, 9018.58521388724, 8989.646770493433, 8957.444299538014, 285.157639374157, 284.91901029961963, 285.39011982628455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.111, 9.10339, 5499.309, 271.1236, 10.00008, 3910.036, 592.971, 7.414194, 4396.723, 610.3771, 7.197433, 4393.321, 602.3279, 7.304248, 4399.839, 595.2016, 7.389295, 4398.367, 99.98665, 57.85379, 99.9211, 99.84916, 99.99493, 99.95887
28474.7982, 60.025446220942676, 60.029452120026406, 60.024734661950944, 31.0398503253234, 31.36374820628151, 31.581843076580597, 0.9999863936780257, 0.9999786406041055, 0.9999865302104318, 9200.031666285779, 9257.488226785847, 9318.480088880071, 227.30707344930397, 64.47062611341579, 51.51512455882812, 9053.972654169687, 8898.867934937349, 8851.066891317736, 285.1634715715225, 284.96125484916894, 285.398341173004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.973, 9.105353, 5499.367, 601.6729, 9.141539, 5500.371, 593.2622, 7.411064, 4396.621, 512.8183, 7.940793, 3615.206, 602.7095, 7.300413, 4399.822, 595.2215, 7.388929, 4398.173, 99.98624, 100.0, 99.91719, 82.16261, 99.99834, 99.95708
28477.199480000003, 60.02423375739306, 60.027547796863466, 60.02721707154723, 32.77886466465468, 32.81220801087299, 32.7057898117365, 0.9999877266143422, 0.9999764933318479, 0.9999849555288431, 9234.37235420042, 9208.325432174213, 9173.253073284333, 231.25908493115867, 68.62586445398665, 51.13949829143718, 9008.520612447823, 8979.290841214432, 8950.474473362465, 285.16517992224766, 285.0254113262532, 285.418686408997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.7956, 9.10803, 5499.523, 601.7118, 9.140801, 5500.265, 592.9322, 7.413457, 4396.486, 610.047, 7.202397, 4392.802, 701.3831, 5.97473, 4354.357, 595.3408, 7.38838, 4398.369, 99.98889, 100.0, 99.92267, 99.83968, 98.96128, 99.95908
28479.606040000002, 60.02747454409439, 60.02893716197108, 60.02665238898795, 32.76903755947461, 32.840925026447934, 32.75230341693339, 0.9999880485594692, 0.9999724004340995, 0.9999871752695827, 9312.227422394153, 9318.856954007239, 9325.880658278136, 233.22248133094456, 69.6009924655109, 40.31992026277885, 9317.72114721002, 9318.909625655973, 9327.811224095518, 285.28032304836967, 284.9527133562792, 285.6292983217919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.582, 601.6729, 9.142459, 5500.422, 592.9904, 7.413826, 4396.479, 609.8917, 7.204236, 4393.947, 601.1263, 7.320137, 4400.288, 593.5117, 7.407973, 4396.815, 99.991, 100.0, 99.91878, 99.86102, 100.0, 99.92618
28482.092360000002, 60.02397558009868, 60.020076392684594, 60.02275372221991, 32.794154651821465, 32.82301122357097, 32.77203357153824, 0.9999897207766789, 0.9999721411446569, 0.9999888166380883, 9316.040327803948, 9325.351345557045, 9329.098383600229, 234.7339193545563, 69.17203014768847, 45.50759735257907, 9321.237269619229, 9317.764192356128, 9325.780785651315, 285.07816788685363, 285.0065102084618, 285.47528955645515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.111957, 5499.686, 601.634, 9.142091, 5500.304, 593.0099, 7.413457, 4396.652, 609.9305, 7.204787, 4393.947, 601.1453, 7.319771, 4400.237, 593.5117, 7.408156, 4396.93, 99.99279, 100.0, 99.92251, 99.86102, 100.0, 99.92757
28484.487040000004, 60.021853542866914, 60.021217517798895, 60.0203358147823, 32.769092533231934, 32.83489910310855, 32.77062889972761, 0.9999863412020468, 0.999969729785797, 0.9999857129514713, 9309.073056503581, 9317.100715192053, 9323.574034012961, 229.6481752649679, 70.6588493297802, 50.780966380580594, 9316.035430153875, 9316.219594804406, 9321.19205483273, 285.21311677126334, 284.9759962112519, 285.4955543499296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112313, 5499.681, 601.6534, 9.142091, 5500.259, 593.0099, 7.414194, 4396.754, 609.8528, 7.20442, 4393.893, 601.1263, 7.319954, 4400.226, 592.7761, 7.420242, 4395.044, 99.99183, 100.0, 99.91857, 99.8598, 100.0, 99.88597
28486.874880000003, 60.01791900268153, 60.016641585277796, 60.017320684071564, 32.77223709417847, 32.79677113179901, 32.77201492804959, 0.9999858439687583, 0.999973546143697, 0.9999854842660074, 9314.339201006213, 9319.261392274397, 9329.969985021904, 230.99089888773324, 73.45713790071432, 46.23038134835349, 9317.328939342135, 9326.119413337357, 9327.299416893418, 285.2734229913003, 284.8439768310581, 285.4096662642068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.006482, 5492.572, 595.3693, 9.2329, 5498.56, 598.154, 7.360444, 4399.419, 605.9108, 7.253879, 4397.569, 603.8348, 7.292743, 4399.848, 592.12, 7.41951, 4396.772, 99.86344, 99.97242, 99.98996, 99.94334, 99.98933, 99.92523
28489.25732, 60.013928336466535, 60.013787999006254, 60.01405183567862, 32.77328020587772, 32.8131966823459, 32.772458951888574, 0.9999868497828682, 0.9999698878229394, 0.9999881099017148, 9319.264686101747, 9316.409570625125, 9321.146822485765, 236.15826924266457, 67.20953611596724, 48.52442579133958, 9317.842246099846, 9319.702091675843, 9321.456830898913, 285.2629369197552, 284.9877210782774, 285.44093169673437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.112135, 5499.744, 601.6729, 9.141907, 5500.424, 592.9904, 7.413826, 4396.48, 609.9111, 7.203868, 4393.893, 601.1072, 7.319771, 4400.123, 593.4918, 7.40834, 4396.867, 99.98974, 100.0, 99.91878, 99.85864, 100.0, 99.92622
28491.808200000003, 60.01178976967697, 60.00774593602536, 60.00888962593626, 32.740635983264184, 32.802899281029624, 32.758372505599716, 0.9999840809370837, 0.9999693729525279, 0.9999851783854986, 9308.078023480424, 9311.366951878748, 9313.359021267655, 228.6093884409953, 85.1376051763209, 48.79726520840313, 9308.221194875136, 9311.74683954839, 9318.86504091128, 285.1312688383376, 284.9307616604948, 285.5770173117861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.8615, 9.205831, 5499.501, 607.957, 9.03931, 5495.503, 586.7204, 7.478803, 4387.976, 616.2803, 7.109914, 4381.454, 594.9651, 7.392457, 4398.123, 599.8339, 7.335458, 4400.136, 99.98784, 99.91683, 99.72143, 99.5771, 99.95593, 100.0
28494.264400000004, 60.00755729978682, 60.00771799935037, 60.00876788604804, 32.79773377179712, 32.830293943018155, 32.77852211294417, 0.9999860263625207, 0.9999748565374387, 0.9999866109057118, 9318.33999670809, 9315.244806480894, 9326.216289768703, 230.30406303227574, 69.21348811099142, 49.114158893570675, 9315.538513386684, 9320.206908637287, 9327.122242934222, 285.1971871701458, 284.9073217684993, 285.5162534980827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5787, 9.112135, 5499.628, 601.634, 9.141723, 5500.312, 593.0487, 7.414562, 4396.54, 609.9111, 7.203868, 4393.837, 601.1263, 7.319954, 4400.18, 593.4918, 7.40779, 4396.822, 99.99184, 100.0, 99.91719, 99.85614, 100.0, 99.92881
28496.703840000002, 60.002798778854455, 60.004592089149575, 60.0025037104258, 32.769044752212295, 32.79367486921682, 32.72724693891225, 0.9999868052716567, 0.9999733691864174, 0.9999871263562246, 9317.416357334072, 9316.946040910363, 9324.818188220735, 231.152985202227, 67.07041847743494, 44.17126904512406, 9315.543380676745, 9316.680001233124, 9320.261350524743, 285.2103100344304, 284.9648067428691, 285.48562712491605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.112313, 5499.518, 601.6534, 9.142091, 5500.371, 593.0099, 7.41401, 4396.649, 609.8528, 7.20442, 4393.836, 601.1453, 7.316301, 4400.334, 592.3983, 7.420425, 4394.582, 99.98983, 100.0, 99.91746, 99.85846, 100.0, 99.88334
28499.091200000003, 60.00454150315781, 60.001345595699284, 60.00025839794528, 32.7708927116818, 32.8208373751278, 32.76754124472164, 0.9999872795370129, 0.999971625761276, 0.9999856573733059, 9309.981931161992, 9316.554674329647, 9328.670384171863, 234.32135025152274, 73.09223534846979, 45.76825438339438, 9318.884986438141, 9321.540298443133, 9326.839213758376, 285.25395813719143, 284.915785494038, 285.5014171732187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.007018, 5492.509, 595.525, 9.232347, 5499.038, 598.1152, 7.360444, 4399.591, 606.3963, 7.252592, 4397.232, 603.8348, 7.293291, 4399.797, 592.4778, 7.41951, 4396.926, 99.86533, 99.97352, 99.98741, 99.93979, 99.98912, 99.92141
28501.616360000004, 59.993678984169826, 59.992978710809126, 59.993544950276096, 32.80189291967016, 32.83926099026698, 32.78495543214001, 0.9999883685953286, 0.9999719019742074, 0.9999882869052744, 9313.624569859854, 9319.81201061639, 9329.90628513601, 227.75399745473442, 71.87611504770575, 47.42118576422763, 9323.308539341695, 9315.202266520024, 9334.12897030318, 285.1396286893863, 284.86261961725745, 285.4900899092403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.559, 9.111957, 5499.414, 601.634, 9.142275, 5500.311, 592.971, 7.413457, 4396.592, 609.8723, 7.204604, 4393.841, 601.0881, 7.319589, 4400.339, 593.5117, 7.408156, 4396.929, 99.99089, 100.0, 99.91746, 99.856, 100.0, 99.92482
28504.030960000004, 59.9912633547312, 59.99033184408551, 59.99175990636875, 32.765767005754576, 32.81701975756285, 32.76261941552549, 0.9999862163798043, 0.999968004004753, 0.9999861437268368, 9304.068278037817, 9310.378181314762, 9317.752323474024, 236.58575891263706, 76.3871139323519, 48.92675687571682, 9312.933706901109, 9311.612390633916, 9313.053282340297, 285.16940227120176, 284.9459552217439, 285.50620704290304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.2897, 9.208151, 5499.379, 607.957, 9.03931, 5495.615, 586.7592, 7.478619, 4387.865, 616.3192, 7.108811, 4381.669, 594.8888, 7.392457, 4398.232, 599.8339, 7.335275, 4400.246, 99.98827, 99.91777, 99.72143, 99.57448, 99.95841, 100.0
28506.485800000002, 59.98210334369052, 59.981719845068945, 59.985491649571806, 32.793582684448324, 32.84445763255746, 32.77826490188704, 0.9999871040840289, 0.9999721684311972, 0.999986742464273, 9316.916113002479, 9317.880956966923, 9331.088969390166, 226.6307196171456, 69.36355682646717, 52.215781267386774, 9319.517887808028, 9316.096070263728, 9325.692175899258, 285.1531404341371, 284.94247488409394, 285.41901624691667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.112492, 5499.628, 601.6534, 9.141723, 5500.475, 593.0099, 7.41401, 4396.367, 609.8917, 7.204787, 4393.893, 601.0881, 7.319589, 4400.296, 593.4918, 7.40834, 4396.99, 99.99184, 100.0, 99.91996, 99.85733, 100.0, 99.93018
28508.9078, 59.97841074764857, 59.97680820577579, 59.98025394057122, 32.779377343352294, 32.79810764882342, 32.771832560956184, 0.9999861551658012, 0.999974670864074, 0.9999863690767314, 9309.514486273749, 9314.892819633236, 9326.699888459556, 229.1343561885201, 71.30649317880307, 49.916869790404235, 9310.527773258864, 9318.344168217352, 9322.872111544888, 285.2186204732979, 284.8803720875779, 285.449223544277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.111957, 5499.513, 601.634, 9.141907, 5500.431, 592.971, 7.414194, 4396.485, 609.9111, 7.203868, 4393.783, 601.1072, 7.316667, 4400.112, 592.4381, 7.419327, 4394.354, 99.98974, 100.0, 99.92134, 99.85851, 100.0, 99.88442
28511.31172, 59.98133411924368, 59.982376192203105, 59.98029981637192, 32.780360721639326, 32.80790520581488, 32.78835260960233, 0.9999851285907458, 0.9999701825620473, 0.9999799654434468, 9319.967654591514, 9317.975813062598, 9319.350380951533, 232.9023423880153, 72.32184868885679, 49.88021866797669, 9312.948434923634, 9321.726780066705, 9331.74180963138, 285.1919974048335, 284.8887031476544, 285.391648727991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.006304, 5492.566, 595.5444, 9.232347, 5499.03, 597.7075, 7.360996, 4399.484, 606.3381, 7.246157, 4397.173, 603.8539, 7.293656, 4399.848, 592.3983, 7.412185, 4396.822, 99.86039, 99.97257, 99.98687, 99.94231, 99.99513, 99.92659
28513.718600000004, 59.97851163331837, 59.98200611313394, 59.98263070537942, 32.79118190757075, 32.811000023344526, 32.78849311399682, 0.9999868772567668, 0.9999704292058532, 0.9999888945299108, 9312.995793259954, 9320.816365177592, 9330.107923754875, 229.24741218675717, 71.65070864868744, 48.94117856607045, 9327.66791125189, 9324.628118244686, 9324.979943123195, 285.1610461022448, 284.9321881983334, 285.4521169342428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112492, 5499.634, 601.6534, 9.142091, 5500.424, 593.0099, 7.41401, 4396.65, 609.9305, 7.204052, 4393.901, 601.1263, 7.319954, 4400.337, 593.452, 7.40834, 4396.989, 99.99278, 100.0, 99.91861, 99.85984, 100.0, 99.93016
28516.16716, 59.98143991596568, 59.9829525765734, 59.98255016767807, 32.768176704583425, 32.80146035721042, 32.780308115803855, 0.9999865718733363, 0.9999717341473637, 0.9999881712367359, 9309.226654134844, 9311.574659707518, 9326.653125662882, 234.93996699469108, 68.80898761818978, 42.341644077200726, 9303.703951075888, 9312.670775093908, 9321.327096255027, 285.22504298821445, 284.9371250465572, 285.4042917023804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.3883, 9.207258, 5499.547, 607.9181, 9.039494, 5495.38, 586.7204, 7.478619, 4387.975, 616.2997, 7.109363, 4381.619, 594.9269, 7.392274, 4398.173, 599.8339, 7.335092, 4400.07, 99.99048, 99.9197, 99.72787, 99.57596, 99.95708, 100.0
28518.600720000002, 59.98393149268384, 59.983597184686886, 59.98359934256754, 32.78577351315732, 32.836342919356625, 32.776593797442096, 0.9999879859639949, 0.9999737555033189, 0.9999883990320307, 9312.105963184116, 9321.715261933929, 9326.613031164721, 225.91846090505987, 67.34267644521105, 44.189664741643355, 9315.186101884083, 9315.335156738123, 9326.996075375491, 285.2045799623282, 284.98094776116704, 285.45491563069476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.559, 9.112135, 5499.686, 601.634, 9.142275, 5500.365, 593.0293, 7.413641, 4396.428, 609.9111, 7.203684, 4393.896, 601.1072, 7.320502, 4400.179, 593.4719, 7.408156, 4396.763, 99.99384, 100.0, 99.92251, 99.85986, 100.0, 99.9262
28521.05756, 59.98384208245227, 59.98569090908775, 59.98696450099022, 32.78515642021377, 32.81301970070309, 32.7753376188282, 0.9999901773807289, 0.9999731812571199, 0.9999894726291355, 9311.75907683842, 9324.583363079246, 9318.728084494702, 232.26870810438652, 70.87285368352605, 45.75041656478879, 9318.448933408565, 9321.91136320356, 9318.366208163647, 285.2270278172476, 284.9700616370678, 285.3909852792892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.111957, 5499.738, 601.6534, 9.141723, 5500.311, 592.9904, 7.41401, 4396.54, 609.9305, 7.2035, 4393.894, 601.0881, 7.320319, 4400.236, 593.3725, 7.415298, 4395.049, 99.99384, 100.0, 99.91996, 99.86, 100.0, 99.90362
28523.46972, 59.98289813753122, 59.987446050687225, 59.98936964951202, 32.80763348526343, 32.84402498757132, 32.767181828149866, 0.9999863581818261, 0.9999704803208922, 0.9999864066672227, 9312.005297138447, 9316.828330934262, 9323.704289621128, 229.38923927521967, 71.2672345493529, 49.90221486213113, 9320.626874619757, 9325.508869785373, 9323.908539342712, 285.1738451234968, 284.8528565474994, 285.4171203127038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.005947, 5492.676, 595.3304, 9.23511, 5498.436, 598.7752, 7.355474, 4399.621, 605.8526, 7.259579, 4397.517, 603.873, 7.285255, 4399.59, 592.0803, 7.420425, 4396.536, 99.8645, 99.96557, 99.9951, 99.95594, 99.98929, 99.91987
28525.861, 59.995589988574274, 59.99130476023098, 59.99440407545643, 32.78473991766919, 32.794976776742295, 32.784242973165426, 0.9999876772542606, 0.9999728137057224, 0.9999864213121274, 9317.319308108421, 9318.631236475616, 9320.496387895138, 234.84538764325725, 73.39853833177858, 46.818812167744454, 9320.752200240353, 9320.993723445727, 9324.408378290973, 285.2750143973645, 285.00146890562877, 285.4786510535717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.111957, 5499.738, 601.6534, 9.141723, 5500.311, 592.9904, 7.414562, 4396.428, 609.9499, 7.204604, 4393.791, 601.1453, 7.319589, 4400.129, 593.4719, 7.408706, 4396.76, 99.99384, 100.0, 99.91741, 99.861, 100.0, 99.92878
28528.289360000002, 59.994592668151355, 59.99442948910002, 59.9929574528923, 32.753468150585206, 32.79397041081514, 32.74797752033124, 0.9999877828317187, 0.9999753035899152, 0.999987556501074, 9310.383446166483, 9312.761227328503, 9320.559422460425, 229.77208483265963, 65.63214566201441, 46.31488866714653, 9312.647557433133, 9311.661599741372, 9319.34514401361, 285.19582881966966, 285.00277623279993, 285.5038839934491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 598.374, 9.191375, 5499.466, 607.7819, 9.040046, 5495.438, 586.701, 7.478619, 4387.804, 616.2609, 7.109546, 4381.559, 594.8698, 7.392822, 4398.233, 599.8737, 7.335458, 4400.186, 99.99474, 99.91657, 99.72402, 99.58085, 99.95197, 100.0
28530.755360000003, 60.00104669024358, 60.003159078893525, 60.00058000814057, 32.78818066797042, 32.82810170305815, 32.784226613776596, 0.9999879752672691, 0.9999738092382335, 0.9999873705926314, 9318.1842642794, 9322.889437077134, 9324.443131949009, 230.06584644701888, 69.40515592437987, 45.33998763385307, 9316.07809538856, 9328.673784188228, 9329.026629721502, 285.1113991610373, 284.9946319174916, 285.45168695678007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.111957, 5499.634, 601.6534, 9.141907, 5500.25, 592.9904, 7.413826, 4396.481, 609.9111, 7.204971, 4393.893, 601.1263, 7.319954, 4400.169, 593.5117, 7.408156, 4396.88, 99.99173, 100.0, 99.92251, 99.8598, 100.0, 99.93033
28533.249280000004, 59.998254484390486, 60.00051138988469, 60.00161165323121, 32.78395484014753, 32.84363389130784, 32.76785892844427, 0.9999881351389064, 0.9999707360269455, 0.9999886580424735, 9314.561874453506, 9322.973695680597, 9325.151643903273, 227.49464799800512, 70.24123964374849, 46.50427537285759, 9313.4053139958, 9314.354102734247, 9324.787928387497, 285.13303853919746, 284.8634435360943, 285.4610133633867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.559, 9.112492, 5499.634, 601.6534, 9.141723, 5500.252, 593.0099, 7.413641, 4396.547, 609.9111, 7.204052, 4393.843, 601.1072, 7.319771, 4400.204, 592.7761, 7.419327, 4395.045, 99.99195, 100.0, 99.91998, 99.85864, 100.0, 99.90622
28535.702360000003, 59.999263517154546, 59.999879414715835, 60.001936350842236, 32.780822779987176, 32.861528881757785, 32.77447935387541, 0.9999881082477221, 0.999971644359743, 0.9999893703028104, 9316.078299234694, 9321.709148269205, 9325.816600534083, 232.96858567484549, 65.14839627138826, 48.08467676990722, 9317.895480746383, 9320.309963920172, 9323.32066338862, 285.2161925138397, 284.98733512444977, 285.43504167053186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.005947, 5492.729, 595.2914, 9.233268, 5498.384, 598.154, 7.355658, 4399.539, 605.8914, 7.253695, 4397.224, 603.8921, 7.292377, 4399.807, 592.3785, 7.420425, 4396.929, 99.86249, 99.96544, 99.9912, 99.93977, 99.9869, 99.92004
28538.136840000003, 59.99879917049268, 59.999686437916615, 60.00352300339549, 32.79092616932961, 32.834428966322115, 32.774821507963026, 0.999988765710516, 0.9999712805290499, 0.9999883136692262, 9318.277738521403, 9325.218249831161, 9331.524567375294, 227.48996781515427, 67.27900688799855, 46.3747466733621, 9319.084214389475, 9322.181814443251, 9325.488606861747, 285.1787980035499, 284.9515267358842, 285.40718705150766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112492, 5499.571, 601.634, 9.141907, 5500.252, 592.9904, 7.413641, 4396.481, 609.9111, 7.204052, 4393.895, 601.1072, 7.320137, 4400.177, 593.5117, 7.408156, 4397.05, 99.99383, 100.0, 99.91876, 99.85851, 100.0, 99.93156
28540.507120000002, 60.00245320405922, 60.00271795547566, 60.00229354355487, 32.74212595347448, 32.81764095768472, 32.75297955548131, 0.9999890005167542, 0.9999751405723459, 0.9999873962875275, 9301.348844762753, 9313.656025539982, 9321.849263181832, 231.79292049995996, 69.68637024187274, 44.071482340011244, 9312.183231566054, 9312.124887006243, 9319.315417144446, 285.2305918484189, 285.02699257366874, 285.411025050483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.7234, 9.205652, 5499.443, 607.9181, 9.039494, 5495.438, 586.701, 7.478251, 4387.806, 616.2803, 7.10973, 4381.788, 594.9269, 7.392457, 4398.283, 599.8936, 7.335641, 4400.303, 99.98848, 99.91876, 99.72548, 99.57581, 99.95958, 100.0
28542.90188, 60.00508007611905, 60.002066531389325, 60.00339221477607, 32.78197865589996, 32.8364939359995, 32.7601379683132, 0.9999886968211957, 0.9999724470924839, 0.9999902813400576, 9311.652897177568, 9326.3328203717, 9322.117861152457, 233.5877521241423, 70.36640217554077, 45.07404688202769, 9316.744586060582, 9320.515544979049, 9330.531635439138, 285.1877289419365, 284.97409622526953, 285.4923509384826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112135, 5499.576, 601.6534, 9.141723, 5500.311, 592.971, 7.413457, 4396.48, 609.9111, 7.204971, 4393.843, 601.1263, 7.319771, 4400.396, 593.5117, 7.40834, 4396.929, 99.99384, 100.0, 99.91878, 99.85746, 100.0, 99.92361
28545.333520000004, 60.0007414697707, 60.00159567567721, 60.001659215616314, 32.79384788279923, 32.806359091094244, 32.76472327965781, 0.9999887134737114, 0.9999748013259139, 0.999990890362291, 9317.040540961185, 9315.46608377084, 9322.845803128735, 228.80767536380995, 67.72064717358307, 47.32684215437439, 9313.613438515638, 9322.909197073968, 9317.696843808899, 285.24183337852116, 284.9951702511778, 285.44537433197934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.111957, 5499.571, 601.6534, 9.142091, 5500.371, 592.9904, 7.413826, 4396.368, 609.8917, 7.204236, 4393.9, 601.1453, 7.319954, 4400.229, 593.5117, 7.408706, 4396.799, 99.99393, 100.0, 99.91996, 99.85996, 100.0, 99.92585
28547.819280000003, 59.99739027503814, 59.99705942545554, 60.00080554034725, 32.763184811287594, 32.828610954065006, 32.77732881716844, 0.9999853184383264, 0.9999735893526925, 0.9999853309121159, 9313.464290198564, 9319.135121016876, 9319.775231594187, 233.76481828335022, 72.0194854575152, 47.69530049360583, 9313.47638131336, 9325.573807787283, 9326.173444601285, 285.1689420200925, 284.940770971589, 285.40195063129573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.006482, 5492.676, 595.3499, 9.23511, 5498.034, 599.1246, 7.348295, 4399.912, 605.27, 7.258843, 4398.071, 604.3881, 7.27868, 4399.417, 591.4043, 7.423539, 4395.933, 99.86344, 99.96184, 99.9966, 99.95886, 99.98535, 99.89591
28550.244160000002, 59.99367924274611, 59.994835033622934, 59.99277796015321, 32.773845731445626, 32.84092776588834, 32.787120114642455, 0.9999888039634673, 0.999972629064383, 0.9999866013859587, 9313.39242091045, 9326.383266652832, 9324.457594570049, 228.63435324443753, 74.22717419482433, 44.1417163541837, 9314.58294103837, 9321.948545427069, 9324.700699150448, 285.19191268526697, 284.9883985165839, 285.4312801731687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112135, 5499.571, 601.634, 9.142091, 5500.311, 593.0099, 7.413826, 4396.48, 609.9305, 7.203868, 4393.945, 601.0881, 7.319771, 4400.237, 593.4918, 7.408523, 4396.873, 99.99279, 100.0, 99.91861, 99.85864, 100.0, 99.92753
28552.711720000003, 59.98765432562815, 59.98806880566413, 59.98925963968651, 32.75835216558956, 32.81026413316183, 32.763759905132616, 0.9999857662478951, 0.9999727682850539, 0.9999875980775625, 9303.61420260887, 9316.304941494682, 9321.642937207447, 232.90022312732992, 70.04877388541627, 47.059224243052086, 9308.095533992826, 9315.778040889423, 9317.269683163458, 285.1127199825636, 284.9702565583912, 285.4829454322003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 598.3543, 9.200477, 5499.576, 607.8597, 9.040783, 5495.55, 586.7204, 7.478435, 4387.748, 616.2803, 7.109363, 4381.721, 594.9651, 7.392457, 4398.288, 599.814, 7.336007, 4400.248, 99.99088, 99.91564, 99.72013, 99.58316, 99.95589, 100.0
28555.109160000004, 59.987021598483906, 59.986268693227686, 59.98645115652161, 32.79281251744036, 32.83578040679667, 32.79259893244046, 0.9999874977069756, 0.9999756794737626, 0.9999872236680777, 9315.411095761425, 9326.380936274212, 9323.242914495055, 231.2728787180949, 68.8165092858435, 47.638073415439976, 9320.797761032161, 9315.862580344596, 9329.808016615823, 285.2661438602038, 284.97816212962283, 285.4133018926458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.111778, 5499.576, 601.634, 9.142643, 5500.311, 592.9904, 7.413826, 4396.546, 609.9305, 7.204052, 4393.835, 601.1263, 7.319954, 4400.339, 593.5316, 7.407973, 4396.876, 99.99194, 100.0, 99.9173, 99.85849, 100.0, 99.92499
28557.606440000003, 59.98737794179942, 59.985335380473984, 59.985561271594115, 32.76820340605613, 32.843267630756095, 32.78770751621132, 0.9999866243502181, 0.9999710012656532, 0.999988609438993, 9301.56856728886, 9320.09729058354, 9326.272256553488, 227.91054839079902, 65.84444602667827, 44.52467836538199, 9311.528322038175, 9323.326960643237, 9314.937307056502, 285.07614247957, 285.005776848721, 285.39111535264897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.559, 9.112135, 5499.634, 601.6534, 9.142459, 5500.304, 592.971, 7.414378, 4396.479, 609.9693, 7.203684, 4393.836, 601.1072, 7.320137, 4400.236, 593.3924, 7.409255, 4395.753, 99.99279, 100.0, 99.91857, 99.85744, 100.0, 99.90854
28560.16788, 59.98430142565627, 59.987384198010155, 59.988587225574385, 32.786138418478544, 32.84102000492537, 32.78399550202192, 0.9999855796019338, 0.9999724443124334, 0.9999844830717673, 9316.000037056985, 9319.268942859177, 9326.518010285592, 231.44062489301132, 68.6310764234886, 45.78190511228229, 9319.718416786478, 9324.168032363665, 9325.22035772649, 285.2465376882028, 284.94361334700363, 285.4679099385346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.848, 9.006482, 5492.457, 595.3304, 9.233084, 5498.553, 598.2316, 7.360444, 4399.435, 606.2021, 7.246341, 4397.172, 603.9493, 7.29183, 4399.857, 593.1339, 7.412368, 4396.928, 99.86144, 99.97228, 99.99385, 99.94096, 99.99312, 99.92342
28562.639040000002, 59.98882180640945, 59.990914950614275, 59.98708722530666, 32.786650645980004, 32.83694971472637, 32.77934723473852, 0.9999879120087657, 0.9999720529474487, 0.9999876361867227, 9318.730525183295, 9327.539906013488, 9331.173250708223, 226.93612030839358, 67.124056999593, 45.55743317152849, 9312.998056155358, 9323.032380010416, 9326.976263542976, 285.19361233854323, 284.9465320525395, 285.44464595863127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5787, 9.111957, 5499.519, 601.634, 9.142643, 5500.251, 592.9516, 7.41401, 4396.54, 609.8917, 7.203684, 4393.836, 601.0881, 7.320137, 4400.288, 593.5117, 7.408523, 4396.989, 99.99393, 100.0, 99.91996, 99.85851, 100.0, 99.93016
28565.103840000003, 59.986729248394916, 59.985605803864665, 59.984116258319254, 32.75794261294253, 32.79476046935672, 32.74945528773134, 0.9999888856283399, 0.9999744952267787, 0.9999889775448203, 9302.543518172548, 9315.930151202096, 9320.020957267987, 234.08683593725345, 67.60120702401537, 45.36934351241098, 9317.166374339438, 9309.731449162951, 9320.694460208735, 285.19607866114046, 284.93536818623716, 285.4174456416357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.2306, 9.207973, 5499.484, 607.8986, 9.040046, 5495.497, 586.701, 7.478803, 4387.983, 616.3386, 7.109546, 4381.345, 594.9079, 7.392639, 4398.064, 599.8339, 7.335641, 4400.191, 99.99037, 99.91776, 99.7253, 99.57462, 99.95575, 100.0
28567.50224, 59.982137460529216, 59.98157456447579, 59.97911444695056, 32.77287492507932, 32.81957981501307, 32.78550743820317, 0.9999866828178667, 0.9999754019773388, 0.9999873086102924, 9310.392934565574, 9324.782327860728, 9324.889724597282, 231.649905987314, 67.43044492933006, 46.584534620883005, 9322.335441539173, 9321.40280126957, 9335.427929202662, 285.10558993219246, 284.95880361258736, 285.36969510535187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112135, 5499.634, 601.634, 9.142091, 5500.31, 592.9904, 7.41401, 4396.584, 609.8723, 7.203868, 4393.79, 601.1453, 7.319771, 4400.345, 593.4918, 7.408706, 4397.044, 99.99289, 100.0, 99.91993, 99.85746, 100.0, 99.92363
28569.927000000003, 59.979210795528644, 59.97661555049971, 59.979260845232986, 32.79216662568164, 32.82937403108888, 32.76080549524359, 0.9999872828304341, 0.9999717597121663, 0.9999870864248259, 9307.55044183226, 9323.566508098735, 9321.879673922609, 231.80507552564995, 67.71080498942501, 47.460652299327194, 9312.82384086462, 9315.567059907335, 9312.847379084424, 285.08071398951125, 284.93899887169346, 285.3448125585287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.112135, 5499.628, 601.6534, 9.141907, 5500.43, 592.971, 7.414746, 4396.658, 609.9111, 7.203868, 4393.836, 601.1263, 7.317945, 4400.135, 592.458, 7.426102, 4394.476, 99.99079, 100.0, 99.91839, 99.861, 100.0, 99.88476
28572.505, 59.976262759261246, 59.975758457289075, 59.97475807782923, 32.79460461565121, 32.83960093797217, 32.786290007238186, 0.9999860224452011, 0.9999741058155839, 0.9999868856115683, 9306.464153376834, 9325.126144733038, 9327.075690985454, 230.67734735582408, 68.5235669399126, 51.8823664468523, 9324.655694142066, 9323.813323409446, 9329.550311118717, 285.08645322494357, 284.9630943295154, 285.4692106697362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 609.7495, 9.017726, 5494.201, 596.7896, 9.204718, 5500.043, 596.1352, 7.378851, 4398.253, 607.6391, 7.230712, 4395.456, 601.8511, 7.317214, 4400.308, 593.4918, 7.40834, 4396.814, 99.88232, 99.99248, 99.97337, 99.90211, 100.0, 99.92636
28574.868240000003, 59.97447685568317, 59.97385338775289, 59.974967506785845, 32.781131883495696, 32.818810360245855, 32.78530758400447, 0.9999885447871851, 0.9999729296424704, 0.9999845287851001, 9316.141425369504, 9315.098151575537, 9333.231170886895, 230.2221985791798, 68.0055249248644, 44.41904424928384, 9319.546982984402, 9314.931575528955, 9323.404804383605, 285.27773284499045, 284.9581087846611, 285.42780289654917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5393, 9.112135, 5499.519, 601.6729, 9.142643, 5500.305, 592.9516, 7.414194, 4396.651, 609.8528, 7.2035, 4393.828, 601.1263, 7.319954, 4400.337, 593.5117, 7.40834, 4396.822, 99.99184, 100.0, 99.91724, 99.85833, 100.0, 99.92636
