TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28591.562560000002, 59.99242396275753, 59.990933407763315, 59.99697330508641, 36.54185930868796, 36.59184886357544, 36.52084017509361, 0.9999812110259035, 0.9999649851502375, 0.9999806553218555, 10386.451441803058, 10391.067162372023, 10398.33667832542, 265.0945840408692, 85.04747008590039, 69.50562354325757, 10385.261047427222, 10391.899699621381, 10402.728534698905, 285.3008921540087, 285.05416691666403, 285.5683140003164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.111957, 5499.791, 607.529, 7.237128, 4396.817, 599.5516, 9.17338, 5500.349, 604.2214, 9.101707, 5499.343, 601.4505, 9.144388, 5500.197, 593.79, 9.256571, 5496.305, 99.99479, 99.92625, 100.0, 99.98367, 100.0, 99.93043
28593.96004, 59.99703306840168, 59.99728504226032, 59.99803005149063, 36.551138393324266, 36.604582935720764, 36.56637046269411, 0.9999834902349186, 0.9999719561630251, 0.9999836031478723, 10389.618227908612, 10395.698725134831, 10396.55067591406, 263.8202138172412, 82.15001447487612, 59.22257517719481, 10382.408592846941, 10395.270681130442, 10390.782289804136, 285.2534393985824, 285.0426933535141, 285.4349848379802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.112849, 5499.628, 601.3032, 7.318359, 4400.263, 599.571, 9.173564, 5500.349, 604.202, 9.101707, 5499.12, 601.4696, 9.145119, 5500.201, 593.7701, 9.256571, 5496.306, 99.99479, 100.0, 100.0, 99.98259, 100.0, 99.93153
28596.391920000002, 60.001824791830366, 60.00048326665434, 60.004220484499044, 36.512823518915006, 36.58161066142443, 36.527042441522084, 0.9999800020835332, 0.999968645898968, 0.9999790490135104, 10391.303798061985, 10391.770583383819, 10401.106354361782, 257.8316459063585, 85.3130686051627, 74.0284568592283, 10391.481165424257, 10394.266942854469, 10392.339469942723, 285.408057464921, 285.0805914519421, 285.5140377508475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8283, 9.006482, 5492.566, 594.9802, 7.391853, 4398.389, 593.301, 9.263207, 5495.892, 610.2217, 8.999294, 5491.952, 607.3065, 9.058737, 5497.128, 589.1776, 9.317367, 5490.791, 99.86344, 99.95959, 99.92495, 99.85226, 99.94049, 99.83116
28598.838720000003, 60.000011747221464, 60.002954810077725, 60.00435599983952, 36.541313243985186, 36.56419183105787, 36.50514152053315, 0.9999814630132023, 0.9999672769849942, 0.9999802168958979, 10384.841782154388, 10387.14584290621, 10394.73233434975, 265.147587567835, 88.09712855491762, 64.5047494755404, 10386.486748073292, 10389.353935405634, 10389.488651632422, 285.29334897532874, 285.0009329931146, 285.4779535322691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.112849, 5499.628, 601.2838, 7.317622, 4400.478, 597.5911, 9.202647, 5498.854, 604.1826, 9.101522, 5499.121, 601.4696, 9.144206, 5500.098, 593.79, 9.256205, 5496.131, 99.99184, 100.0, 99.98628, 99.98582, 100.0, 99.92825
28601.240200000004, 60.00864205006191, 60.00592836211874, 60.00588525091413, 36.485345224104414, 36.55625008999496, 36.493881863683946, 0.9999816465613077, 0.9999648575579394, 0.9999828461300101, 10378.617164902098, 10382.775981734178, 10384.81131900066, 268.04443716121693, 91.06240509846793, 62.15294131648534, 10381.636990835626, 10384.212920344087, 10393.56552643144, 285.28916255772526, 285.0031995091787, 285.529114302624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 600.8975, 9.15925, 5500.428, 605.4083, 7.259784, 4397.95, 588.351, 9.327633, 5487.289, 597.8716, 9.198603, 5499.605, 595.2703, 9.235885, 5497.869, 600.0725, 9.165926, 5500.237, 100.0, 99.96546, 99.76749, 99.99345, 99.95565, 100.0
28603.6866, 60.00748237700097, 60.0061589671783, 60.00978374055337, 36.52957229498191, 36.54988515085031, 36.51817325556568, 0.9999802452053466, 0.9999633736632674, 0.9999797117801629, 10377.705766600475, 10386.629331697804, 10393.956887855751, 259.1906379371783, 87.72641392380001, 67.77681097859477, 10383.960312303872, 10382.612048299488, 10393.628256731268, 285.3281923722961, 285.06864233075777, 285.5003504809418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5393, 9.112313, 5499.733, 601.3032, 7.318359, 4400.309, 593.2816, 9.263023, 5495.897, 604.202, 9.101338, 5499.232, 601.4886, 9.144206, 5500.149, 593.7701, 9.256388, 5496.373, 99.99279, 100.0, 99.92499, 99.98272, 100.0, 99.93264
28606.081520000003, 60.015139263615254, 60.013601597672206, 60.01350236246789, 36.50031792836172, 36.56859482498542, 36.49468830607205, 0.9999838141571074, 0.9999695896014887, 0.9999760422215046, 10380.518726052203, 10384.758025991167, 10389.244268005386, 263.52524996478405, 81.92791193520156, 61.92843089730104, 10370.756837223526, 10374.748506562533, 10376.43359136339, 285.30898290265077, 285.04748837204744, 285.4782627569017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5393, 9.112135, 5499.686, 601.3032, 7.317806, 4400.309, 586.9922, 9.344936, 5485.438, 604.202, 9.101707, 5499.179, 601.4696, 9.144206, 5500.208, 593.79, 9.256205, 5496.306, 99.99289, 100.0, 99.73288, 99.98367, 100.0, 99.93144
28608.719760000004, 60.01071932148665, 60.011437482555266, 60.01006491857162, 36.522331841200696, 36.54261658201661, 36.50396517569744, 0.9999827028435861, 0.9999620004777009, 0.9999819039928394, 10384.1992810308, 10379.798737045137, 10392.515041502442, 263.52965267775653, 83.8099626557148, 57.32124791247361, 10382.523674696195, 10384.769126604557, 10388.185087751819, 285.2379799131534, 285.10048465118905, 285.3907178141905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8677, 9.00666, 5492.619, 594.9996, 7.391853, 4398.225, 580.7222, 9.418565, 5469.809, 610.1441, 9.009039, 5493.242, 606.3527, 9.075904, 5498.183, 590.291, 9.293927, 5493.378, 99.86544, 99.9621, 99.44209, 99.87572, 99.96556, 99.86499
28611.090880000003, 60.009692055530245, 60.010372963462814, 60.01107905886184, 36.52373740231195, 36.54495242436979, 36.50052348853168, 0.9999857402579728, 0.9999676433151532, 0.9999837802549353, 10379.337304212331, 10386.183992747987, 10390.043661510748, 262.1589591462516, 81.54528455910577, 58.344025581479855, 10383.95772920143, 10381.429791357163, 10393.853860672474, 285.2619348280949, 284.9835217380137, 285.5374258834101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112492, 5499.785, 601.3032, 7.317806, 4400.247, 586.9728, 9.34512, 5485.385, 604.1631, 9.101707, 5499.062, 601.5078, 9.144388, 5500.213, 593.7502, 9.256754, 5496.252, 99.99278, 100.0, 99.73178, 99.98154, 100.0, 99.93045
28613.51884, 60.0100563396202, 60.01153343207874, 60.004907002128775, 36.52795180609212, 36.57366971426117, 36.51052296832069, 0.9999801593330861, 0.9999565946958096, 0.999981331970412, 10383.483222911802, 10388.145063065725, 10396.987543826786, 271.249899182636, 97.5144527319535, 64.66869281695381, 10386.985046319378, 10392.75562156308, 10388.758134921007, 285.19981873320586, 285.00191206039705, 285.5269700487659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 600.4441, 9.170137, 5500.292, 605.8169, 7.251863, 4397.672, 592.8351, 9.267073, 5495.743, 597.8522, 9.198419, 5499.541, 595.2703, 9.235885, 5497.977, 600.0327, 9.166109, 5500.17, 100.0, 99.94568, 99.91656, 99.99239, 99.95879, 100.0
28616.075080000002, 60.00588318243146, 60.001193738900355, 60.00378092478595, 36.51111561595487, 36.58895228303716, 36.49564494339132, 0.9999835938977288, 0.9999678706735121, 0.999979472327223, 10383.769490145845, 10386.1752239934, 10390.14569022389, 263.15141640455477, 83.39166944115914, 60.24988257614268, 10383.586684128106, 10382.716810393624, 10388.212566543743, 285.23744825652483, 284.9960771089912, 285.45607655522673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112492, 5499.68, 601.3032, 7.318174, 4400.411, 587.0116, 9.344568, 5485.437, 604.1826, 9.101707, 5499.125, 601.4886, 9.143658, 5500.15, 593.7502, 9.256571, 5496.427, 99.99363, 100.0, 99.73382, 99.98379, 100.0, 99.93364
28618.461400000004, 60.0040099731546, 60.00150524175672, 60.00166068418587, 36.4848233456806, 36.55863272865289, 36.48015408942382, 0.9999847307490886, 0.9999656440478536, 0.9999851849673969, 10371.10067875221, 10376.39389874761, 10382.131815989997, 264.62539945610115, 84.85055208375798, 56.711467770401896, 10369.015699365062, 10372.978818518426, 10375.51801951333, 285.2572705397936, 284.99872117006595, 285.5032342837801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112671, 5499.617, 601.2643, 7.318359, 4400.411, 586.9728, 9.344936, 5485.385, 604.1826, 9.101707, 5499.18, 601.4886, 9.144206, 5500.158, 593.79, 9.256388, 5496.42, 99.99163, 100.0, 99.73288, 99.98163, 100.0, 99.93045
28620.87728, 59.999190071587726, 59.99810808250168, 60.003022501811785, 36.50757775740417, 36.538995652201876, 36.50457268622435, 0.9999846385260095, 0.9999634812938955, 0.9999803667073588, 10376.057050821728, 10386.833291911258, 10389.354002978083, 270.6506869134132, 89.87427004122037, 60.82181868340945, 10384.066783946324, 10377.164251289807, 10386.712919527832, 285.24787503520014, 284.9868066143223, 285.48829746813914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8283, 9.006482, 5492.67, 594.9996, 7.392037, 4398.278, 580.7028, 9.41875, 5469.445, 610.2023, 9.009591, 5493.352, 606.3337, 9.066407, 5498.29, 589.8933, 9.302534, 5492.773, 99.86533, 99.95826, 99.44306, 99.8657, 99.95651, 99.8672
28623.326240000002, 59.99547396458359, 59.9966803777196, 59.997002145318305, 36.52165387128217, 36.54309557470174, 36.52831175913288, 0.9999808595379783, 0.9999660355139443, 0.9999795506255595, 10385.635541410042, 10375.162327864486, 10392.929163420491, 262.10715682525733, 78.19977601667051, 60.16404778670858, 10378.43999989297, 10385.100318147972, 10388.446446966816, 285.0966292251264, 284.84702868727345, 285.3877023484069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.732, 601.3032, 7.317438, 4400.365, 586.9728, 9.34512, 5485.444, 608.8042, 9.0243, 5492.66, 601.4886, 9.143841, 5500.266, 593.7701, 9.256571, 5496.133, 99.99183, 100.0, 99.7319, 99.88342, 100.0, 99.9336
28625.723840000002, 59.9942444213504, 59.99413061776956, 59.99329147049348, 36.49469130715345, 36.55971408280463, 36.50483011757425, 0.9999799351740655, 0.9999584780951202, 0.9999796150853999, 10383.888650661998, 10382.082227727193, 10378.349811822805, 268.68834601528215, 87.09858393131071, 59.00335764151055, 10381.267526671816, 10375.215447058226, 10382.664982917031, 285.1344117380203, 284.896290882773, 285.4022285615007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.7738, 9.176205, 5500.161, 606.4395, 7.251863, 4397.01, 592.874, 9.266152, 5495.884, 616.5522, 8.881254, 5475.903, 595.2894, 9.235702, 5497.876, 600.0923, 9.16556, 5500.185, 100.0, 99.94437, 99.92254, 99.56047, 99.96182, 100.0
28628.307600000004, 59.989156590434796, 59.9879096607549, 59.98948326700473, 36.499895506171995, 36.55525390946835, 36.52189130723148, 0.9999824390500689, 0.9999685176349902, 0.9999837135734188, 10380.891484823345, 10383.517079164434, 10381.306441182645, 263.49800923094244, 85.78148797249469, 62.40346799339363, 10379.986581728106, 10386.467364700891, 10385.153241132803, 285.1995025356229, 284.8813677381994, 285.44520579495116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.112671, 5499.733, 601.2838, 7.317622, 4400.353, 586.9922, 9.344936, 5485.32, 610.2412, 8.998926, 5491.633, 601.5078, 9.144023, 5500.266, 593.7502, 9.256754, 5496.252, 99.99374, 100.0, 99.73193, 99.84767, 100.0, 99.93264
28630.773480000003, 59.98989689865272, 59.986129712575575, 59.98245327017739, 36.49670886607736, 36.54658677964808, 36.504349884962316, 0.9999822311672902, 0.9999692644920689, 0.9999829491781808, 10368.863472827456, 10376.48320361989, 10382.443918448555, 262.23047229730037, 83.1802550581042, 62.26292657576403, 10364.662791973591, 10377.278302152026, 10377.170796050388, 285.2067760446377, 284.9044223436817, 285.3821719317322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112849, 5499.732, 601.3227, 7.317438, 4400.308, 586.9728, 9.344936, 5485.378, 610.2606, 8.998926, 5491.751, 601.5459, 9.143841, 5500.331, 593.7701, 9.256754, 5495.684, 99.99373, 100.0, 99.73179, 99.84648, 100.0, 99.93033
28633.173600000002, 59.98209505647781, 59.982432085504065, 59.986358561545586, 36.518808038829626, 36.56786749639928, 36.50619839165992, 0.9999822920120381, 0.9999616975454502, 0.9999828908331693, 10375.987284267021, 10383.64256772065, 10389.679025042366, 262.60370853975746, 86.91811611641924, 56.700124545606286, 10382.333533986775, 10385.767730509233, 10391.332954775822, 285.09504038585504, 284.92752604297397, 285.45564793678653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8283, 9.007018, 5492.729, 594.9802, 7.392037, 4398.164, 580.6833, 9.417645, 5470.776, 605.1924, 9.074494, 5497.526, 605.7042, 9.083026, 5498.632, 591.0266, 9.288617, 5494.331, 99.86629, 99.96079, 99.46726, 99.96042, 99.97372, 99.8781
28635.602240000004, 59.982248865517626, 59.98629304384752, 59.986717343955945, 36.51685015590447, 36.54913194206276, 36.5289925731513, 0.999982607939759, 0.9999679844575254, 0.9999796380262732, 10384.5113603483, 10391.53430110259, 10387.45357653805, 263.78640208958586, 86.97644597365343, 61.33580172815118, 10381.455392750157, 10386.172388297206, 10385.153111930887, 285.26530174784074, 284.87349372790277, 285.43656065911375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112671, 5499.842, 601.2643, 7.318359, 4400.307, 586.9728, 9.34512, 5485.267, 605.3477, 9.093432, 5499.049, 601.5078, 9.144388, 5500.15, 593.8099, 9.256021, 5496.359, 99.99173, 100.0, 99.73286, 99.98131, 100.0, 99.93144
28638.002320000003, 59.98894225849792, 59.98759245236177, 59.983787877592064, 36.52956378677921, 36.565159214958115, 36.55258982184178, 0.9999803159857908, 0.9999578981518502, 0.9999801414902691, 10384.89655958929, 10388.955152963606, 10386.246402362955, 269.1980388498423, 97.91406677945986, 65.33695742396594, 10387.555359152988, 10385.139031360926, 10392.808187270914, 285.21493326097044, 284.97860522023984, 285.45903637525294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 598.788, 9.185128, 5500.093, 606.7897, 7.239891, 4397.014, 593.204, 9.264496, 5495.651, 597.891, 9.198235, 5499.717, 595.2703, 9.235702, 5497.868, 600.1122, 9.16556, 5500.244, 100.0, 99.9357, 99.91952, 99.9925, 99.95775, 100.0
28640.402360000004, 59.98785981185863, 59.995038710937, 59.99213050642303, 36.51795796175739, 36.56168558974329, 36.498716900919355, 0.9999815511177349, 0.9999658641743135, 0.9999814222318879, 10382.782966346242, 10386.827344975143, 10385.811415840146, 264.7975391548298, 87.15238110756991, 60.17871330861453, 10380.600105864056, 10387.453966057075, 10392.732412264299, 285.2926880558347, 285.05465028707005, 285.5160958250676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4604, 9.112671, 5499.675, 601.2643, 7.317806, 4400.471, 587.4775, 9.338861, 5487.028, 604.1631, 9.101522, 5499.342, 601.4696, 9.144388, 5500.155, 593.7502, 9.256571, 5496.246, 99.99069, 100.0, 99.75022, 99.98664, 100.0, 99.93362
28642.864400000002, 59.99479672574032, 59.99334697604731, 59.99257289071212, 36.487542408024645, 36.58050734649884, 36.52761603233426, 0.9999851194252951, 0.9999635258151058, 0.9999823458471762, 10373.274133052466, 10378.009480049135, 10386.677156098958, 261.4027991767566, 89.23787222572082, 65.53736064521672, 10373.87487844299, 10378.321516255915, 10380.484087144963, 285.12576615942635, 284.89637041802604, 285.4836488039832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4802, 9.113384, 5499.675, 601.3032, 7.31799, 4400.247, 586.9534, 9.34512, 5485.438, 604.1631, 9.102074, 5499.068, 601.4505, 9.144023, 5500.156, 593.7701, 9.256571, 5496.373, 99.99468, 100.0, 99.73384, 99.98674, 100.0, 99.93033
28645.318720000003, 59.99961804827373, 59.99787234225127, 59.996645792448824, 36.52990019122156, 36.563087195791944, 36.525101911389896, 0.999980264401376, 0.9999626894392778, 0.999983126331833, 10383.109691606769, 10388.045697762102, 10393.297590536931, 266.08444417171563, 87.60992033346201, 59.96745614175143, 10387.814010422002, 10386.377956105289, 10383.756012415804, 285.1965801993006, 284.8806239632102, 285.4252180911412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8086, 9.007018, 5492.718, 594.9996, 7.392221, 4398.394, 580.7028, 9.418565, 5469.861, 609.678, 9.008672, 5494.063, 606.3527, 9.075539, 5498.075, 590.3108, 9.293744, 5493.325, 99.86619, 99.9582, 99.44209, 99.87572, 99.9636, 99.865
28647.72016, 59.996952379250445, 59.995708160800824, 59.997977316854914, 36.51105459892134, 36.57067619200745, 36.51713934159022, 0.9999810271061345, 0.999965690673789, 0.9999828917640673, 10381.146884886943, 10387.98108087153, 10387.500133784104, 265.1118143154347, 81.00868667521718, 61.419381001146576, 10385.501525510394, 10386.10360681063, 10383.81369710468, 285.23395166545913, 284.9113617639613, 285.4652049779404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112492, 5499.722, 601.3032, 7.318359, 4400.302, 586.9728, 9.344936, 5485.438, 608.7848, 9.019152, 5492.547, 601.4886, 9.143841, 5500.042, 593.79, 9.256205, 5496.365, 99.99354, 100.0, 99.73384, 99.88506, 99.99936, 99.93155
28650.112520000002, 60.002206492186716, 60.000987689410074, 59.99806810625101, 36.49745801241483, 36.55608174954144, 36.513806419604194, 0.999982079928686, 0.9999636507909258, 0.9999809320625099, 10374.175390919369, 10379.995991892156, 10386.260249301598, 264.61159619496766, 88.08334346618949, 65.67756346715396, 10380.036266464776, 10384.248933697403, 10388.4736334386, 285.31199358490943, 284.9507912265538, 285.43254578870176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.8132, 9.176205, 5500.068, 606.3422, 7.253153, 4397.766, 592.9322, 9.265784, 5495.822, 616.5717, 8.880886, 5475.792, 595.2894, 9.235519, 5497.812, 600.0923, 9.16501, 5500.245, 100.0, 99.94782, 99.92114, 99.56061, 99.95881, 100.0
28652.667960000002, 60.00077003399343, 60.002803671588744, 59.99827444131446, 36.51885285085551, 36.57012841533446, 36.50980407316106, 0.9999826583779132, 0.9999677714850393, 0.9999806066247809, 10376.99673634162, 10385.942755020431, 10386.664080004997, 263.5306156646693, 83.19140304110078, 60.12435991275834, 10379.177622915686, 10386.746846119264, 10396.386246745913, 285.0673960754756, 284.93067229454465, 285.433488544085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.732, 601.2643, 7.318543, 4400.308, 587.0116, 9.344568, 5485.327, 610.2412, 8.999662, 5491.796, 601.4696, 9.144206, 5500.158, 593.7502, 9.256754, 5496.253, 99.99373, 100.0, 99.73277, 99.84647, 100.0, 99.93142
28655.126720000004, 60.0021549399276, 60.00304061557025, 60.0017625137414, 36.51156610853065, 36.53962498734129, 36.47523163720449, 0.9999794375322193, 0.9999688396232841, 0.9999793662445875, 10377.614307154912, 10379.798063153801, 10385.386041677466, 264.0511128454482, 76.51485193069425, 61.71792018907672, 10380.117731114311, 10373.81327486246, 10385.663879711385, 285.3528717324303, 285.0127248432977, 285.3442463087696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4802, 9.113206, 5499.784, 601.2449, 7.317806, 4400.309, 586.9534, 9.345304, 5485.266, 610.2217, 8.999662, 5491.634, 601.4886, 9.143841, 5500.101, 600.1122, 9.165194, 5500.2, 99.99468, 100.0, 99.73071, 99.85052, 100.0, 100.0
28657.622600000002, 60.00139111166619, 60.00366038715768, 60.00305137283543, 36.528154802909896, 36.57537700929902, 36.53232518344192, 0.9999813921759141, 0.9999680345882787, 0.999979348849833, 10381.50660464659, 10386.313701424378, 10388.001663755744, 261.0719084102334, 88.20107777544695, 64.73867291194438, 10387.960977448754, 10384.313855222596, 10381.657239509714, 285.25036315493657, 284.96212321107305, 285.417366452067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8086, 9.006839, 5492.666, 595.0191, 7.391853, 4398.455, 580.7028, 9.417645, 5472.421, 605.1924, 9.07431, 5497.643, 605.3227, 9.082661, 5498.893, 602.3787, 9.140289, 5500.076, 99.86639, 99.95569, 99.46512, 99.95574, 99.97493, 100.0
28660.0224, 60.01035113554524, 60.0020669950239, 60.00607934159302, 36.5334542364501, 36.54846361523104, 36.56234344424451, 0.9999842546614119, 0.9999684278593465, 0.9999832849585565, 10385.415293017706, 10391.378767817318, 10384.939102371112, 264.2743192867483, 81.65665957300303, 64.52758584665298, 10392.442017990232, 10388.584585390674, 10386.403617503865, 285.3200918902719, 285.0209413664912, 285.49444735016027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.733, 601.2838, 7.31799, 4400.419, 586.9728, 9.34512, 5485.378, 604.6875, 9.099133, 5499.125, 601.4696, 9.143476, 5500.156, 600.1122, 9.16556, 5500.19, 99.99374, 100.0, 99.73275, 99.98325, 100.0, 100.0
28662.44708, 60.0030594978571, 60.005461174435844, 60.00103257892086, 36.52179180966327, 36.597138234142044, 36.535652225390336, 0.9999807656292897, 0.9999632809167001, 0.999980090671688, 10380.666468680236, 10389.790552266679, 10391.839918711123, 265.757556856217, 93.22765147296332, 62.30044169729263, 10389.501776945726, 10385.025494575682, 10392.214479200635, 285.2238170265223, 284.915553481754, 285.43308179295497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 598.788, 9.191018, 5499.812, 607.2761, 7.238786, 4396.92, 593.204, 9.263944, 5495.941, 597.8716, 9.198603, 5499.659, 595.2322, 9.236067, 5497.818, 593.7701, 9.257303, 5496.299, 99.99943, 99.93217, 99.9248, 99.99239, 99.95762, 99.92911
28664.855560000004, 60.011303585845845, 60.00859617370187, 60.008904880932946, 36.534486532420374, 36.588033951486906, 36.53153086967116, 0.999977527086934, 0.9999620793924944, 0.9999762241425139, 10380.86542767939, 10382.11305339541, 10391.816676340568, 265.9197684510864, 87.46852088586002, 71.29189669060588, 10386.407285918367, 10385.570481045677, 10393.88816483362, 285.2993444144401, 284.9723004382344, 285.51692873040696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112849, 5499.727, 601.3032, 7.31799, 4400.477, 586.9534, 9.345304, 5485.26, 604.1437, 9.102442, 5499.225, 601.4886, 9.143658, 5500.208, 600.1122, 9.165194, 5500.187, 99.98963, 100.0, 99.73273, 99.98365, 100.0, 100.0
28667.26624, 60.00730927572302, 60.0075244234451, 60.00767676851452, 36.50845172986944, 36.55006368971714, 36.51208382147798, 0.9999788025630165, 0.9999669653348262, 0.9999806871019525, 10377.432839557581, 10374.755976196935, 10380.593549766072, 261.6153313157938, 92.00163961022417, 63.1272760077328, 10371.531506310912, 10376.072298304107, 10379.676795539972, 285.1908692631779, 285.02072394463994, 285.4329471780497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.779, 601.2838, 7.31799, 4400.299, 586.934, 9.345489, 5485.265, 604.1437, 9.102442, 5499.231, 601.5078, 9.144023, 5500.206, 593.7701, 9.256571, 5496.312, 99.99058, 100.0, 99.73167, 99.98461, 100.0, 99.93153
28669.71152, 60.012251943454054, 60.01049375591156, 60.01230528936672, 36.518070516119494, 36.58037328043446, 36.514979102135776, 0.999983310362494, 0.9999599968064489, 0.9999807757750215, 10384.849104118724, 10391.993139586724, 10395.58517122264, 264.9968601165956, 90.98176535188577, 61.03248844689483, 10386.167313009017, 10388.207234201263, 10390.45933725421, 285.24730372847137, 285.03799862772223, 285.49770530339686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.7889, 9.00666, 5492.676, 594.9607, 7.39259, 4398.278, 580.7028, 9.41875, 5469.438, 610.1829, 9.009591, 5494.227, 606.3337, 9.075721, 5498.132, 590.3506, 9.302168, 5493.446, 99.86544, 99.96193, 99.44294, 99.87664, 99.9606, 99.86425
28672.1978, 60.015982458465295, 60.01228319705943, 60.01559052974271, 36.525591552167036, 36.57208879374598, 36.5319319980355, 0.9999845204606582, 0.9999684654488018, 0.9999810752481965, 10377.85073642429, 10387.990242728527, 10395.145960509079, 259.390351979205, 81.66343082010007, 60.41838360391057, 10389.509379536246, 10385.487352641207, 10383.81318888535, 285.2338546209047, 284.98920766574065, 285.5191575819624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4802, 9.113028, 5499.785, 601.3032, 7.31799, 4400.362, 586.9728, 9.345304, 5485.319, 604.1631, 9.101707, 5499.113, 601.4886, 9.143658, 5500.156, 593.7502, 9.256388, 5496.259, 99.99468, 100.0, 99.73167, 99.98153, 100.0, 99.93057
28674.717320000003, 60.011157312384256, 60.00922050552015, 60.00679030320787, 36.54737976931694, 36.58660684800488, 36.54436709319435, 0.9999818149891858, 0.9999601807544849, 0.9999830961665335, 10382.210875451974, 10392.968093943282, 10394.323246438316, 273.22413818270206, 90.36985117014865, 67.1496353112907, 10393.522668883308, 10395.945767918161, 10395.407383312839, 285.093080178013, 285.02252288965224, 285.5262428855849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 598.3543, 9.201012, 5499.547, 607.4122, 7.237496, 4396.979, 593.2816, 9.263391, 5495.884, 597.8522, 9.198235, 5499.605, 595.2894, 9.235336, 5497.977, 600.0725, 9.16556, 5500.07, 99.99183, 99.9299, 99.92269, 99.99142, 99.95789, 100.0
28677.20212, 60.00759818365258, 60.0031433918008, 60.00550464454092, 36.54072802578949, 36.59578324862065, 36.51910552991519, 0.9999812859438211, 0.9999657298758863, 0.9999805336368088, 10381.52274627689, 10392.856295569085, 10391.887542387049, 260.39960487201256, 81.57474745818945, 65.09299739001744, 10385.694634960775, 10396.567373007229, 10394.253040845046, 285.24423032737855, 284.97843821426176, 285.3785722987672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.732, 601.2643, 7.318727, 4400.248, 586.934, 9.345304, 5485.377, 604.1826, 9.102258, 5499.178, 601.5078, 9.144206, 5500.258, 593.7303, 9.256754, 5496.071, 99.99268, 100.0, 99.7306, 99.98365, 100.0, 99.93358
28679.62208, 60.00414230494634, 60.00352545927192, 60.00219821965966, 36.519927270267885, 36.5884113410131, 36.50590263528635, 0.9999778682353988, 0.9999649165809389, 0.9999806628947712, 10380.589647121658, 10380.887814247651, 10384.593273312832, 261.05261881823117, 84.7016050433117, 67.92075036293772, 10377.615218623725, 10384.324793339865, 10386.119170622436, 285.21705337877444, 284.97291170183854, 285.3431917125975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4604, 9.112849, 5499.675, 601.2643, 7.318359, 4400.254, 593.2816, 9.263023, 5496.003, 604.1631, 9.102074, 5499.106, 601.4696, 9.144571, 5500.26, 593.7303, 9.263896, 5495.137, 99.99172, 100.0, 99.92593, 99.98461, 100.0, 99.91017
28682.192120000003, 59.99896736596475, 60.002824293612235, 60.00013814079034, 36.54922894345872, 36.609636281408434, 36.545091210591174, 0.9999768906506773, 0.9999669604225154, 0.9999783173870207, 10387.004096885608, 10393.430665937045, 10393.461360870206, 257.4578709337693, 87.58131685341095, 73.30805626374513, 10390.790818384634, 10390.015741584992, 10395.973856192244, 285.2471529277772, 284.8400156819463, 285.4235965490774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8086, 9.007731, 5492.723, 594.9413, 7.390195, 4399.049, 598.5616, 9.195285, 5499.528, 607.7556, 9.048754, 5497.182, 603.6823, 9.11663, 5500.058, 593.1936, 9.259684, 5496.299, 99.86629, 99.96729, 99.99344, 99.93736, 99.99568, 99.9313
28684.569040000002, 59.99440140467578, 59.996044570241544, 59.99775294204113, 36.542384253577474, 36.59283672409854, 36.535803092818945, 0.9999777555650068, 0.9999666470954106, 0.9999768805413117, 10385.073073249783, 10386.681907136963, 10394.621532400803, 257.5128358537254, 86.90908799266185, 70.63118462631519, 10389.41235758146, 10397.868793056221, 10399.674321383643, 285.12359283314095, 284.86909038177123, 285.4361292048332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4802, 9.113028, 5499.675, 601.3032, 7.318174, 4400.357, 593.2622, 9.26376, 5495.89, 604.1631, 9.101707, 5499.29, 601.4886, 9.144023, 5500.206, 593.7502, 9.256754, 5496.366, 99.99268, 100.0, 99.92386, 99.98163, 100.0, 99.93252
28686.963480000002, 59.99423204476612, 59.99287940391021, 59.99309158726164, 36.53964936101384, 36.554418688611406, 36.531548833522166, 0.9999817281223808, 0.9999611787481025, 0.9999799542334772, 10381.148838611804, 10388.856348133311, 10390.71057834267, 267.0265407026113, 87.77001475871134, 62.83421096020447, 10386.701310069391, 10389.342682185797, 10392.464420771188, 285.3155512401128, 285.0124645017143, 285.44576147062793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 597.3883, 9.208864, 5499.369, 607.4706, 7.237864, 4396.867, 587.031, 9.344936, 5485.325, 597.8716, 9.198235, 5499.723, 595.2703, 9.235885, 5497.926, 600.0923, 9.16556, 5500.292, 99.98712, 99.92861, 99.73178, 99.9894, 99.96089, 99.99977
28689.4562, 59.997979224002606, 59.99367193103829, 59.986548181803045, 36.550599564042344, 36.60850150938211, 36.54760473622854, 0.999977258970877, 0.9999667432360687, 0.9999790705748186, 10379.741456230593, 10394.213621443861, 10397.803403453101, 258.90738161838317, 87.13727130320103, 69.20158272769459, 10387.06986915302, 10390.522135098405, 10399.92415017732, 285.27768059439666, 285.01663656365264, 285.46224431985553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4407, 9.113206, 5499.675, 601.2838, 7.318174, 4400.463, 593.2622, 9.263576, 5495.95, 604.1631, 9.101891, 5499.119, 601.5078, 9.144023, 5500.208, 593.7701, 9.256754, 5496.365, 99.99268, 100.0, 99.9228, 99.98461, 100.0, 99.92933
28691.88072, 59.991259877733555, 59.99129435288632, 59.99027450613755, 36.52440746365756, 36.57904991001436, 36.53280502077955, 0.9999757879822748, 0.9999614660642648, 0.999977204177486, 10382.003058986464, 10375.601736830862, 10384.72834333294, 254.96878740132524, 85.87709242229994, 70.01963133972367, 10378.807501411258, 10380.659114939086, 10381.897572490741, 285.1978712835761, 284.9136840714035, 285.50725266953253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4604, 9.112849, 5499.675, 601.2643, 7.318359, 4400.353, 593.2428, 9.263944, 5495.823, 604.1631, 9.102074, 5499.074, 601.5268, 9.144023, 5500.281, 593.2333, 9.268657, 5494.379, 99.99268, 100.0, 99.92265, 99.98176, 100.0, 99.8964
28694.25744, 59.99468052576821, 59.990476895345964, 59.98913350268683, 36.544997871005535, 36.60328185909216, 36.531108172078554, 0.9999780486215707, 0.9999625655396166, 0.9999785666412747, 10384.975402981681, 10389.876195147383, 10396.935142253255, 253.77624597223678, 90.36752623267193, 66.28783012102213, 10392.311700846909, 10387.958955004031, 10400.260048222837, 285.28897011070615, 284.98822915715823, 285.4073830275797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8086, 9.007375, 5492.775, 594.9802, 7.392221, 4398.619, 598.5616, 9.188658, 5499.784, 608.2993, 9.042134, 5495.928, 604.2545, 9.100741, 5499.288, 592.12, 9.273601, 5495.724, 99.86724, 99.96109, 99.99467, 99.91562, 99.98564, 99.9045
28696.65908, 59.993393757938286, 59.99107557890956, 59.99807279886897, 36.56421098312583, 36.61404633116936, 36.526376754889625, 0.9999769212415832, 0.9999668415391354, 0.9999779492712428, 10391.650766666551, 10388.555882422788, 10388.680282851179, 255.98435842974604, 89.01637512003344, 72.00970763541682, 10392.781403001594, 10391.536252314818, 10385.791800792076, 285.24007001973064, 284.9529635615142, 285.3457617199472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.4999, 9.113384, 5499.785, 601.2838, 7.318359, 4400.411, 593.2816, 9.263207, 5495.831, 604.1631, 9.102074, 5499.171, 601.5078, 9.144023, 5500.158, 593.79, 9.256571, 5496.312, 99.99468, 100.0, 99.92171, 99.98258, 100.0, 99.93043
28699.096840000002, 59.99349446314701, 59.99596529375271, 59.993425694903856, 36.55118602150636, 36.55965887548537, 36.532506142264126, 0.9999803570207927, 0.9999611329278298, 0.9999783746884807, 10384.058054404262, 10380.783571017788, 10396.801626712666, 267.22329895829625, 89.26218631816573, 60.73628956321045, 10383.202142906737, 10385.374586933045, 10392.901928843488, 285.2664922281177, 285.031824894917, 285.3708770794993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 598.374, 9.201369, 5499.518, 607.3539, 7.239707, 4396.921, 587.0504, 9.3442, 5485.384, 597.891, 9.198419, 5499.606, 595.2894, 9.235702, 5497.921, 600.0725, 9.165743, 5500.292, 99.98983, 99.92988, 99.73301, 99.99143, 99.95879, 100.0
28701.554440000004, 59.99638388431776, 59.99519135707349, 59.996826034837376, 36.55972224162011, 36.58059043103919, 36.544465838154665, 0.9999775204384533, 0.9999592944979409, 0.9999803285986437, 10388.825558377677, 10391.693766503597, 10395.862126025908, 259.06170128251085, 88.26010527433391, 69.5346205673959, 10386.702723916826, 10391.929846739153, 10395.773511930072, 285.1901080371552, 284.8814668109703, 285.45702835346725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.112849, 5499.732, 601.3032, 7.318174, 4400.417, 593.2622, 9.263391, 5495.78, 604.1631, 9.101891, 5499.224, 601.4886, 9.144023, 5500.251, 593.7105, 9.256571, 5496.252, 99.99268, 100.0, 99.9228, 99.98448, 100.0, 99.9336
28703.909840000004, 59.99989083253745, 59.999517767699544, 59.99826016017932, 36.53247272094753, 36.58065079743793, 36.535078837217775, 0.9999807168096778, 0.9999670992305276, 0.9999788196312113, 10386.716892110708, 10389.928848255619, 10392.651689389944, 258.25566193488294, 84.30321358613674, 67.45509264778457, 10386.268469928766, 10393.260472646556, 10389.150986219833, 285.26918112065727, 285.023338366161, 285.50984524989525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.113028, 5499.727, 601.3227, 7.317806, 4400.419, 593.2816, 9.263944, 5495.95, 604.1631, 9.101891, 5499.166, 601.4696, 9.144023, 5500.258, 593.7502, 9.256205, 5496.291, 99.99363, 100.0, 99.92495, 99.98259, 100.0, 99.93155
28706.408680000004, 60.00162047112114, 59.998668957437836, 60.00341142306617, 36.547344899917974, 36.59989978449715, 36.52688506985458, 0.9999796486354116, 0.9999636949166335, 0.9999768481523464, 10381.47328347052, 10398.545213053263, 10395.56523963066, 257.3962389246234, 86.08554528328477, 75.0654517884559, 10391.33237601557, 10396.377442494579, 10397.057498892387, 285.2666329892947, 284.944274875353, 285.36017416740987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 609.8086, 9.007375, 5492.833, 594.9607, 7.392406, 4398.336, 599.474, 9.175036, 5499.938, 609.2897, 9.026874, 5494.764, 605.2845, 9.093253, 5499.0, 591.5037, 9.287335, 5494.939, 99.86629, 99.9633, 99.99885, 99.90339, 99.98041, 99.89577
28708.83376, 60.007944880585654, 60.004137776645145, 60.00341658173185, 36.540096550331, 36.600707994784415, 36.53845330685405, 0.9999768982641121, 0.9999650549491483, 0.9999769432977064, 10385.709645403353, 10394.52623814015, 10392.901421169514, 257.2883936047971, 88.6593724151835, 71.5743600901178, 10385.875045951187, 10391.807567497484, 10384.026077697845, 285.2415608086289, 284.92763709896104, 285.43430094203177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 603.5196, 9.113206, 5499.733, 601.3032, 7.318174, 4400.479, 593.2428, 9.263576, 5495.831, 609.7557, 9.002052, 5491.958, 601.4886, 9.144206, 5500.156, 593.7502, 9.256205, 5496.246, 99.99373, 100.0, 99.92377, 99.85239, 100.0, 99.93033
28711.299880000002, 59.99946510011542, 59.998958734529076, 59.995254204654884, 36.50633159742459, 36.55942780474329, 36.502237480803615, 0.9999813862723772, 0.9999687263819748, 0.9999817383523104, 10370.43985184264, 10387.243057199303, 10387.479415761543, 262.1412806434589, 82.99638856564661, 58.38803745919449, 10375.192603884645, 10389.477312040486, 10384.113155100868, 285.1134234649141, 284.91806292984387, 285.4033720572459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 600.0, 598.374, 9.191553, 5499.582, 607.1982, 7.239338, 4396.971, 587.1281, 9.343832, 5485.325, 616.5522, 8.881438, 5475.846, 595.2894, 9.235336, 5497.92, 600.0923, 9.165377, 5500.299, 99.99517, 99.92975, 99.73301, 99.55943, 99.95996, 100.0
