TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28863.12148, 59.99370843982651, 59.995978398640226, 59.99863638682097, 35.27358469821468, 35.329442051139544, 35.266668728487794, 0.999975769995429, 0.9999669331071706, 0.9999759090224438, 10021.493043192995, 10024.670996970322, 10027.794314762305, 249.99622608300433, 79.2151017846993, 66.87711671732268, 10024.1136383713, 10027.791497308901, 10029.391207921566, 285.0946503122923, 284.80203343359324, 285.25485028114286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.12088, 5499.856, 599.9802, 7.335489, 4400.251, 594.2328, 9.244985, 5498.099, 606.8041, 9.058498, 5495.567, 603.2435, 7.286351, 4399.414, 579.6545, 9.436212, 5462.395, 99.99702, 100.0, 99.9531, 99.93212, 99.98527, 99.3505
28865.528120000003, 59.99098036174115, 59.993160233890904, 59.98864243590464, 35.31110455384738, 35.37446602702256, 35.30136002520639, 0.9999778394936014, 0.9999643688008822, 0.9999761125431222, 10031.286780373763, 10035.512217859105, 10032.63590378662, 245.32380757325836, 80.54440037616905, 70.55925606892379, 10047.131213987748, 10037.203093712793, 10037.578426934033, 285.14546862979535, 284.73611063654045, 285.16698553073815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.5951, 9.068411, 5498.233, 597.8207, 7.359803, 4400.181, 594.4464, 9.253451, 5496.219, 604.1437, 9.102074, 5499.217, 599.8673, 7.335294, 4400.309, 584.426, 9.37505, 5479.463, 99.96647, 100.0, 99.92986, 99.98342, 100.0, 99.62521
28867.92264, 59.97936023171496, 59.9815451014931, 59.98142104922008, 35.31027536220832, 35.36071680104689, 35.30741756605931, 0.9999761171853374, 0.9999635490803037, 0.9999774386622237, 10034.336116151957, 10035.989154863084, 10037.65413056553, 247.79250261837433, 84.53015740337287, 71.95472170856283, 10031.189395461546, 10040.260014113348, 10045.182637656519, 285.1853396943964, 284.79287506457354, 285.20795091966096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121415, 5500.018, 599.9608, 7.334568, 4400.231, 593.2234, 9.264128, 5495.883, 604.0855, 9.102809, 5499.164, 599.8483, 7.335294, 4400.311, 584.5254, 9.374134, 5479.592, 99.99892, 100.0, 99.92374, 99.98447, 100.0, 99.62972
28870.311640000004, 59.97760248435414, 59.981079964100026, 59.97865100876221, 35.3022244111896, 35.33402592609795, 35.28117860084891, 0.9999801105869642, 0.9999674280353429, 0.9999793334159546, 10030.626663265812, 10038.284624286995, 10036.927000976182, 252.5854972252787, 83.58248906847257, 66.46351321753127, 10036.922661679453, 10030.600861484145, 10040.405629128418, 285.199508604774, 284.8477174584095, 285.3786732039987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6983, 9.216182, 5499.162, 606.3811, 7.252969, 4398.052, 586.8757, 9.346225, 5485.192, 597.8327, 9.199338, 5499.702, 593.6299, 7.406884, 4397.094, 590.7283, 9.296674, 5492.146, 99.98336, 99.9518, 99.72838, 99.99318, 99.92895, 99.8558
28872.748840000004, 59.98368911814513, 59.98121756114106, 59.98177274508539, 35.32840090141557, 35.35491816048037, 35.30708284623921, 0.999978877344301, 0.9999648969882925, 0.9999786945464214, 10039.363387592744, 10033.301878641412, 10049.52729164029, 247.92709811396298, 81.76650014395273, 63.86019400204998, 10036.815796012566, 10046.242796122016, 10049.641058910123, 285.10597422069424, 284.87616523949606, 285.2904632013327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121237, 5499.919, 599.9997, 7.333647, 4400.403, 593.2428, 9.264312, 5495.928, 604.0855, 9.103361, 5499.223, 599.8483, 7.335477, 4400.146, 584.8434, 9.370654, 5481.48, 100.0, 100.0, 99.92254, 99.98341, 100.0, 99.66187
28875.156320000002, 59.98392458510148, 59.98514354928558, 59.98638742513902, 35.310749271128635, 35.37784102681991, 35.324201409005454, 0.9999760194601913, 0.9999705775994702, 0.9999781409500259, 10031.844234535225, 10037.761981590973, 10045.030942213376, 249.02002227899266, 77.28917674466447, 67.86605751043658, 10034.58713640402, 10041.814394024062, 10037.535354186213, 285.09402455771715, 284.80132747431855, 285.2365653362196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.914, 599.9997, 7.334199, 4400.334, 593.2234, 9.264128, 5496.363, 605.1147, 9.086813, 5497.735, 601.8702, 7.305526, 4399.849, 594.4063, 9.248147, 5498.174, 99.99788, 100.0, 99.92499, 99.96112, 100.0, 99.95312
28877.82568, 59.98340566915778, 59.98238292830538, 59.98447714603685, 35.323439026216356, 35.37019961557711, 35.29892997661573, 0.9999777744072171, 0.9999669235966189, 0.9999776306735098, 10032.602587524085, 10041.625189345212, 10044.34109633701, 246.048578016389, 78.55514183016408, 65.36166621095026, 10038.533317705733, 10041.949591385997, 10037.427985358461, 285.25847755224845, 284.85138707639305, 285.2849812434424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.6542, 9.068053, 5498.442, 597.8596, 7.351882, 4400.299, 593.9417, 9.261183, 5495.839, 604.1437, 9.102442, 5499.282, 599.8292, 7.33566, 4400.198, 590.7681, 9.296674, 5492.146, 99.96667, 100.0, 99.92768, 99.98033, 100.0, 99.8558
28880.28712, 59.988225863244665, 59.986004020246746, 59.98249332715146, 35.34717364070814, 35.37725479628328, 35.31800623707013, 0.9999765430232826, 0.9999712549960512, 0.9999755082068962, 10039.34315189748, 10044.1522482216, 10049.184760185926, 246.23108692321784, 78.91810391828045, 65.91456668043884, 10046.224425241833, 10037.743182342003, 10050.081125074874, 285.21394434207616, 284.9517112278933, 285.3659680374637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.12088, 5499.855, 599.9802, 7.333831, 4400.404, 593.2428, 9.26376, 5495.757, 604.0855, 9.103177, 5499.166, 599.8673, 7.334746, 4400.203, 597.0903, 9.209509, 5499.065, 99.99807, 100.0, 99.92376, 99.98542, 100.0, 99.98159
28882.71224, 59.98299715915299, 59.984278175475794, 59.98440673506341, 35.30838137213655, 35.357737560387505, 35.31300366726086, 0.9999801308236035, 0.9999634056879507, 0.9999769491162478, 10038.236806243163, 10044.76663484804, 10044.450086989862, 247.6891028882319, 83.6789577673942, 68.0784661814032, 10038.71092342373, 10037.556699569046, 10055.176314685548, 285.18244299584006, 284.8583666576613, 285.25469221289575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6786, 9.216003, 5499.104, 606.3422, 7.253337, 4397.943, 586.8951, 9.346225, 5485.25, 597.8327, 9.198786, 5499.481, 593.6108, 7.406518, 4396.929, 603.3926, 9.11392, 5499.666, 99.98241, 99.9518, 99.73043, 99.99131, 99.92881, 99.99153
28885.119560000003, 59.9838805285734, 59.98740758534186, 59.98677173448412, 35.31539792116201, 35.36597609293859, 35.313811850655156, 0.9999777422827453, 0.9999667103044044, 0.9999786533345959, 10040.921943718475, 10045.16312850541, 10051.831419988874, 248.15355198028033, 78.5247358983479, 64.83617203860103, 10044.959346070098, 10041.656708019882, 10051.129957792702, 285.21303165672293, 284.90848823815475, 285.3286674573319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.798, 599.9608, 7.334015, 4400.343, 593.2428, 9.264128, 5495.875, 604.0855, 9.102442, 5499.171, 599.8292, 7.335477, 4400.15, 597.1102, 9.209692, 5499.288, 99.99702, 100.0, 99.92158, 99.98224, 100.0, 99.98564
28887.600120000003, 59.994688089377014, 59.99089367270226, 59.98920978240478, 35.29986898103112, 35.34184422085308, 35.28729909397279, 0.9999760772722637, 0.9999649335614994, 0.9999791537586323, 10033.421660490889, 10038.235772290807, 10035.871336468887, 247.92352288043233, 75.21691512403322, 64.44122194577449, 10034.653110689997, 10040.404806138826, 10039.869582228912, 285.23440042713463, 284.867534722085, 285.41021243591945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.919, 599.9024, 7.341568, 4399.943, 595.2422, 9.236701, 5498.952, 607.1536, 9.041767, 5494.343, 604.2354, 7.274115, 4398.797, 590.9669, 9.293927, 5492.261, 99.99712, 99.99957, 99.9667, 99.91108, 99.97837, 99.86129
28890.066440000002, 59.98851000390391, 59.98976708118116, 59.98780658576836, 35.33659566746637, 35.3573978328955, 35.3200130013296, 0.9999804518989618, 0.999970613844547, 0.9999804188656415, 10042.710591886673, 10046.786505662118, 10046.457966619897, 247.06332308626622, 76.80775793377597, 67.02958689422803, 10044.68949726307, 10044.558939777948, 10041.712309066153, 285.2985838288339, 284.960521925165, 285.2904787454396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.6094, 9.078404, 5498.5, 598.4238, 7.347646, 4400.443, 593.437, 9.261183, 5496.002, 604.0855, 9.102626, 5499.053, 599.8673, 7.335477, 4400.362, 597.0903, 9.209326, 5499.348, 99.97132, 100.0, 99.9259, 99.98436, 100.0, 99.98467
28892.458880000002, 59.99096504187391, 59.98709773755855, 59.98785113980984, 35.33536939841127, 35.383676184635085, 35.303931026833716, 0.9999803002753108, 0.9999682940289208, 0.9999771853937061, 10037.173853930979, 10045.712485291184, 10053.257833630738, 243.3897426794133, 78.3142772834317, 66.93616869615698, 10042.758692138643, 10035.895433105536, 10050.401470891316, 285.1946787736344, 284.8679025091439, 285.3889096613434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.120702, 5499.856, 599.9802, 7.334015, 4400.453, 593.204, 9.264312, 5495.935, 604.1049, 9.102993, 5499.105, 599.8673, 7.335294, 4400.369, 597.1301, 9.209509, 5499.226, 99.99997, 100.0, 99.92361, 99.98426, 100.0, 99.98256
28894.953520000003, 59.98357856079857, 59.987205483128456, 59.98604237007158, 35.32369906043087, 35.36018433573855, 35.308741882246444, 0.9999775192107013, 0.9999662112655623, 0.9999785586639909, 10039.086260053278, 10045.244656169652, 10053.033109820524, 246.64887783173572, 81.46876456607606, 65.00764230728146, 10041.924505375939, 10031.993289332597, 10046.909653399802, 285.25390116826424, 284.9178933779861, 285.4361162747262, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6392, 9.216003, 5499.162, 606.3228, 7.253337, 4397.985, 586.8757, 9.346041, 5485.192, 597.8133, 9.199338, 5499.704, 593.668, 7.406701, 4397.101, 603.3926, 9.114286, 5499.551, 99.98336, 99.95049, 99.72948, 99.99321, 99.93022, 99.99141
28897.349000000002, 59.981752529204776, 59.98500870618901, 59.98550692173112, 35.33897357319255, 35.37860863097013, 35.32944927302281, 0.999978312507515, 0.9999726442431912, 0.9999778122269439, 10038.056326314594, 10043.382832018036, 10047.771244362088, 241.5890024148157, 78.36851091115113, 63.35298878257602, 10047.146468291163, 10043.632339850741, 10043.514389107237, 285.2203568310582, 284.94159913257533, 285.3122124393681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.966, 599.9802, 7.333647, 4400.452, 593.2622, 9.26376, 5495.937, 604.1049, 9.102809, 5499.223, 599.9246, 7.334746, 4400.312, 597.1301, 9.209692, 5499.293, 99.99702, 100.0, 99.92156, 99.98447, 100.0, 99.98575
28899.906440000002, 59.99042774196475, 59.986602388428764, 59.98702889320357, 35.30203591126688, 35.33981109799787, 35.30373641685323, 0.9999769923460011, 0.9999694529830361, 0.9999798769577246, 10036.288292073777, 10035.44947288424, 10037.869616678314, 247.6203143275743, 77.9504978903683, 64.4900058410276, 10043.33544151429, 10037.55706882024, 10037.619168116074, 285.1287363820179, 284.83555692523163, 285.3243213724041, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.0267, 9.120166, 5499.733, 599.0269, 7.352988, 4399.949, 595.6693, 9.230443, 5499.165, 608.1246, 9.036067, 5493.852, 604.7695, 7.26827, 4398.365, 590.8079, 9.296124, 5492.266, 99.99923, 99.99477, 99.97511, 99.89767, 99.9621, 99.8569
28902.396920000003, 59.98755465022365, 59.98929394453858, 59.987345127178926, 35.34734068156465, 35.370417115023535, 35.305283209883456, 0.9999765316152102, 0.9999664613004322, 0.9999784906699803, 10035.410929104417, 10042.545930199714, 10041.859003515732, 247.0709117240167, 79.05935790809758, 65.30731935536096, 10050.322070222273, 10044.736212062406, 10041.980523382215, 285.11905201381853, 284.87569909137613, 285.42252630822594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.6039, 9.101605, 5499.519, 599.8052, 7.336226, 4400.453, 593.2428, 9.26376, 5495.876, 604.1049, 9.103361, 5499.172, 599.8864, 7.33566, 4400.206, 597.0903, 9.209692, 5499.181, 99.98506, 100.0, 99.92362, 99.98531, 100.0, 99.98344
28904.792680000002, 59.986696940985205, 59.98838510731661, 59.987103887386624, 35.321798402176206, 35.367655101943505, 35.33394886462299, 0.9999772660303864, 0.9999682724018657, 0.9999789789854038, 10032.34893145984, 10044.377486078134, 10040.512724501194, 248.36636821377397, 77.0315592368737, 62.29035000555541, 10043.651978051208, 10038.299835540962, 10051.326814301703, 285.1691198000096, 284.87035392531146, 285.3653407222869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.0267, 9.120523, 5500.082, 599.9997, 7.334015, 4400.455, 593.2428, 9.263944, 5495.824, 604.1049, 9.102626, 5499.328, 599.9055, 7.335294, 4400.143, 597.0903, 9.209875, 5499.121, 99.99807, 100.0, 99.92376, 99.98637, 100.0, 99.98247
28907.20272, 59.9868460063808, 59.99072770900479, 59.989709086638705, 35.30709401986638, 35.35566146438974, 35.31092893536301, 0.9999795392857967, 0.9999667488301396, 0.9999788448481156, 10042.279996892043, 10042.007748893959, 10042.138641782418, 253.85127717129853, 79.55213286627736, 68.81504134426541, 10044.281028115074, 10041.99736894441, 10044.260324800673, 285.2724169749842, 284.91574266642226, 285.2838355181338, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6983, 9.21636, 5499.168, 606.3616, 7.252785, 4398.051, 586.8757, 9.346225, 5485.185, 597.8327, 9.199338, 5499.709, 593.649, 7.406701, 4396.933, 603.3727, 9.11447, 5499.471, 99.98347, 99.95177, 99.72934, 99.99331, 99.92888, 99.98824
28909.628960000002, 59.98597554573492, 59.987117576413546, 59.98499652092067, 35.32235444500434, 35.370271833276526, 35.31952119964792, 0.9999784470692247, 0.9999684615605037, 0.999978105970483, 10035.87115502352, 10041.779801697361, 10044.249970959092, 246.56424428937726, 76.35179902261643, 68.02808673838354, 10037.786528522176, 10046.258799341294, 10041.04266373646, 285.13709971882406, 284.8970762924241, 285.2261926610518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.120702, 5499.862, 599.9802, 7.334015, 4400.292, 593.2234, 9.264128, 5495.889, 604.1049, 9.103177, 5499.328, 599.8483, 7.335477, 4400.261, 597.1301, 9.210058, 5499.341, 99.99902, 100.0, 99.92385, 99.98341, 100.0, 99.98661
28912.09788, 59.98589412691237, 59.987947081750946, 59.9872424695041, 35.31379188436273, 35.3592128516056, 35.298783805421266, 0.9999773069264764, 0.999968262300554, 0.9999790457031992, 10032.408172829704, 10043.937038674767, 10037.613087749738, 243.43813584476248, 79.28596319753069, 65.0024846199185, 10028.848041049248, 10038.543185609382, 10038.442540630971, 285.15959432234627, 284.86853855265565, 285.40941896541113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.0267, 9.113206, 5499.465, 598.4238, 7.352435, 4399.533, 596.2128, 9.222896, 5499.577, 608.1052, 9.027242, 5493.957, 605.1701, 7.261148, 4398.314, 590.8675, 9.296491, 5492.261, 99.98887, 99.99744, 99.98304, 99.88873, 99.96326, 99.8568
28914.509280000002, 59.98444426759118, 59.98486717469055, 59.98585382972114, 35.359164679841975, 35.37947233631048, 35.30596160066895, 0.9999781400363895, 0.9999697393764994, 0.999978035558273, 10040.586898768, 10040.435044182037, 10043.253645532666, 240.5306046131907, 79.86278448341636, 72.15632250057843, 10043.422706409476, 10044.68657945012, 10039.625992316589, 285.25648200972483, 284.83110949937407, 285.2899574658322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.6237, 9.094824, 5499.64, 599.4355, 7.336041, 4400.399, 593.2428, 9.263944, 5495.883, 604.1243, 9.102626, 5499.158, 599.8292, 7.335294, 4400.251, 597.1102, 9.209875, 5499.288, 99.98317, 100.0, 99.92265, 99.9865, 100.0, 99.98452
28916.916200000003, 59.98956174508446, 59.986481615182846, 59.984470716835965, 35.33944052888585, 35.377934713250355, 35.335792742990805, 0.9999781101835419, 0.9999658877400278, 0.999979736777882, 10045.736228619236, 10045.321100265617, 10047.36881822226, 248.86647659175014, 80.02655986850095, 65.2335850731913, 10049.984807902332, 10044.536009611009, 10045.260790017644, 285.23820770121046, 284.8283237584443, 285.31668996920195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.120702, 5499.966, 599.9997, 7.333831, 4400.51, 593.2428, 9.264128, 5495.927, 604.1049, 9.102993, 5499.107, 599.8673, 7.336025, 4400.309, 597.1301, 9.209875, 5499.113, 99.99702, 100.0, 99.92265, 99.98236, 100.0, 99.98452
28919.359320000003, 59.982085960307074, 59.988064432107365, 59.985853674505485, 35.31956214462131, 35.342933437289545, 35.30937665444217, 0.9999778540135926, 0.9999658276491921, 0.9999760640671266, 10042.961121877664, 10043.19872921326, 10045.047412091886, 253.48611658064783, 86.8836531636016, 71.23244415569964, 10044.728828667296, 10041.177681102594, 10040.943825938542, 285.25114237417006, 284.80497815142553, 285.28557724543145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6589, 9.216003, 5499.325, 606.3811, 7.252785, 4397.95, 586.8757, 9.346225, 5485.132, 597.8327, 9.199154, 5499.645, 593.6108, 7.406518, 4397.043, 603.3727, 9.114653, 5499.606, 99.98241, 99.95201, 99.72828, 99.99118, 99.9314, 99.98944
28921.779720000002, 59.98279431321106, 59.98666915881137, 59.98605618372661, 35.3532478373378, 35.367085766377386, 35.33269912885584, 0.9999762385565275, 0.999971997308269, 0.999977282657084, 10042.74029488669, 10045.606233416178, 10047.912358017926, 248.8882671634292, 81.76283169902126, 64.65461587047889, 10048.030463080258, 10041.809226970494, 10045.284603713453, 285.1775302084814, 284.84457039100243, 285.3997397608062, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121237, 5499.96, 600.0192, 7.334199, 4400.403, 593.2428, 9.264128, 5496.0, 604.1049, 9.103177, 5499.105, 599.8864, 7.33566, 4400.252, 597.1102, 9.209692, 5499.233, 99.99788, 100.0, 99.92361, 99.98233, 100.0, 99.98465
28924.228840000003, 59.98621471246792, 59.986238649368445, 59.9839235888373, 35.29964900483076, 35.34217846283109, 35.28947727220573, 0.9999786581302673, 0.9999711733365905, 0.9999786930195819, 10032.808321238088, 10034.447049955497, 10039.348349476335, 249.09893056005785, 80.88365945409691, 66.66195361268092, 10046.272227660293, 10033.455809148632, 10036.623983336342, 285.19871309345837, 284.862837159782, 285.34494586142944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121058, 5500.024, 599.455, 7.344699, 4400.014, 595.184, 9.237069, 5498.759, 607.6779, 9.036067, 5494.664, 604.7695, 7.273932, 4398.435, 591.0067, 9.295758, 5492.266, 99.99903, 99.99891, 99.96842, 99.90891, 99.97354, 99.85814
28926.65968, 59.985749542178375, 59.98673651291283, 59.98524542159477, 35.3427443797634, 35.37230531901901, 35.313942392395724, 0.9999796460815578, 0.9999712370441505, 0.9999772811786249, 10039.269290752038, 10040.462108547252, 10045.458428916718, 241.871790681731, 79.73223792904216, 62.82671892125654, 10050.851815184797, 10047.023961970024, 10044.776073200255, 285.173949010609, 284.84066419243027, 285.32830628047304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.3137, 9.08358, 5499.204, 598.774, 7.341199, 4400.366, 593.3398, 9.263576, 5495.884, 604.1049, 9.102993, 5499.217, 599.8483, 7.33566, 4400.144, 597.0903, 9.209875, 5499.226, 99.97946, 100.0, 99.9228, 99.98436, 100.0, 99.98357
28929.099720000002, 59.98246119719572, 59.98436278947282, 59.984715796936236, 35.33238536979892, 35.37189923595748, 35.322159578998935, 0.999978453429572, 0.9999694680217069, 0.9999782669997691, 10043.499245070581, 10040.648528102874, 10046.582925925562, 246.49139711998987, 80.79041085474046, 66.74985700041907, 10037.682928595597, 10044.28594547805, 10042.656690473357, 285.14167090366334, 284.8995337339518, 285.3917695280193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121237, 5499.861, 600.058, 7.333279, 4400.238, 593.204, 9.264128, 5495.823, 604.1049, 9.103361, 5499.27, 599.9055, 7.335477, 4400.246, 597.0903, 9.209692, 5499.112, 99.99588, 100.0, 99.92053, 99.98532, 100.0, 99.98258
28931.5796, 59.98326331602568, 59.9871607983289, 59.98722306119623, 35.31472853785317, 35.373656566042136, 35.308640966500946, 0.9999759924651037, 0.9999593602053183, 0.9999766728099633, 10043.309638343882, 10045.528206758154, 10042.889135958789, 247.57853109934467, 84.9884709648195, 69.4677426142307, 10044.071053105326, 10041.20174789764, 10048.658831187124, 285.2061574075945, 284.8648496713443, 285.42372811114166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6983, 9.217253, 5499.104, 606.3616, 7.253521, 4397.941, 586.8757, 9.346409, 5485.131, 597.8133, 9.199154, 5499.532, 593.5917, 7.406701, 4396.875, 603.4125, 9.114103, 5499.544, 99.98231, 99.9518, 99.72817, 99.99225, 99.93144, 99.99237
28933.960960000004, 59.99147071358745, 59.986964488243245, 59.9883936374076, 35.33951967507592, 35.36225564367591, 35.31770565054701, 0.9999777060872009, 0.9999700049586056, 0.9999793418761037, 10046.891323848275, 10038.40157250294, 10038.051718148734, 242.75606337234575, 74.30064740800026, 68.08262654328973, 10043.146763387025, 10047.937377172851, 10044.865249054972, 285.2825411122691, 284.9389191977269, 285.3119824541627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121058, 5500.019, 600.0192, 7.334752, 4400.404, 593.2234, 9.264496, 5495.823, 604.1049, 9.102993, 5499.106, 599.8673, 7.335842, 4400.251, 597.0903, 9.209692, 5499.118, 99.99893, 100.0, 99.92265, 99.98436, 100.0, 99.98454
28936.392760000002, 59.9856925245252, 59.99088063265107, 59.98927625543964, 35.29258502673494, 35.349351155156626, 35.28613915938372, 0.9999747825075324, 0.9999682934101662, 0.9999783177394341, 10041.209931327037, 10034.134440219015, 10038.078867091283, 249.84747599958564, 77.43517606627938, 70.04235161858924, 10041.495462447068, 10035.64692988935, 10033.64037916445, 285.2396997536221, 284.97391295250395, 285.3822655172729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121058, 5499.972, 599.455, 7.344146, 4399.962, 595.0869, 9.238173, 5498.581, 607.6391, 9.044341, 5494.649, 604.121, 7.274845, 4398.893, 591.0266, 9.293378, 5492.375, 99.99597, 100.0, 99.96842, 99.91272, 99.97344, 99.86034
28938.871280000003, 59.992068808416676, 59.991401875684346, 59.99072029516552, 35.34414419983926, 35.390492164286734, 35.32759834113791, 0.9999773693713198, 0.9999691005335296, 0.9999787492209685, 10039.763153122001, 10044.48135343657, 10044.758837112504, 243.26767887516598, 78.57133795029858, 68.55190048519626, 10044.858662188006, 10043.25072112582, 10049.052451154588, 285.05503153285554, 284.7893936598586, 285.23906729607074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.6882, 9.077155, 5498.791, 598.7935, 7.341568, 4400.422, 593.3204, 9.262655, 5495.823, 604.1243, 9.102809, 5499.329, 599.8483, 7.335294, 4400.255, 597.1102, 9.210241, 5499.172, 99.96869, 100.0, 99.92188, 99.98436, 100.0, 99.98549
28941.306000000004, 59.99630081191146, 59.994818170379546, 59.9936303485276, 35.33123290961396, 35.35706446178888, 35.29200991693416, 0.9999769377171274, 0.9999710245921692, 0.9999762549013314, 10036.580350559016, 10043.565341703053, 10041.379372777297, 243.86691547280816, 78.05789959502545, 68.32915157866205, 10044.53667980076, 10042.371880601368, 10048.683862612019, 285.20775034259503, 284.91524821535774, 285.3729754362337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.121058, 5499.855, 599.9802, 7.334015, 4400.403, 593.2234, 9.264128, 5495.764, 604.0661, 9.103361, 5499.158, 599.8101, 7.33566, 4400.308, 597.1102, 9.209875, 5499.341, 99.99702, 100.0, 99.92158, 99.98531, 100.0, 99.98452
28943.761680000003, 59.99428865600267, 59.99484252531862, 59.99350967740501, 35.32539105370999, 35.37591766289335, 35.31271373527963, 0.9999802683921426, 0.9999669260960846, 0.9999786881334031, 10042.209054665822, 10040.593572456575, 10052.577675109247, 247.93745736009123, 87.10956388527302, 65.97244943602323, 10046.551335744876, 10039.281734280406, 10042.24540620072, 285.22364324286633, 284.8091939366357, 285.2375655109443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6392, 9.216182, 5499.052, 606.4006, 7.252969, 4397.941, 586.8757, 9.346225, 5485.191, 597.7939, 9.199705, 5499.421, 593.6299, 7.406884, 4396.982, 603.3727, 9.11447, 5499.652, 99.98241, 99.95296, 99.72828, 99.98808, 99.93267, 99.99033
28946.190680000003, 59.99356491243465, 59.99777962583359, 59.994978947991356, 35.323386183248495, 35.371028884288975, 35.330242111683354, 0.999977224232688, 0.9999716881052498, 0.9999792300598938, 10042.877564091183, 10038.796387649518, 10044.791248189955, 247.95853955832308, 80.94624354438838, 67.34392385843682, 10047.518377436474, 10041.278098650213, 10045.528815904812, 285.1912170709651, 284.83112577167327, 285.30095232254075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.121237, 5499.903, 599.9802, 7.334015, 4400.342, 593.2234, 9.264312, 5495.875, 604.1049, 9.103361, 5499.327, 599.8673, 7.33566, 4400.366, 597.1102, 9.209692, 5499.286, 99.99693, 100.0, 99.92265, 99.98531, 100.0, 99.98561
28948.628480000003, 59.99342832183887, 59.99086604590499, 59.99508073028323, 35.30906383392657, 35.33310230017181, 35.32585990047965, 0.9999763803669006, 0.9999696923409155, 0.9999770922558646, 10035.242888617915, 10028.97789385407, 10035.555051480624, 246.14552188019707, 81.59242919910139, 70.38985021823896, 10033.178876916087, 10033.476339375069, 10038.76631873736, 285.19943577495263, 284.8822481439321, 285.33858309763446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.121237, 5499.773, 599.4938, 7.343778, 4400.022, 595.1063, 9.238358, 5498.749, 607.6391, 9.044341, 5495.283, 604.1401, 7.27448, 4398.49, 591.0067, 9.295392, 5492.32, 99.99702, 100.0, 99.96506, 99.91283, 99.97477, 99.85897
28951.05624, 59.99289813099318, 59.991872621875764, 59.994563364623744, 35.32184613447808, 35.38189475271067, 35.33191998782124, 0.9999789835538235, 0.9999701372988141, 0.9999790213121021, 10038.366513564859, 10043.250470747935, 10044.784100174284, 246.02581911384732, 80.55678396652456, 67.8726567024489, 10039.170847945214, 10046.369389102934, 10039.779838152288, 285.1956204594401, 284.94377726078875, 285.397787660553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.7474, 9.083402, 5498.901, 598.7351, 7.341568, 4400.312, 593.3204, 9.262839, 5495.883, 604.0855, 9.102809, 5499.105, 599.8101, 7.335842, 4400.2, 597.1102, 9.209692, 5499.287, 99.97861, 100.0, 99.9248, 99.98341, 100.0, 99.98357
28953.509080000003, 59.99758932363273, 59.99557142740557, 59.9953253782413, 35.327702945135144, 35.37411547201992, 35.33380655475162, 0.9999784681769848, 0.9999660423873249, 0.999979213393884, 10042.114640695861, 10042.497883773634, 10042.71702613183, 246.86358386306983, 78.69760509040589, 67.88218909691955, 10039.300025526434, 10044.995261396774, 10044.74996941387, 285.1279977175119, 284.8028601395652, 285.3381817259449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.007, 9.121058, 5500.018, 599.9997, 7.333647, 4400.456, 593.2234, 9.264312, 5495.875, 604.0855, 9.103361, 5499.217, 599.8292, 7.335112, 4400.251, 597.0903, 9.209875, 5499.113, 99.99902, 100.0, 99.92263, 99.98436, 100.0, 99.98342
28955.972480000004, 59.994775101743016, 59.99538328427517, 59.99821625432396, 35.33163435161088, 35.37353548903883, 35.30177556868772, 0.999978731708114, 0.9999542365938071, 0.999977121936246, 10037.31630584843, 10038.86595810416, 10044.309299222537, 248.57917906644252, 82.50992959516907, 64.54962032995127, 10040.087425836478, 10039.531895877959, 10048.460843209357, 285.240301567451, 284.8336057295221, 285.322561080377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6786, 9.216182, 5499.272, 606.3616, 7.252969, 4398.044, 586.8757, 9.346409, 5485.184, 597.7551, 9.199522, 5499.591, 593.6108, 7.406701, 4397.042, 603.3727, 9.114653, 5499.659, 99.98441, 99.95296, 99.72826, 99.99116, 99.93137, 99.99226
28958.356760000002, 59.9929343392203, 59.992689945074005, 59.99321740888437, 35.319836465226054, 35.36870782389252, 35.3360283711505, 0.9999781155238063, 0.9999685376779496, 0.9999795070593015, 10038.505328621864, 10039.188418649512, 10042.112808363396, 244.06806108919136, 77.97507925151376, 66.47341507262195, 10039.070378605487, 10039.942301862618, 10049.987740318174, 285.2309333386755, 284.8210233576993, 285.3088571038047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9479, 9.121951, 5500.018, 599.9802, 7.334199, 4400.344, 593.2234, 9.264312, 5495.934, 604.0855, 9.103177, 5499.159, 599.8673, 7.335294, 4400.252, 597.1102, 9.209875, 5499.292, 99.99997, 100.0, 99.92361, 99.98318, 100.0, 99.98353
28960.77472, 59.998791227974344, 59.99347332297651, 59.994511316262354, 35.309356403945195, 35.35482070829646, 35.29286208714558, 0.9999771448905513, 0.9999647056828475, 0.9999789844490407, 10039.14176717287, 10039.718578588483, 10040.050842236014, 246.86593550329872, 78.73676181329074, 64.89410713319853, 10035.346271589002, 10031.735738628606, 10039.891723409512, 285.15978710750403, 284.8883788719545, 285.3427133429595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.96, 599.9024, 7.340094, 4400.332, 594.4852, 9.238726, 5498.319, 606.9983, 9.044525, 5495.27, 603.7395, 7.282333, 4399.159, 591.6031, 9.293378, 5492.336, 99.99997, 100.0, 99.96116, 99.92438, 99.97949, 99.86412
28963.211000000003, 59.9927427374048, 59.993573310878766, 59.99029734052389, 35.317635527774215, 35.37494811780448, 35.317185634345826, 0.9999787123997217, 0.9999699235638643, 0.9999769724660049, 10039.062644782385, 10044.189914709064, 10044.06888215861, 248.83086028333673, 78.25395075502229, 65.93162239915546, 10038.597467542282, 10047.547024990854, 10041.699563609676, 285.16630866717355, 284.8086889538114, 285.3163299303489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.7277, 9.07662, 5498.802, 598.7351, 7.349304, 4400.312, 593.4758, 9.263207, 5495.941, 604.0855, 9.103177, 5499.329, 599.8864, 7.336207, 4400.251, 597.0903, 9.209692, 5499.166, 99.96879, 100.0, 99.9248, 99.98639, 100.0, 99.98355
28965.60568, 59.994255631505595, 59.992397434257946, 59.99588780909353, 35.33592958595715, 35.37552499739595, 35.33733257611457, 0.9999762746505246, 0.9999684823258697, 0.9999770105956423, 10037.228104926864, 10038.42704967897, 10045.283696388902, 245.58478770276724, 76.12396530648766, 68.0609055402183, 10043.267756400548, 10041.8730924735, 10046.079593651786, 285.22305277887705, 284.82338191044647, 285.32887912962053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.121058, 5500.023, 599.9997, 7.334015, 4400.344, 593.204, 9.264496, 5495.875, 604.0467, 9.103361, 5499.374, 599.8483, 7.335842, 4400.251, 597.0505, 9.209509, 5499.107, 99.99902, 100.0, 99.92359, 99.98721, 100.0, 99.98247
28968.0368, 59.99442931270588, 59.993326939029714, 59.995503771541244, 35.32405779117561, 35.36081578879889, 35.323594792600886, 0.9999782035036261, 0.9999627772366513, 0.9999815038859644, 10040.603907130007, 10038.521865614583, 10038.69214313789, 253.601362126371, 78.66305650001095, 64.19932001558072, 10036.756900473893, 10034.153666108126, 10042.394807956929, 285.19974735805243, 284.86167657954036, 285.2858331759051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6392, 9.216538, 5499.325, 606.3616, 7.253521, 4397.881, 586.8757, 9.346225, 5485.244, 597.7939, 9.199705, 5499.697, 593.6108, 7.406884, 4397.091, 603.3529, 9.11447, 5499.544, 99.98632, 99.95412, 99.7303, 99.99214, 99.93122, 99.99031
28970.49276, 59.992682501021214, 59.99159420744061, 59.99395931209478, 35.340169788525095, 35.366876092681174, 35.319721930818424, 0.9999785886124951, 0.9999702842215, 0.9999818930880507, 10039.579762811101, 10046.220084222918, 10044.129771937227, 245.96148504143912, 80.95263965613688, 67.98229382628142, 10040.399280935586, 10042.853146287198, 10046.84279085217, 285.1741224734092, 284.8885544167273, 285.2631232162454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121415, 5500.076, 599.9802, 7.334015, 4400.292, 593.204, 9.264312, 5495.988, 604.0855, 9.102993, 5499.269, 599.8292, 7.33566, 4400.308, 597.0505, 9.210241, 5499.234, 99.99797, 100.0, 99.92565, 99.9853, 100.0, 99.98467
28972.880360000003, 59.988085649448564, 59.99190079044857, 59.98788586661786, 35.31465741230252, 35.35364569432543, 35.30036953171742, 0.999980044016931, 0.999968098036855, 0.9999778087594127, 10025.835743997575, 10036.310178484537, 10034.52240987918, 245.67064925624982, 80.49388641650978, 66.47830943590816, 10032.973975946466, 10039.332461312846, 10046.412201541887, 285.15221395902296, 284.8125786143955, 285.3123398913031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.914, 599.9997, 7.334568, 4400.107, 594.0581, 9.252899, 5497.949, 606.6293, 9.061624, 5496.688, 603.0909, 7.287264, 4399.445, 592.0206, 9.28001, 5493.535, 99.99892, 100.0, 99.95143, 99.93838, 99.98965, 99.88105
28975.264040000002, 59.98825428567881, 59.98870042599342, 59.9874660429677, 35.337707974469936, 35.3919698383903, 35.327834969831216, 0.9999777754835033, 0.9999710274173432, 0.999976350975857, 10037.67647365179, 10041.235410464311, 10030.714351992616, 246.83810194974876, 80.74393695245885, 65.67543914210455, 10038.901490068904, 10033.998011742004, 10047.756515640092, 285.2119166890073, 284.8661760049075, 285.30902366567665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.4034, 9.058595, 5497.392, 597.2954, 7.365881, 4399.986, 594.5046, 9.246457, 5496.749, 604.3768, 9.102626, 5499.44, 599.8673, 7.335477, 4400.204, 597.1301, 9.210058, 5499.34, 99.94262, 99.99519, 99.93948, 99.98342, 100.0, 99.98234
28977.697720000004, 59.98896449425564, 59.98916974636707, 59.98583331271257, 35.31770075208347, 35.39251502150204, 35.32244579489659, 0.9999780254553012, 0.9999709161455318, 0.9999795727421964, 10041.693487297725, 10043.95790407692, 10048.278117983604, 247.80491440010155, 77.85127682040229, 69.224410356117, 10051.113242561283, 10046.729846403217, 10051.386342222359, 285.19338998223634, 284.89923894451834, 285.27357142128085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9873, 9.121415, 5499.96, 599.9997, 7.333463, 4400.336, 593.2428, 9.264496, 5495.928, 604.0855, 9.102993, 5499.275, 599.8483, 7.33566, 4400.357, 597.0903, 9.209509, 5499.166, 99.99788, 100.0, 99.92252, 99.98542, 100.0, 99.98357
28980.120000000003, 59.98975099580475, 59.99006534330705, 59.99060501740434, 35.31113188971262, 35.338416333937936, 35.292781734340494, 0.9999789339612078, 0.9999681204250991, 0.9999766609604426, 10024.863746002293, 10035.248731315602, 10039.971836480277, 253.37948233555932, 88.11978723230186, 66.45366995987933, 10039.129017810197, 10041.876506589402, 10040.129674438125, 285.20223474402803, 284.9761539823056, 285.35841976127665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.6786, 9.216538, 5499.162, 606.3811, 7.252969, 4397.888, 586.8757, 9.346409, 5485.131, 597.8133, 9.199522, 5499.749, 593.6108, 7.406884, 4397.101, 603.333, 9.114836, 5499.483, 99.98231, 99.95311, 99.72826, 99.99213, 99.9327, 99.99127
28982.61244, 59.99046522139113, 59.988779240168405, 59.99108622603433, 35.337235562479044, 35.39632020055658, 35.32503045725168, 0.9999778346162512, 0.999971331470132, 0.9999776412437746, 10033.614361355805, 10044.771021225257, 10043.09328835525, 248.60803567504172, 80.37951590804278, 65.89206620076311, 10038.102291889376, 10038.977896105234, 10044.504495191186, 285.1063916741267, 284.8485127949071, 285.3447245254394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.9676, 9.121058, 5499.903, 599.9608, 7.334199, 4400.284, 593.2428, 9.263944, 5495.817, 604.0855, 9.102809, 5499.27, 599.8292, 7.335294, 4400.194, 597.0704, 9.209692, 5499.106, 99.99797, 100.0, 99.92143, 99.98236, 100.0, 99.98246
