TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28999.17564, 59.98371430824858, 59.98756605199411, 59.990245220389156, 34.06592074987508, 34.143489164286215, 34.05975047659767, 0.9999798063154203, 0.999972891054926, 0.9999792090328365, 9685.028671277976, 9682.520584733507, 9687.780208612632, 236.1178981859439, 72.9798009310756, 57.73455801536056, 9684.798215344645, 9689.661401284651, 9685.644378174873, 285.10922321652754, 284.8013458076836, 285.27546610314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.01612, 5493.632, 593.6961, 7.406405, 4397.251, 599.4934, 9.174484, 5500.331, 609.7946, 9.013636, 5494.039, 604.5025, 7.283063, 4399.667, 606.3152, 7.26221, 4398.566, 99.88282, 99.93613, 100.0, 99.87194, 99.99103, 99.96206
29001.60364, 59.9876159289652, 59.98855676290609, 59.9843326975023, 34.066933763302075, 34.13096329177951, 34.08290787364641, 0.9999762741250611, 0.9999676170363333, 0.9999818858382032, 9671.163862007528, 9686.854357595303, 9681.204016245405, 238.30529404517665, 77.40117927617678, 62.10504231258801, 9682.011039776464, 9686.459425184219, 9680.681466264727, 285.08223045029484, 284.7637454123926, 285.31590651685656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121058, 5499.96, 599.9997, 7.333647, 4400.456, 593.2428, 9.264312, 5495.875, 608.8625, 9.013084, 5492.452, 599.8101, 7.335842, 4400.194, 603.1143, 7.294622, 4399.822, 99.99797, 100.0, 99.92359, 99.87729, 100.0, 99.99087
29003.989480000004, 59.98546691241872, 59.9849569684476, 59.98405780310825, 34.02271438382036, 34.07942482674493, 34.022662654335555, 0.9999829092901561, 0.9999678047879623, 0.9999846654683311, 9666.05029973294, 9667.444127174798, 9679.10650964018, 240.2189594271681, 77.47952760610133, 57.036467866080784, 9674.500346588506, 9668.408841391187, 9669.265796751812, 285.13048939184836, 284.8736050058166, 285.3016077074547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 598.512, 9.198513, 5499.541, 605.8558, 7.259784, 4398.041, 587.4969, 9.339414, 5486.205, 616.5134, 8.882358, 5476.119, 593.668, 7.407249, 4396.875, 596.8716, 7.370617, 4399.267, 99.99253, 99.95496, 99.74998, 99.56535, 99.93249, 99.98208
29006.378760000003, 59.98295617344742, 59.97925839304683, 59.97830806198875, 34.073520611047506, 34.11439001547904, 34.042105278055566, 0.9999822726442489, 0.9999733050065787, 0.99998204010154, 9678.324362647216, 9683.239102656755, 9682.984514671698, 240.869628390147, 74.91555897139187, 56.02128675371932, 9684.851400046433, 9685.6352545261, 9685.878673740106, 285.1143755540893, 284.7822292934338, 285.2340253892071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.007, 9.12088, 5499.856, 600.0192, 7.333647, 4400.455, 593.2428, 9.263944, 5495.824, 610.1441, 9.000582, 5492.063, 599.8292, 7.33566, 4400.25, 603.1342, 7.294439, 4399.882, 99.99693, 100.0, 99.92467, 99.85027, 100.0, 99.99592
29008.8038, 59.98031701231097, 59.98571049163404, 59.97954294701937, 34.05587283681866, 34.094745059400736, 34.04097158249793, 0.9999875823030125, 0.9999751355305841, 0.999983770849468, 9681.539939702356, 9672.471161555413, 9685.179432437606, 238.2144968750929, 70.1401792984343, 58.620525736276704, 9670.211180129867, 9675.829155237616, 9680.989365628866, 285.12512361556423, 284.75912169263563, 285.2410128596084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121058, 5499.855, 599.9608, 7.333647, 4400.343, 586.8563, 9.346041, 5485.08, 610.1441, 9.000765, 5491.952, 599.8673, 7.33566, 4400.308, 596.812, 7.370983, 4399.16, 99.99597, 100.0, 99.72934, 99.85227, 100.0, 99.98327
29011.211040000002, 59.981623138750834, 59.984844544817435, 59.98477903352506, 34.04920977114517, 34.10246798699435, 34.04119702651483, 0.9999839433097228, 0.9999766449617777, 0.9999829939096173, 9675.773022463029, 9679.181361504809, 9682.879126227977, 232.8358467974722, 68.76597841598505, 57.30170805035641, 9674.654326615679, 9676.85557329872, 9682.504071066438, 285.11841376966373, 284.7032626966995, 285.29615464452013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.01612, 5493.575, 593.6572, 7.406589, 4397.14, 580.5862, 9.419854, 5469.027, 604.0855, 9.102993, 5499.182, 605.4944, 7.26407, 4399.133, 592.458, 7.415665, 4397.163, 99.88063, 99.93359, 99.4374, 99.9833, 99.9688, 99.91511
29013.605720000003, 59.978907656679525, 59.978119171432205, 59.97681141289553, 34.08590392487695, 34.11908011453207, 34.0523305682479, 0.9999831007764397, 0.9999701848334788, 0.9999819549680632, 9676.120484859874, 9680.656283571174, 9683.153795005324, 235.4681381966857, 70.35394697235643, 61.30289653971545, 9672.111604351825, 9682.527062778128, 9687.051093995957, 285.00951811306066, 284.8008294090774, 285.268360379528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121237, 5499.851, 599.9802, 7.334015, 4400.292, 586.8757, 9.346225, 5485.191, 606.9789, 9.055372, 5497.104, 599.8292, 7.33566, 4400.2, 596.8517, 7.3708, 4399.381, 99.99892, 100.0, 99.72934, 99.94594, 100.0, 99.98192
29016.012840000003, 59.98003692856445, 59.981120223537275, 59.98233501954824, 34.104150421550976, 34.12337087905685, 34.10417015553474, 0.9999828698301185, 0.9999652089964857, 0.9999792640846824, 9681.723940184855, 9682.998986980308, 9681.812166445417, 242.39189890201942, 77.06967838449623, 61.0843631127359, 9682.197996868164, 9685.508057920915, 9681.66479793228, 284.9476318934352, 284.59731002227994, 285.15778746308024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 600.6018, 9.167639, 5500.43, 603.8519, 7.286124, 4399.234, 591.2628, 9.283272, 5495.103, 597.8133, 9.199705, 5499.52, 593.5536, 7.407066, 4397.09, 603.1938, 7.295354, 4399.834, 100.0, 99.98763, 99.90955, 99.99318, 99.93246, 99.99483
29018.376760000003, 59.97739785002338, 59.978811175630675, 59.97910750887775, 34.062656126626955, 34.11660088938261, 34.057081448843064, 0.9999801390178472, 0.9999765636577947, 0.9999828673095938, 9676.147604177439, 9687.039858383381, 9683.495943057138, 232.73946454123234, 72.41954536378194, 59.68912974334944, 9680.03634948317, 9674.64933437227, 9679.200703859502, 285.1024591080962, 284.73938766611394, 285.20072764883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9084, 9.122664, 5500.012, 600.0386, 7.333647, 4400.456, 587.7493, 9.335364, 5486.899, 604.0661, 9.103361, 5499.205, 599.8101, 7.335842, 4400.305, 596.8318, 7.371166, 4399.322, 99.99882, 100.0, 99.7604, 99.98531, 100.0, 99.98327
29020.807880000004, 59.98064031996539, 59.98246501846326, 59.97947276568144, 34.076987597808404, 34.12932329118438, 34.06065930962031, 0.9999833833143749, 0.9999763406702464, 0.9999828098948236, 9675.322789805008, 9684.94163159364, 9670.792641978596, 237.00625127658213, 69.7627044046526, 56.47949061543841, 9684.316114917803, 9684.6257308128, 9675.525161725694, 285.1645345576576, 284.8250252516675, 285.18096348521703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.12088, 5500.076, 600.0192, 7.334015, 4400.343, 586.8563, 9.346225, 5485.242, 604.0661, 9.103545, 5499.386, 599.772, 7.33639, 4400.135, 596.8318, 7.3708, 4399.44, 99.99797, 100.0, 99.73028, 99.98436, 100.0, 99.98071
29023.324800000002, 59.982002397954965, 59.97829881438238, 59.978493563753524, 34.06385179777061, 34.1183228189186, 34.05051961467669, 0.9999824388418211, 0.9999741341166688, 0.9999839525081088, 9666.88685058968, 9677.656386335, 9685.453059998013, 234.49694184879627, 67.94242961395321, 54.207938504483536, 9680.29287612794, 9682.922913805956, 9691.171078159923, 285.0606070875714, 284.71615032658434, 285.1853822307218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.016477, 5493.569, 593.7156, 7.40622, 4397.31, 580.5668, 9.420222, 5469.192, 610.1441, 9.000582, 5492.01, 606.1238, 7.256035, 4398.583, 591.4043, 7.426835, 4395.933, 99.88262, 99.93619, 99.43847, 99.85333, 99.95807, 99.90616
29025.754240000002, 59.97890678235236, 59.980744403363495, 59.97949922210962, 34.07175005639973, 34.09705799214679, 34.061620467974755, 0.99998481806514, 0.9999724119048405, 0.9999799489629986, 9672.654301359644, 9678.40152492759, 9679.749660091882, 241.13919350345122, 66.02806801512543, 57.55379519635699, 9675.32273540756, 9675.62617465483, 9684.607033949716, 285.12270544618104, 284.7357980436887, 285.2090132886102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121058, 5499.851, 599.9997, 7.333647, 4400.238, 586.8563, 9.346409, 5485.126, 606.474, 9.053902, 5495.994, 599.8101, 7.336025, 4400.308, 596.8517, 7.371166, 4399.321, 99.99693, 100.0, 99.72817, 99.93659, 100.0, 99.98196
29028.160600000003, 59.978040573280225, 59.98122966986573, 59.98237464428828, 34.05233707311075, 34.09126857849797, 34.04526734922268, 0.9999847425733382, 0.9999675693867963, 0.9999848294838063, 9673.862479176196, 9670.796421330775, 9678.18681272335, 240.92162089384237, 75.90588362071821, 54.28035074163574, 9674.880926781201, 9676.482443116567, 9675.576474276808, 285.14726563396323, 284.77308234351995, 285.18593204225266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.0158, 9.157823, 5500.347, 602.8207, 7.29165, 4399.704, 590.5834, 9.291186, 5494.362, 615.6201, 8.88769, 5476.483, 593.6299, 7.406701, 4396.818, 603.1143, 7.294805, 4399.715, 100.0, 99.99187, 99.87428, 99.57102, 99.9327, 99.99471
29030.61356, 59.98989467588279, 59.97922949650509, 59.981125394702445, 34.069804160899125, 34.10777261236162, 34.04217984373697, 0.9999858319817051, 0.9999752647462735, 0.9999858264531325, 9674.88907998768, 9680.525735427984, 9671.81747298382, 241.9289419055067, 68.3076185005907, 53.984820338613645, 9676.031071842543, 9678.286135921404, 9683.645880382179, 285.0281295446629, 284.8473915792221, 285.32612943319634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.6719, 9.1232, 5499.902, 600.0192, 7.333463, 4400.404, 587.7299, 9.334812, 5486.407, 610.1247, 9.001133, 5491.899, 599.8483, 7.335477, 4400.368, 596.8318, 7.371349, 4399.435, 99.99746, 100.0, 99.75146, 99.8512, 100.0, 99.98211
29033.08176, 59.98003040114827, 59.981701154519804, 59.983041840738174, 34.06250882039262, 34.11414950388566, 34.06904756432341, 0.9999803566440326, 0.9999686173342565, 0.999981708690809, 9676.072350838227, 9680.255966493845, 9683.978666616207, 235.73513667647694, 75.29851703565092, 58.20550008531609, 9675.198042543128, 9680.932579121054, 9691.531888497817, 285.05984531296417, 284.72059090640624, 285.22463403397944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121593, 5499.908, 600.0386, 7.333463, 4400.337, 593.204, 9.264496, 5495.766, 610.1635, 9.000949, 5491.899, 599.791, 7.335477, 4400.252, 596.8318, 7.370983, 4399.325, 99.99883, 100.0, 99.92039, 99.85131, 100.0, 99.98325
29035.5066, 59.981876926559686, 59.980317278047444, 59.98332769343639, 34.052318792539445, 34.11403149153611, 34.06237525435887, 0.9999807692302303, 0.9999686434690807, 0.9999796540923006, 9677.27379333224, 9682.895390198837, 9682.736336200756, 235.95016638490688, 73.6065495520902, 62.24470300217308, 9678.61886342254, 9682.866554168542, 9687.228907540844, 285.0504795844609, 284.69779686673286, 285.21175789478013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.016833, 5493.627, 593.735, 7.40622, 4397.302, 599.4546, 9.17522, 5500.162, 604.0855, 9.103177, 5499.217, 606.1238, 7.256217, 4398.265, 591.3446, 7.427018, 4395.688, 99.88272, 99.93359, 100.0, 99.98436, 99.95571, 99.89246
29037.877080000002, 59.971747235730156, 59.97538910224408, 59.9756469286943, 34.07342266240402, 34.139519878719256, 34.058472879796675, 0.9999818550731876, 0.9999707429537444, 0.9999801368697832, 9685.128728194828, 9692.72562516205, 9678.358845210414, 234.90614241143305, 70.08900790822008, 60.05953387237332, 9678.461950989491, 9684.397200020834, 9685.39712976121, 284.9939343660269, 284.8349478277614, 285.28911587504444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.120702, 5500.123, 599.9608, 7.333831, 4400.455, 593.2234, 9.264312, 5495.868, 608.2993, 9.038457, 5495.876, 599.8483, 7.335477, 4400.3, 596.8517, 7.371716, 4399.329, 99.99712, 100.0, 99.92147, 99.92362, 100.0, 99.98334
29040.306640000003, 59.974741785404305, 59.97377329601688, 59.96995084665456, 34.06504921167146, 34.110885748300404, 34.0474129630379, 0.9999843666187733, 0.9999693343925613, 0.9999843015840459, 9678.7449616165, 9675.437957296564, 9676.615986858664, 240.23085631313188, 77.47201015892824, 56.69029918095953, 9677.669246215213, 9680.037487676414, 9688.657863113447, 284.9580166662444, 284.7646734025542, 285.2302463455241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.1199, 9.141225, 5500.419, 602.3149, 7.299571, 4399.914, 589.7292, 9.316957, 5489.071, 598.6871, 9.186467, 5499.775, 593.6871, 7.407432, 4396.983, 603.1143, 7.295171, 4399.775, 100.0, 99.99663, 99.79989, 99.99086, 99.92997, 99.99471
29042.709800000004, 59.97212274143586, 59.96900165918653, 59.96606956897331, 34.0530080354906, 34.14543979593815, 34.07619958079367, 0.9999802037737261, 0.9999708832952591, 0.9999829080368113, 9676.474053394757, 9686.391490884564, 9686.221274760048, 237.0136807700328, 77.39864472995532, 57.19692682434561, 9679.097663274393, 9685.338517148542, 9679.016719982426, 285.0174825225206, 284.724045418792, 285.1673079847047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.9819, 9.126234, 5500.117, 600.058, 7.333095, 4400.344, 593.1846, 9.264864, 5495.817, 604.0855, 9.103177, 5499.1, 599.8101, 7.335842, 4400.308, 596.812, 7.370983, 4399.266, 99.99988, 100.0, 99.92254, 99.98542, 100.0, 99.98455
29045.219800000003, 59.96807645533232, 59.97138614414108, 59.972851156264085, 34.07685026450234, 34.127319735239645, 34.058855738935435, 0.9999836696830685, 0.9999765629440998, 0.9999848632975524, 9675.805438054183, 9686.533746291447, 9684.17827138884, 233.06498400359942, 68.83962982649041, 60.092457260401716, 9669.11409100332, 9677.925410843343, 9674.674899448777, 285.114502341863, 284.7025732746141, 285.06164120087067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5500.018, 599.9997, 7.333831, 4400.456, 586.8757, 9.346409, 5485.25, 604.0661, 9.103728, 5499.164, 599.8101, 7.335294, 4400.242, 596.8517, 7.371166, 4399.382, 99.99683, 100.0, 99.73041, 99.98732, 100.0, 99.98192
29047.59788, 59.970851504031636, 59.971142930868865, 59.96729247734705, 34.051007741481385, 34.09950594911208, 34.03667887229754, 0.9999827906412534, 0.9999763074492127, 0.999984137608111, 9675.161890964624, 9678.84345243594, 9676.689724656177, 236.48597597483166, 65.73724740549733, 57.27112118846526, 9680.51874305592, 9674.994727801999, 9684.17662931057, 284.9678870730926, 284.8218170610948, 285.2505237330477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.016298, 5493.454, 593.735, 7.405852, 4397.194, 580.5862, 9.420222, 5469.134, 610.1635, 9.000398, 5491.788, 606.1238, 7.256035, 4398.071, 590.4897, 7.440569, 4394.633, 99.87957, 99.9348, 99.4374, 99.85217, 99.95475, 99.86179
29050.003880000004, 59.969105203892134, 59.97190583225682, 59.974445782071406, 34.079662241757376, 34.07348371839255, 34.06761589697738, 0.9999848482905868, 0.9999751052994068, 0.9999836426767723, 9677.000722888584, 9683.452467011546, 9682.208019366037, 238.6478898414607, 68.49158674392402, 55.30906329008383, 9675.632763109352, 9679.571348439433, 9677.511161217844, 285.0440438018147, 284.8264631172342, 285.2172476297489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121237, 5500.023, 599.9608, 7.334199, 4400.343, 586.8757, 9.346593, 5485.125, 605.3477, 9.082952, 5497.443, 599.791, 7.336025, 4400.359, 596.8318, 7.371532, 4399.267, 99.99588, 100.0, 99.72815, 99.9588, 100.0, 99.97915
29052.508, 59.97673385621846, 59.970977701815606, 59.97342216630054, 34.051571525583384, 34.07654288186112, 34.047496445320775, 0.9999818248706548, 0.9999659790352486, 0.9999838901366508, 9671.060574603303, 9683.25982814368, 9686.931529371728, 239.42252788203768, 76.23945716191133, 54.18048019300704, 9673.638308689162, 9679.671043230592, 9684.031486090988, 284.98037802759035, 284.7592525067427, 285.15176647267214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.1199, 9.140155, 5500.384, 602.2565, 7.305833, 4399.796, 589.3798, 9.315116, 5491.848, 615.1152, 8.900928, 5477.382, 593.6871, 7.406884, 4396.925, 603.0944, 7.295171, 4399.822, 100.0, 100.0, 99.85037, 99.58737, 99.93126, 99.99213
29054.884240000003, 59.974731898314296, 59.9808059633488, 59.97712266231204, 34.064227181794166, 34.11155267592946, 34.04148684245597, 0.9999853878601018, 0.9999753205507022, 0.9999841067129829, 9679.209104940874, 9679.157244821254, 9688.912482832488, 241.0536943422585, 71.45455439160605, 56.64884866205648, 9682.90884697924, 9678.195386872732, 9681.790483593446, 285.1111015802317, 284.80258880708413, 285.1910468287871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.9819, 9.13712, 5500.105, 600.0192, 7.333831, 4400.343, 587.6328, 9.336837, 5487.153, 610.1247, 9.000765, 5491.998, 599.8101, 7.336025, 4400.242, 596.7921, 7.371166, 4399.321, 100.0, 100.0, 99.76391, 99.85025, 100.0, 99.98316
29057.306520000002, 59.97663293471177, 59.98118527635077, 59.982017705214545, 34.053322020378474, 34.121605387248835, 34.05066714344815, 0.999985167419418, 0.99997517050216, 0.9999852930457107, 9675.94117657536, 9681.821753358861, 9682.977931775109, 239.42469572063806, 70.33627366380142, 55.36639613537045, 9675.91448772994, 9679.987184565038, 9674.88161267249, 285.11033868618966, 284.82161033580155, 285.2456556485848, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121415, 5500.023, 599.9802, 7.334015, 4400.403, 586.8757, 9.346593, 5485.185, 610.1441, 9.000765, 5491.951, 599.8483, 7.335477, 4400.36, 596.8318, 7.370983, 4399.448, 99.99482, 100.0, 99.72823, 99.85225, 100.0, 99.98068
29059.758920000004, 59.98169036320337, 59.98493847676839, 59.98607286933565, 34.04158600905998, 34.06949426757069, 34.0304155398489, 0.9999787283067912, 0.999970571166222, 0.9999806144796622, 9675.96264550388, 9676.636641822182, 9682.757076402788, 234.57890547698332, 72.18716955608579, 53.16413162728895, 9675.12152810399, 9682.747060948655, 9682.182344338444, 285.06073515382724, 284.78541648125025, 285.2305880869584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.2763, 9.016477, 5493.563, 593.6766, 7.406036, 4397.257, 580.5668, 9.420038, 5469.08, 604.1049, 9.103361, 5499.217, 606.1047, 7.256035, 4398.116, 590.4301, 7.440935, 4393.75, 99.88168, 99.93495, 99.43845, 99.98436, 99.95577, 99.8559
29062.259560000002, 59.988184696876836, 59.987552773998765, 59.98560078461563, 34.063952073810235, 34.12363982240862, 34.08145572318516, 0.9999855159666813, 0.9999749701372066, 0.9999841594016473, 9680.105457921929, 9683.448237043529, 9684.024038364907, 241.34388037178178, 72.83917975600889, 48.91183155370254, 9682.677520617573, 9677.00365398871, 9694.565882598481, 285.0758464677222, 284.71058566207756, 285.21476182921424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5500.013, 599.9997, 7.333831, 4400.343, 586.8757, 9.346225, 5485.191, 609.0372, 9.031103, 5495.889, 599.8101, 7.336025, 4400.302, 596.8318, 7.371166, 4399.32, 99.99883, 100.0, 99.72934, 99.9108, 100.0, 99.98465
29064.69712, 59.99391474469401, 59.994266849082834, 59.98802147027852, 34.0741154143168, 34.12915233223389, 34.0594815242308, 0.9999817905646108, 0.9999643871383316, 0.9999833016277505, 9678.711313569598, 9680.0684742611, 9687.812110578861, 240.26650853614, 79.98926058486904, 60.47841645648691, 9680.101404702567, 9688.16145226713, 9683.841625716459, 285.1174382633184, 284.88537551310685, 285.2251715824836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.1593, 9.139797, 5500.458, 602.276, 7.301044, 4400.025, 589.3216, 9.303151, 5492.759, 599.1338, 9.184813, 5499.76, 593.7062, 7.407432, 4396.875, 603.1342, 7.294805, 4399.823, 100.0, 100.0, 99.84792, 99.99423, 99.93117, 99.99714
29067.120280000003, 59.993376060064364, 59.99527683549802, 59.98891031476958, 34.06115361055047, 34.12331266672506, 34.052593452986876, 0.9999840618300397, 0.9999775531606045, 0.9999840799201186, 9676.980809323595, 9678.71879063819, 9680.994712920534, 232.78877011489567, 70.81060427909142, 56.52705686865704, 9687.330358213483, 9680.466781523568, 9683.24945510912, 285.0597810287293, 284.83140757359683, 285.31406023616296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.9227, 9.127662, 5500.152, 600.1165, 7.333647, 4400.292, 587.691, 9.333708, 5487.095, 604.0467, 9.104096, 5499.216, 599.791, 7.335294, 4400.25, 596.8517, 7.371532, 4399.269, 100.0, 100.0, 99.76396, 99.98731, 100.0, 99.98709
29069.473680000003, 59.99331720219558, 59.99540973345397, 59.993453713815796, 34.08398828216263, 34.10962395242978, 34.0522270416459, 0.9999838456301204, 0.9999757266340443, 0.9999845791130075, 9679.073611067364, 9684.240601077694, 9678.399073293222, 234.4973387565733, 63.90439881772909, 57.08831276218956, 9680.974936764795, 9687.468762475275, 9681.952655914058, 285.1129041695731, 284.8443020612815, 285.28963795846846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5500.018, 599.9997, 7.333647, 4400.461, 586.8563, 9.346409, 5485.125, 604.0661, 9.103545, 5499.433, 599.791, 7.336207, 4400.299, 596.812, 7.371166, 4399.441, 99.99797, 100.0, 99.72813, 99.98627, 100.0, 99.9859
29071.898400000002, 59.991006639859506, 59.99205058651058, 59.99050387305408, 34.02926595673653, 34.08173496259646, 34.01943308152172, 0.9999836246505707, 0.9999750654694919, 0.999985332417423, 9669.038609314184, 9684.132438785256, 9682.418406854435, 234.25909232281901, 66.82240717658806, 54.64346154859277, 9673.621659991439, 9683.264108667297, 9686.398282153554, 285.04092891333516, 284.78496650975694, 285.3075509284512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.2763, 9.016833, 5493.569, 593.7156, 7.406405, 4397.252, 580.5474, 9.420038, 5469.133, 610.1247, 9.001317, 5492.011, 606.1238, 7.256035, 4398.171, 590.5295, 7.440203, 4393.552, 99.88168, 99.93613, 99.43738, 99.85216, 99.95725, 99.85054
29074.292240000002, 59.99576130867002, 59.99021086033019, 59.990452759430305, 34.07178297217602, 34.10405783683472, 34.058291304284865, 0.9999827188823314, 0.9999748809132676, 0.9999850932578013, 9671.675502216653, 9685.762282514967, 9676.066003545433, 235.1141140685413, 67.16159189626842, 51.26750011783702, 9674.455941340355, 9680.649659904026, 9677.351145617857, 285.06400579194064, 284.8723530263481, 285.2986828570041, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121237, 5500.175, 599.9802, 7.334015, 4400.404, 586.8563, 9.346409, 5485.131, 604.0467, 9.101154, 5498.821, 599.8292, 7.33566, 4400.353, 596.8318, 7.370983, 4399.259, 99.99587, 100.0, 99.73041, 99.97716, 100.0, 99.98176
29076.69092, 59.991684172828535, 59.98977808004659, 59.9886401644601, 34.05207722880096, 34.08763894235351, 34.04916197469195, 0.9999838041168709, 0.999970102001252, 0.999983209870351, 9675.207998036369, 9680.522791511887, 9675.412946282717, 242.2978492531629, 75.88569192824502, 52.73208829270334, 9674.114830211705, 9677.165256848348, 9681.670837570096, 285.13893084043934, 284.8963078041008, 285.2546424153619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5500.036, 600.2332, 7.326463, 4400.466, 587.9822, 9.332419, 5487.144, 612.9986, 8.942848, 5482.521, 595.709, 7.390996, 4397.86, 602.6371, 7.301214, 4399.855, 99.99693, 100.0, 99.76058, 99.69853, 99.95746, 99.99531
29079.10136, 59.99115962185066, 59.995312962359264, 59.99518265830703, 34.05592902480847, 34.11057697520796, 34.046700264883675, 0.9999818780909654, 0.9999733506884014, 0.9999847298332724, 9684.50017131698, 9683.26089369365, 9688.932448888443, 237.50076164705388, 70.93977335344812, 54.985073507845755, 9673.819574793322, 9688.567334294363, 9677.295207542731, 285.136359520733, 284.93205354760454, 285.30601545905546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.8329, 9.160143, 5500.627, 602.0814, 7.314675, 4400.416, 588.118, 9.334812, 5486.893, 610.1247, 9.001317, 5492.122, 599.8292, 7.33566, 4400.252, 596.8318, 7.370434, 4399.319, 100.0, 100.0, 99.76274, 99.8512, 100.0, 99.97814
29081.519720000004, 59.995661984370855, 59.996639458281315, 59.99335032047002, 34.04617346683791, 34.09009766967665, 34.031280158951695, 0.999985386160668, 0.9999754694739069, 0.9999842336027591, 9673.390654614039, 9676.592591403536, 9677.994642314194, 237.49662016274578, 67.33275314098864, 54.88893061315321, 9678.060989713427, 9680.667193885663, 9676.956171054599, 285.1686408373842, 284.79486576861075, 285.2759459394531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121058, 5500.012, 599.9997, 7.334568, 4400.456, 586.8563, 9.346409, 5485.131, 610.1247, 9.000398, 5492.057, 599.8292, 7.335842, 4400.243, 596.8517, 7.371166, 4399.495, 99.99902, 100.0, 99.72826, 99.85037, 100.0, 99.97931
29083.955680000003, 59.993755862030476, 59.99595922739859, 59.995163059294796, 34.03200076591303, 34.095218740229186, 34.005264340558725, 0.9999861590300044, 0.9999792406469359, 0.9999828247568296, 9666.388494208228, 9676.054770829764, 9677.48248202628, 237.6582832503409, 72.0880459756363, 61.7911110298669, 9677.519511986395, 9681.149196464774, 9672.760976411178, 285.11005645752465, 284.86368623691, 285.312881736876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.2566, 9.016655, 5493.506, 593.7545, 7.406036, 4397.362, 580.5668, 9.420222, 5469.25, 604.0467, 9.103728, 5499.105, 606.1047, 7.256583, 4398.174, 590.4698, 7.440569, 4393.438, 99.88052, 99.93864, 99.43525, 99.98639, 99.95704, 99.85464
29086.656600000002, 59.99112665022391, 59.99157898064773, 59.9908536015324, 34.04875315505482, 34.141629202104205, 34.01442210366459, 0.9999834295949348, 0.9999741621020649, 0.9999843837593115, 9677.790141632337, 9685.744182233178, 9682.8256966575, 230.02893987372863, 64.6973872109458, 54.37748911570861, 9678.772448772748, 9675.632574363935, 9680.243528628655, 285.1003210282032, 284.8906954918643, 285.2233304821728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9479, 9.121415, 5499.908, 600.0192, 7.333463, 4400.405, 586.8563, 9.346777, 5485.071, 609.3868, 9.020255, 5494.452, 599.9246, 7.33566, 4400.357, 596.812, 7.371166, 4399.326, 99.99788, 100.0, 99.72717, 99.89772, 100.0, 99.98325
29089.0826, 59.983974882930724, 59.98770395391897, 59.987861056036806, 34.08215852292844, 34.13246281340595, 34.07234199430086, 0.9999808573167348, 0.9999622328466106, 0.999982022159372, 9685.919982981011, 9683.193676100303, 9690.05097757527, 241.82574881046548, 79.51831048098927, 56.36706924813916, 9678.826700408968, 9685.154116993632, 9687.31345518644, 285.0523970774318, 284.81933087312325, 285.25425065439987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.179, 9.139441, 5500.395, 602.2371, 7.300676, 4399.905, 589.1469, 9.317877, 5492.804, 599.192, 9.184813, 5499.721, 593.7253, 7.405605, 4397.153, 603.0547, 7.295354, 4399.883, 100.0, 100.0, 99.8456, 99.99353, 99.92987, 99.99594
29091.513520000004, 59.98249797335377, 59.985744530445146, 59.9811572694651, 34.085485985008326, 34.12747770919376, 34.07320934441779, 0.9999823496309516, 0.999975122828059, 0.9999810523162097, 9683.860731489782, 9683.573360931005, 9683.392072528572, 238.486169661232, 74.41002677349024, 55.4717177473085, 9675.64802465217, 9685.963237400038, 9679.938175581034, 285.135087272554, 284.8391730630831, 285.2840869372638, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.8833, 9.128376, 5499.926, 599.9997, 7.333463, 4400.237, 587.8269, 9.332788, 5486.721, 604.0272, 9.103177, 5499.21, 599.772, 7.336573, 4400.192, 596.7921, 7.371349, 4399.265, 100.0, 100.0, 99.76865, 99.98639, 100.0, 99.98314
29093.91396, 59.984849513342866, 59.98746013984071, 59.98181097134072, 34.07674651066736, 34.13031179619172, 34.050450548450264, 0.9999798093081541, 0.9999758447123845, 0.9999837025466716, 9681.159105520306, 9679.477469898125, 9689.194603074542, 238.18595704537302, 67.66087224371404, 55.61201044160498, 9680.912918306263, 9688.312692268903, 9677.300878448881, 285.096278040477, 284.8120693180929, 285.22193764971786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9282, 9.121237, 5499.908, 599.9997, 7.333831, 4400.344, 586.8563, 9.346593, 5485.013, 604.0661, 9.103545, 5499.086, 599.791, 7.335842, 4400.135, 596.7722, 7.371349, 4399.441, 99.99788, 100.0, 99.72611, 99.98232, 100.0, 99.98054
29096.322320000003, 59.987072100638436, 59.98289853484219, 59.984359895099786, 34.05443875155666, 34.09242579050233, 34.03997181226577, 0.999983650289015, 0.9999743185470767, 0.9999847701927064, 9668.417199652238, 9673.65141894776, 9677.240094831152, 235.09753688217143, 69.31401704608288, 55.6485291613335, 9683.350385185558, 9678.047775752082, 9684.880133157163, 285.12548088558304, 284.82722164879044, 285.25090000301475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.2763, 9.016298, 5493.679, 593.6961, 7.406589, 4397.371, 580.5668, 9.420222, 5469.079, 610.1247, 9.000582, 5491.998, 606.0666, 7.256765, 4398.122, 590.4698, 7.440386, 4393.539, 99.88062, 99.93357, 99.43641, 99.84929, 99.95707, 99.85175
29098.741120000002, 59.98055947901757, 59.9845531602303, 59.98665352863943, 34.0645758068517, 34.117339011149184, 34.043167658633465, 0.9999839984370924, 0.9999779663055288, 0.9999832560586175, 9678.302834959004, 9683.26577486404, 9673.660689844075, 235.87138097798106, 66.6024793424458, 55.6504357352253, 9677.746896703, 9684.693962396554, 9680.963150686748, 285.058061307153, 284.77256850580204, 285.25279598888477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5499.955, 599.9997, 7.334199, 4400.292, 586.8563, 9.346409, 5485.131, 604.0272, 9.103728, 5499.262, 599.791, 7.336207, 4400.185, 596.7921, 7.371349, 4399.614, 99.99692, 100.0, 99.72719, 99.98518, 100.0, 99.98982
29101.172160000002, 59.98271133753864, 59.980631423881036, 59.98487613231232, 34.095540655482914, 34.137909085034124, 34.089326465782584, 0.9999817786824713, 0.9999657890337841, 0.9999804596617697, 9678.162284542068, 9681.244827213868, 9684.070517738077, 243.631082946682, 77.70781862581407, 57.17182472186029, 9689.575441790887, 9683.178822622063, 9680.661492640129, 284.90893726142235, 284.60420933155274, 285.10433400411347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.123735, 5500.159, 601.1476, 7.319832, 4400.263, 587.9045, 9.334996, 5489.635, 600.2212, 9.169001, 5500.048, 594.4692, 7.39757, 4396.983, 602.836, 7.295354, 4399.992, 99.99631, 100.0, 99.7879, 99.9989, 99.93514, 99.99453
29103.604000000003, 59.98768092963129, 59.986128996830175, 59.981124831387206, 34.065169992051096, 34.113912613902464, 34.0709747601292, 0.9999830443950848, 0.9999751593626793, 0.9999856737522294, 9681.903873188923, 9684.99833664778, 9686.450471243486, 242.62409446576385, 71.67163035056046, 57.950704461270334, 9683.46062676453, 9682.86265596391, 9678.034164639688, 285.04429618523324, 284.85444216767314, 285.2700348554111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 600.4244, 9.154967, 5500.457, 600.9919, 7.326648, 4400.416, 587.7687, 9.33518, 5487.466, 604.0467, 9.103728, 5499.374, 599.772, 7.33639, 4400.191, 596.8318, 7.3708, 4399.206, 100.0, 100.0, 99.76391, 99.98316, 100.0, 99.9859
29106.004880000004, 59.98165073539564, 59.98436779244656, 59.984724210603524, 34.07449284996157, 34.11258943957677, 34.06525854546656, 0.9999820976071384, 0.9999773948113106, 0.9999827926556587, 9672.866772607922, 9688.06218629119, 9678.30879390614, 233.51011911010391, 68.5675407811284, 57.74696281464685, 9677.090300176766, 9683.89330058753, 9681.94634407353, 285.08926037831844, 284.9021632261352, 285.2568154452762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9479, 9.121951, 5500.07, 599.9997, 7.334015, 4400.402, 586.8563, 9.346409, 5485.125, 604.0078, 9.104465, 5499.264, 599.8292, 7.336207, 4400.191, 596.7921, 7.371532, 4399.263, 99.99693, 100.0, 99.7303, 99.98521, 100.0, 99.98331
29108.430160000004, 59.98119582716906, 59.984685468668516, 59.98214541711421, 34.026988002987515, 34.08288823555968, 34.04272534715105, 0.9999829146415168, 0.9999763027818616, 0.9999838485455522, 9669.281858439797, 9678.24063591212, 9673.194030078164, 232.94697392170747, 65.85761898378917, 61.20798745432057, 9677.821976534295, 9679.713846535591, 9676.173173669353, 285.09789963787824, 284.85918205170583, 285.15154794657116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.296, 9.01612, 5493.627, 593.6961, 7.406405, 4397.424, 580.5668, 9.420038, 5469.251, 610.1441, 9.000949, 5492.056, 606.0666, 7.256765, 4398.171, 590.45, 7.440569, 4393.431, 99.88272, 99.92967, 99.43642, 99.85227, 99.95707, 99.85329
29110.86744, 59.98151249445945, 59.982169733476745, 59.988225502710456, 34.05427518793221, 34.09854790055654, 34.072010131166664, 0.9999855847772535, 0.9999753373107619, 0.9999823032319156, 9675.45131582495, 9678.225053896027, 9681.183173830563, 236.9913781315479, 69.12638238237923, 56.32199347063761, 9678.771173916744, 9679.231112075706, 9674.623256148856, 284.9544142856915, 284.8410680229243, 285.1392581925125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121773, 5500.018, 600.058, 7.333095, 4400.35, 586.8369, 9.346225, 5485.185, 604.0661, 9.103728, 5499.263, 599.791, 7.336207, 4400.308, 594.6847, 7.402297, 4397.182, 99.99987, 100.0, 99.73041, 99.98531, 100.0, 99.93832
29113.261800000004, 59.98577748469906, 59.986580269020656, 59.98333887286542, 34.06497612317616, 34.104976125979555, 34.05373125446809, 0.9999788455314393, 0.9999650166348568, 0.9999829932243245, 9670.83802161931, 9680.549257543064, 9676.941139097631, 234.83577999396624, 77.7987987878978, 62.273984128417396, 9674.5194116365, 9675.707667220131, 9677.372659276934, 284.9598236877971, 284.8222684811116, 285.23677552215327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9676, 9.121237, 5499.908, 600.1359, 7.326648, 4400.278, 587.7493, 9.333708, 5486.592, 601.2892, 9.152452, 5500.278, 596.1287, 7.385517, 4398.254, 585.3007, 7.498435, 4383.392, 99.99693, 100.0, 99.75482, 100.0, 99.95892, 99.6339
29115.69968, 59.98807731304813, 59.98568698078245, 59.98818607182974, 34.07679698067036, 34.10832515006072, 34.02790325170315, 0.9999807473049275, 0.9999760549663809, 0.9999805062171307, 9664.882361488122, 9680.577187823608, 9672.469493559316, 242.08278456753396, 71.32498922842024, 59.35600978818047, 9675.697515404087, 9685.643864608468, 9684.357371346454, 285.11002534963694, 284.832117928162, 285.1893775070557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.7344, 9.171387, 5500.599, 602.062, 7.313201, 4400.317, 588.1569, 9.334812, 5486.832, 604.0467, 9.104096, 5499.209, 599.791, 7.335842, 4400.188, 590.4102, 7.440752, 4393.485, 100.0, 100.0, 99.75918, 99.98721, 100.0, 99.85066
29118.200800000002, 59.99271535013936, 59.992560250204605, 59.994313264302995, 34.043934970872854, 34.115059364312415, 34.05777285304437, 0.9999801110529053, 0.9999722666774689, 0.9999811605192441, 9680.302253520382, 9679.453711811038, 9673.106974836519, 237.97053319840597, 71.51579492122255, 54.93015862821403, 9687.906197357854, 9680.948098077259, 9678.251598206023, 285.15904330623, 284.83239325034725, 285.243327568442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.9873, 9.121415, 5499.914, 600.0386, 7.333463, 4400.403, 586.8563, 9.346593, 5485.131, 604.0661, 9.104096, 5499.262, 599.8101, 7.33566, 4400.302, 590.4301, 7.440935, 4393.429, 99.99788, 100.0, 99.7273, 99.98623, 100.0, 99.85054
