TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29270.34644, 59.9879270052997, 59.98956212739551, 59.98688173005741, 34.057514146218246, 34.098065616476525, 34.03999088085969, 0.9999857167150853, 0.9999696073305732, 0.9999876282270179, 9672.813529435052, 9678.698303044994, 9682.73175395531, 247.97698394032807, 78.60442097841724, 53.06615270351995, 9678.913526263419, 9683.402643074734, 9684.269068241114, 285.1342378998736, 284.9656318722363, 285.309329012143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4747, 9.129268, 5500.205, 600.058, 7.333647, 4400.408, 593.1069, 9.265784, 5495.755, 609.445, 7.211039, 4394.575, 600.2107, 9.16393, 5500.374, 595.2612, 7.388746, 4398.438, 100.0, 100.0, 99.92141, 99.87635, 100.0, 99.96567
29272.92376, 59.99516074799085, 59.99512863610253, 59.99063558536349, 34.055015595858116, 34.09232457871758, 34.03920961789919, 0.9999840017354157, 0.9999680072770384, 0.9999828038650252, 9667.698513303218, 9684.100127848465, 9680.413089671243, 242.2704847498763, 77.64573410957473, 55.99060992870545, 9676.807910698204, 9681.931985860556, 9681.694783726402, 285.1185530485981, 284.9760441499682, 285.3278544076708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8032, 9.024329, 5494.426, 593.6766, 7.406957, 4397.303, 599.5516, 9.173564, 5500.178, 603.4447, 7.290835, 4399.705, 606.4863, 9.06385, 5497.272, 588.9788, 7.4565, 4391.454, 99.89726, 99.93338, 100.0, 99.99445, 99.94794, 99.80173
29275.32424, 59.993857634990945, 59.994373662970894, 59.99877045799586, 34.04306948477832, 34.116633427756824, 34.031137537836095, 0.9999826139174538, 0.9999678617949812, 0.999982496683133, 9677.078852338966, 9682.646332695896, 9682.195968035347, 245.88616463174296, 75.24494690878691, 56.77797956867062, 9677.634420724451, 9686.020823816383, 9688.123642329498, 285.23073949824374, 285.06145482288827, 285.3559418077871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4747, 9.128554, 5500.205, 600.058, 7.33291, 4400.241, 593.301, 9.263576, 5495.883, 609.4644, 7.21012, 4394.526, 600.2488, 9.163016, 5500.267, 595.3607, 7.388196, 4398.437, 100.0, 100.0, 99.92374, 99.87522, 100.0, 99.96306
29277.699080000002, 59.994254450745096, 59.993626727457155, 59.99832764181633, 34.05666581332494, 34.042789787045315, 34.014461209176524, 0.9999842507294149, 0.9999651900545177, 0.9999840762258296, 9665.420154003465, 9672.906164014214, 9677.961870135981, 246.9788961078749, 80.99871107499075, 52.960393119109085, 9667.05998021945, 9678.994814454514, 9677.28617459755, 285.2068348286294, 284.9137735933079, 285.30435092147496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.158, 600.0386, 7.333095, 4400.235, 593.2816, 9.263391, 5495.833, 609.4839, 7.206442, 4393.743, 599.276, 9.183836, 5499.659, 597.7066, 7.353587, 4400.045, 100.0, 100.0, 99.92282, 99.86703, 99.99239, 99.99822
29280.12032, 59.9976023660676, 59.99914717985145, 60.00105195525061, 34.04786443060442, 34.129288371198655, 34.04689177923677, 0.9999841384241624, 0.9999709187321819, 0.9999837558903113, 9679.692150273208, 9688.579445548503, 9684.764733124472, 248.9802842250533, 76.88073611798882, 52.555715764889555, 9680.211908820405, 9685.605206884808, 9688.54495705349, 285.2142557087033, 285.015184951609, 285.31702147929957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 596.2449, 9.216895, 5499.554, 604.8246, 7.273046, 4399.542, 588.4092, 9.327081, 5488.427, 611.8918, 7.182356, 4392.275, 599.4286, 9.175617, 5500.305, 595.3607, 7.387647, 4398.377, 99.98421, 99.98376, 99.78818, 99.80649, 100.0, 99.96459
29282.59124, 60.00044155629067, 60.003156345575015, 60.00074368404312, 34.05095980970366, 34.07511137528175, 34.01395923121835, 0.9999868685110299, 0.9999694815146261, 0.9999855199523975, 9675.382263400003, 9674.967330633459, 9681.772192425702, 252.14638019574295, 73.9497664347382, 50.113011099787855, 9673.408217883885, 9672.172011824117, 9668.466256871983, 285.0970322414677, 284.8908910198285, 285.2784698180369, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5339, 9.128376, 5500.268, 600.0192, 7.33291, 4400.353, 588.5451, 9.332603, 5486.145, 609.445, 7.210671, 4394.627, 600.2107, 9.163565, 5500.216, 595.3209, 7.38838, 4398.437, 100.0, 100.0, 99.76761, 99.8752, 100.0, 99.96432
29284.98296, 60.00147121436487, 60.001360545741264, 60.00198388481941, 33.9880608500104, 34.04333472916923, 33.999495016933956, 0.9999851781773471, 0.9999716482628487, 0.9999855793134934, 9648.645307520635, 9670.044543028027, 9665.504868007538, 247.45828155185143, 74.54670887428256, 53.932074907343576, 9663.571174938748, 9670.567619771979, 9666.802069272533, 285.154526579365, 285.0434411721398, 285.35163754691325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8623, 9.023615, 5494.363, 593.6961, 7.406589, 4397.25, 580.6639, 9.418565, 5469.503, 603.4058, 7.291571, 4399.817, 606.5053, 9.063303, 5497.13, 588.9589, 7.455401, 4391.52, 99.89611, 99.9334, 99.44411, 99.99306, 99.94641, 99.80729
29287.478560000003, 60.00280350142655, 60.00135900338965, 60.000520900183375, 34.04422319106837, 34.089640401375995, 34.021691299414506, 0.9999875920776167, 0.9999695276559689, 0.9999862102286471, 9678.13775993122, 9680.247464622831, 9679.811563234653, 251.34119489411404, 74.12309596550904, 50.89309265967404, 9674.312721265555, 9674.45860169644, 9674.806603519179, 285.1537794533924, 284.99745985204163, 285.2169811552955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128376, 5500.269, 600.058, 7.33291, 4400.242, 586.9534, 9.345304, 5485.319, 609.445, 7.209936, 4394.576, 600.2297, 9.164112, 5500.264, 595.301, 7.388013, 4398.377, 100.0, 100.0, 99.73167, 99.8752, 100.0, 99.96171
29290.022480000003, 60.005059429567034, 60.00647987390735, 60.00201806659639, 34.02838770268139, 34.09698938073143, 34.027683913889135, 0.9999860226610989, 0.9999711930015068, 0.9999877375466887, 9672.456354258207, 9679.331227272865, 9675.863845725598, 248.33600447492165, 77.02148928135512, 48.8585894725029, 9678.749971287629, 9677.881819706781, 9684.557431690811, 285.214776023246, 284.96914997777634, 285.3693996486464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128911, 5500.205, 600.097, 7.33291, 4400.532, 586.9728, 9.344936, 5486.129, 610.1441, 7.200926, 4392.812, 598.2078, 9.198994, 5499.228, 598.8001, 7.341867, 4400.286, 100.0, 100.0, 99.73397, 99.83522, 99.98455, 100.0
29292.399800000003, 60.00458112684732, 60.00086326308198, 60.00184325703909, 34.04070005227369, 34.10166027277927, 34.04059876220583, 0.9999875097010941, 0.999964917596876, 0.9999887671763462, 9672.99340563811, 9681.610567599177, 9682.119655686545, 246.1990287565534, 75.8200779918966, 48.52265358067143, 9674.246863265274, 9679.442868850261, 9682.828568502297, 285.17578225324894, 284.91488887421525, 285.3274607417993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.0137, 9.202797, 5500.083, 603.7935, 7.291834, 4399.895, 590.2922, 9.309962, 5489.99, 611.0374, 7.197249, 4393.791, 599.9627, 9.165756, 5500.309, 595.3209, 7.38783, 4398.317, 99.99561, 99.99695, 99.8166, 99.84331, 100.0, 99.96185
29294.800680000004, 60.00606235790262, 60.0030293759307, 60.00468031467079, 34.04408770181524, 34.113219245060165, 34.050864215078896, 0.9999855114244941, 0.999970208661224, 0.9999870983259642, 9683.185207863753, 9683.07372972089, 9682.470283430506, 246.79221731493635, 73.90104444586996, 54.01009153778068, 9676.606434529478, 9684.38967571991, 9683.379635901581, 285.1448855291082, 284.97509074527176, 285.35968138876694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128911, 5500.326, 600.0386, 7.333279, 4400.517, 593.2234, 9.264312, 5495.823, 609.445, 7.21012, 4394.577, 600.1725, 9.16393, 5500.266, 595.3805, 7.387464, 4398.497, 100.0, 100.0, 99.92161, 99.87535, 100.0, 99.96169
29297.2606, 60.00546311110989, 60.00153920644603, 60.00252627474855, 34.03439805876186, 34.08253760412564, 34.040471417063, 0.9999808500537708, 0.9999698714500919, 0.9999818209108327, 9671.823934567172, 9677.901876481552, 9676.036693204109, 246.24801374437538, 81.68847007803993, 53.55563920187615, 9678.887852471022, 9679.543950545061, 9684.524749256498, 285.24410896336354, 284.93784547966, 285.29939495628213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8032, 9.024329, 5494.421, 593.6572, 7.406773, 4397.252, 599.571, 9.173564, 5500.288, 603.4447, 7.290835, 4399.706, 606.5053, 9.063668, 5497.221, 588.9788, 7.455768, 4391.459, 99.89717, 99.93864, 100.0, 99.99324, 99.94898, 99.80453
29299.657320000002, 59.997721706720185, 59.99817905010425, 60.001203001358604, 34.04541068913134, 34.11441455925502, 34.05414173072196, 0.9999842807084498, 0.9999666966474747, 0.999984139918079, 9677.988052889095, 9685.056438740532, 9679.948422426227, 246.48411495847677, 79.07622004712175, 53.89731502113045, 9675.911907431873, 9682.981432868923, 9683.695123538875, 285.0867639781426, 284.95062791922834, 285.37083792940973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128733, 5500.263, 600.0192, 7.333831, 4400.471, 593.2816, 9.263391, 5495.838, 609.4256, 7.211039, 4394.518, 600.2488, 9.163565, 5500.375, 595.3209, 7.387464, 4398.367, 100.0, 100.0, 99.92389, 99.87413, 100.0, 99.96326
29302.065120000003, 59.99988293399172, 60.00066599636028, 60.00267977961618, 34.020568644586426, 34.0592290583003, 34.01908158909529, 0.9999805413838907, 0.9999617645822934, 0.9999844428053422, 9657.669706168244, 9663.945053535066, 9673.002919719105, 244.29947590857273, 77.56061281138261, 54.07209586602039, 9664.255886068417, 9664.19692607561, 9667.100406896754, 285.18111687914836, 284.9492839059234, 285.2406505185879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.263, 600.0386, 7.333279, 4400.404, 593.2622, 9.263391, 5495.883, 609.5033, 7.209936, 4394.056, 599.276, 9.177627, 5499.983, 586.931, 7.480306, 4386.535, 100.0, 100.0, 99.92389, 99.87282, 99.99829, 99.71513
29304.509800000003, 59.9989234729139, 59.99941463138481, 59.99544212490863, 34.046549761366705, 34.10961713412252, 34.03988540592408, 0.9999858607794844, 0.9999660250144988, 0.9999835021237768, 9666.214525825657, 9681.18944741148, 9681.832346157282, 246.73503530295056, 80.18302330366237, 51.26876319306393, 9677.429924096301, 9678.543841391926, 9678.677654598672, 285.16162656131, 284.91908043970193, 285.33692842592467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 596.2646, 9.222428, 5499.267, 605.4667, 7.272862, 4399.405, 588.3316, 9.328001, 5487.793, 612.3578, 7.174266, 4391.6, 598.9899, 9.1758, 5500.32, 588.9788, 7.456134, 4391.573, 99.98526, 99.9774, 99.77665, 99.78499, 100.0, 99.80448
29306.950440000004, 60.00105077890644, 60.0010012049652, 59.99965538226049, 34.02135408703832, 34.106413103005146, 34.05359340401414, 0.9999848870715458, 0.9999669092142988, 0.9999842958750433, 9658.637611999753, 9678.061158038363, 9677.210480125668, 252.1377469652789, 74.89663898625292, 49.589348044481085, 9672.886875553711, 9681.48325348794, 9676.487598814143, 285.2365364488064, 284.9804888119971, 285.33231284131364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128911, 5500.205, 600.058, 7.333095, 4400.405, 588.5063, 9.325976, 5486.211, 609.5033, 7.209936, 4394.467, 600.2488, 9.16393, 5500.381, 588.939, 7.456317, 4391.399, 100.0, 100.0, 99.77559, 99.87399, 100.0, 99.80849
29309.376280000004, 59.998973273899516, 59.99846468356848, 59.997970729234275, 34.00700573979729, 34.041448677386214, 33.99636885680612, 0.9999856164300024, 0.9999702610042766, 0.9999860736739664, 9660.251348210888, 9671.683246056577, 9662.758973119002, 246.22563467307646, 70.61901049603767, 50.271602945817904, 9670.73154747469, 9673.995398952882, 9676.796708113445, 285.23636718656115, 284.9767221180076, 285.38555332275297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.024151, 5494.317, 593.6766, 7.406773, 4397.303, 580.6833, 9.41875, 5469.503, 603.4253, 7.291203, 4399.757, 606.5244, 9.063303, 5497.23, 595.3408, 7.388013, 4398.438, 99.89526, 99.9349, 99.44615, 99.99177, 99.94824, 99.96444
29311.962400000004, 59.997605791003885, 59.999358857205884, 60.00071552877328, 34.03807761531909, 34.09775316126522, 34.0244375042506, 0.9999873221208395, 0.9999682218693914, 0.9999862154645908, 9666.149080146366, 9680.682665974076, 9676.68088485335, 248.0677936879656, 81.49783175687469, 47.2564369374586, 9675.755181857372, 9681.963195667597, 9679.595670754306, 285.1875297551387, 284.90057957872466, 285.3295146468985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128554, 5500.205, 600.058, 7.333095, 4400.343, 586.9534, 9.34512, 5485.319, 609.4839, 7.210303, 4394.525, 600.2488, 9.16393, 5500.38, 589.0583, 7.455401, 4392.969, 100.0, 100.0, 99.73275, 99.87415, 100.0, 99.81878
29314.33072, 59.99671372985248, 59.99536720263198, 59.99933428497276, 34.057542803283184, 34.10752360688048, 34.03469299601822, 0.9999844590401815, 0.9999629318934878, 0.9999846557376796, 9667.769290094877, 9682.473788909783, 9681.189470967453, 247.02653389853185, 80.19218487033226, 50.97707978144308, 9670.178066817682, 9685.24583071525, 9678.207759672472, 285.1668420616813, 284.9333430692159, 285.23051135315274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.129089, 5500.263, 600.0775, 7.333647, 4400.41, 586.9534, 9.34512, 5485.505, 609.8334, 7.205523, 4393.639, 598.8564, 9.192419, 5499.659, 598.4621, 7.351939, 4400.164, 100.0, 100.0, 99.73275, 99.85402, 99.99455, 100.0
29316.754480000003, 59.99138981377154, 59.99523953773554, 59.993181452211715, 34.05812176730555, 34.07417641330631, 34.05019448393891, 0.9999845614321895, 0.9999664860908495, 0.9999854321231827, 9670.855166969268, 9674.120832752618, 9679.706222489898, 244.0919574748932, 81.71424242148291, 53.35932985972977, 9667.556145677747, 9680.970187684808, 9677.866714492893, 285.16820039973965, 284.87904461495583, 285.3334336555459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 596.6392, 9.211899, 5499.888, 604.4355, 7.28594, 4399.873, 590.6028, 9.303151, 5490.578, 611.3869, 7.188608, 4393.116, 599.4286, 9.167948, 5500.405, 595.2811, 7.38783, 4398.423, 99.98944, 99.98822, 99.82728, 99.82185, 100.0, 99.96581
29319.181720000004, 59.994243095418305, 59.98927855126386, 59.99164750509969, 34.071263446977, 34.1209020308997, 34.067886044827475, 0.9999830153142917, 0.9999690150329945, 0.99998282915194, 9675.933806721367, 9684.45885892699, 9678.595941197076, 252.01492032536953, 76.13182274752637, 58.76492340640198, 9675.103837131237, 9691.181677251796, 9679.91448331387, 285.1413728025966, 284.9260715670316, 285.28070314012075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5339, 9.128554, 5500.21, 600.058, 7.333463, 4400.294, 593.1069, 9.265784, 5495.817, 609.5033, 7.209936, 4394.52, 600.2488, 9.163565, 5500.434, 595.3607, 7.387647, 4398.33, 100.0, 100.0, 99.92146, 99.87532, 100.0, 99.96173
29321.642440000003, 59.994515582344704, 59.99265745492269, 59.994396262327115, 34.05557647825957, 34.10083060118235, 34.056170078830675, 0.9999779381142687, 0.9999675919194598, 0.9999820554822679, 9679.178790821057, 9676.181291660207, 9681.847831139728, 243.0641274890495, 74.68769096080428, 53.67811278222689, 9678.830154144995, 9684.361857336684, 9679.903196825195, 285.1502858998783, 284.9475142184938, 285.4135896354448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8623, 9.024151, 5494.375, 593.7156, 7.406405, 4397.074, 599.5516, 9.173932, 5500.282, 603.4253, 7.291387, 4399.699, 606.4863, 9.06385, 5497.212, 589.0186, 7.456134, 4391.521, 99.89622, 99.93746, 100.0, 99.9944, 99.94791, 99.8059
29324.162360000002, 59.99597013556498, 59.99250890175733, 59.99141385409817, 34.06789151337203, 34.10735661812185, 34.05062908384985, 0.999982311815461, 0.9999675669707607, 0.9999804739641137, 9672.552586620799, 9688.33903488998, 9681.91163232281, 242.83305631871735, 73.57627709353392, 54.815126526968925, 9678.42944342293, 9678.67821976735, 9678.91987728433, 285.16270876742084, 284.98293087690286, 285.37667444166476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5339, 9.128554, 5500.153, 600.058, 7.333095, 4400.465, 593.301, 9.263207, 5495.892, 609.5033, 7.210855, 4394.519, 600.2297, 9.163565, 5500.324, 595.3209, 7.388746, 4397.67, 100.0, 100.0, 99.9228, 99.87648, 100.0, 99.95551
29326.567560000003, 59.99393731950457, 59.99755086309859, 59.994888444618205, 33.97587557431797, 34.03685517494445, 33.975157980835796, 0.9999846561497168, 0.9999672249345978, 0.9999833372785454, 9663.120008620801, 9665.40493614015, 9662.325486657774, 245.6042226874697, 76.74263396956758, 52.125108423855636, 9664.177782180037, 9659.974192139409, 9667.04718303575, 285.23572153166975, 285.00951981957877, 285.33478137418336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128197, 5500.159, 600.0386, 7.333463, 4400.466, 593.2622, 9.263023, 5495.698, 609.7946, 7.205707, 4392.766, 598.9136, 9.192967, 5499.175, 585.937, 7.490194, 4384.629, 100.0, 100.0, 99.92037, 99.85536, 99.99132, 99.67295
29329.059400000002, 59.99774933136678, 59.99746659002033, 59.997689259599404, 34.04896734836456, 34.084336659193134, 34.04183150474875, 0.999982774047563, 0.9999690929766982, 0.9999838014946117, 9671.688036357342, 9680.87525933985, 9679.966310979933, 248.243375978288, 74.83355218870179, 58.15455522472894, 9674.557569111445, 9680.158784962863, 9675.168169672077, 285.1751917904871, 284.9424104729727, 285.25396300161515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 596.6194, 9.211541, 5500.14, 603.8325, 7.285756, 4399.893, 589.574, 9.302967, 5493.292, 610.9985, 7.196698, 4394.261, 600.1343, 9.164112, 5500.33, 588.939, 7.456317, 4391.52, 99.9956, 99.99597, 99.84794, 99.85634, 100.0, 99.80727
29331.521080000002, 60.00176708951404, 59.999313501475136, 59.99600204959342, 34.04663590132364, 34.083796910673264, 34.036274850983645, 0.9999873632408404, 0.9999711575829086, 0.9999857050193376, 9662.352962065335, 9672.522889094538, 9674.620035662985, 245.63592996031412, 75.82741643835425, 50.625904439309124, 9668.68146401207, 9676.839219465204, 9678.767069402642, 285.20080840329257, 284.9226044419838, 285.4150422785587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.129089, 5500.153, 600.0386, 7.333647, 4400.461, 587.2057, 9.34199, 5485.504, 609.4839, 7.209936, 4394.576, 600.2488, 9.163016, 5500.316, 588.9987, 7.456134, 4391.467, 100.0, 100.0, 99.73314, 99.87533, 100.0, 99.80466
29334.05872, 60.000932039527086, 60.0007942497542, 60.00205965025104, 34.02375295451191, 34.092496843454306, 34.017525368377065, 0.9999877898200146, 0.9999719149757602, 0.9999876301493894, 9669.662219666045, 9674.362474546515, 9673.065201907264, 248.58180956729802, 70.3525617164064, 53.27730628227255, 9666.737749841022, 9676.093340734855, 9679.11219384737, 285.1489494998691, 284.94134003130335, 285.3735762672149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.023793, 5494.364, 593.735, 7.406405, 4397.252, 580.6833, 9.418934, 5469.273, 603.4835, 7.291203, 4399.811, 606.5435, 9.064034, 5497.239, 595.3607, 7.387281, 4398.497, 99.89612, 99.93357, 99.43994, 99.99308, 99.9484, 99.96328
29336.530520000004, 60.0025941214856, 59.9987010449179, 60.00278867043095, 34.03434383171818, 34.08710482961587, 34.01833881557715, 0.9999847871789722, 0.9999695199998861, 0.9999864891539672, 9674.114432934079, 9682.348517552518, 9674.70480533708, 248.54418098088718, 77.07943241795503, 51.62990144343621, 9672.885362141003, 9676.300453666283, 9678.627795738495, 285.24871729930965, 284.97317584441424, 285.4070026534388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128376, 5500.263, 600.0775, 7.33291, 4400.294, 586.9728, 9.345304, 5485.378, 609.4839, 7.21012, 4394.627, 600.2488, 9.163382, 5500.324, 591.0067, 7.435075, 4394.773, 100.0, 100.0, 99.73275, 99.874, 100.0, 99.87981
29338.992280000002, 60.00122356637563, 60.001164769426055, 60.00425798613466, 34.060264589513764, 34.10419212440658, 34.01418541940333, 0.9999848820254847, 0.9999699545056303, 0.9999845288841712, 9675.26934231624, 9681.518218601159, 9679.264715279349, 246.17180702663154, 79.39511148853194, 52.52306700323152, 9671.790361537924, 9677.028652883237, 9679.966727626885, 285.2114152279722, 284.87252451351293, 285.3841004292847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128554, 5500.21, 600.0192, 7.332726, 4400.252, 587.7881, 9.330026, 5488.951, 612.2025, 7.171324, 4389.244, 596.205, 9.227666, 5497.809, 600.8478, 7.323372, 4400.194, 100.0, 100.0, 99.79293, 99.75414, 99.96744, 100.0
29341.44136, 60.000908440976396, 60.00246932815067, 60.003808796785044, 34.03677036630761, 34.09845290803126, 34.03956226829508, 0.9999840608600157, 0.9999670309248777, 0.9999870307786833, 9669.883511536045, 9679.861905590502, 9676.088269854887, 249.2189872710387, 75.04107682934568, 48.47441151603607, 9678.276651431954, 9681.987557838673, 9677.878356356838, 285.13093410205283, 284.8891227773363, 285.3759702046929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 599.0838, 9.171743, 5500.599, 601.3032, 7.31799, 4400.274, 588.4092, 9.325056, 5487.944, 609.6003, 7.209752, 4394.576, 600.2297, 9.163016, 5500.375, 595.3607, 7.388013, 4398.39, 100.0, 100.0, 99.79161, 99.87533, 100.0, 99.96201
29343.873160000003, 60.00200959988993, 60.00432561921189, 60.007967989718765, 34.07570687560139, 34.12714564866715, 34.0493228714263, 0.9999842118286454, 0.999968536744946, 0.9999838951724106, 9673.122289691551, 9683.558813572492, 9683.604804985744, 242.8200541901415, 74.23786477559133, 56.30245939096358, 9676.925602951142, 9684.316747632645, 9686.327182254383, 285.12661565768576, 284.9057667192463, 285.2892346125033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.129268, 5500.263, 600.0192, 7.333095, 4400.351, 593.2622, 9.26376, 5495.818, 609.4644, 7.210303, 4394.46, 600.2488, 9.163382, 5500.375, 595.3408, 7.387464, 4398.375, 100.0, 100.0, 99.92376, 99.874, 100.0, 99.96326
29346.28032, 60.00440044277581, 60.00604539664682, 60.00396605214052, 34.04421113680443, 34.10264337930684, 34.031098274150196, 0.9999776612785312, 0.9999652229841313, 0.9999825198961878, 9675.78469232129, 9685.429292822128, 9682.194750340477, 248.80761163439274, 80.34656821853332, 63.677292979822596, 9678.580621715508, 9681.919663146216, 9682.64432940459, 285.1600533344124, 284.96188892731203, 285.3461961182861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.024329, 5494.363, 593.6961, 7.406773, 4397.304, 599.5516, 9.173932, 5500.395, 603.4447, 7.290835, 4399.706, 606.4863, 9.06385, 5497.223, 589.0384, 7.455401, 4391.466, 99.89611, 99.93596, 100.0, 99.99324, 99.94914, 99.80464
29348.763000000003, 59.997978902741615, 59.99783365405427, 59.99950063181918, 34.07414726513089, 34.09254851942749, 34.05585544746696, 0.9999824000204404, 0.9999669577794629, 0.9999842311957627, 9680.496914806541, 9679.291895713395, 9687.265005648254, 245.91343237781166, 75.70442039731415, 54.32594264260865, 9677.393664754629, 9685.574066507419, 9685.044496413473, 285.1721111913427, 284.8648352590079, 285.2880910604124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.129089, 5500.158, 600.058, 7.333463, 4400.457, 593.2816, 9.263576, 5495.943, 609.4644, 7.209936, 4394.466, 600.2107, 9.164112, 5500.383, 595.3209, 7.388196, 4398.438, 100.0, 100.0, 99.92389, 99.87402, 100.0, 99.96311
29351.1912, 60.00067463207172, 59.99760237080325, 59.99833521926316, 34.02103512600568, 34.08752338240234, 34.031968514421024, 0.9999824543750009, 0.9999651163673206, 0.9999831875559594, 9662.127763128043, 9679.718590075468, 9672.099422314008, 249.09382040904347, 80.5646423041103, 54.62552073025512, 9662.771154964848, 9675.841903554434, 9670.329379417757, 285.0832708076766, 284.8501552880674, 285.32218926680684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128554, 5500.095, 600.0775, 7.333095, 4400.587, 592.4663, 9.279222, 5493.458, 611.7364, 7.178127, 4389.237, 596.7963, 9.222005, 5497.853, 600.4304, 7.323372, 4400.229, 100.0, 100.0, 99.89647, 99.78033, 99.96602, 100.0
29353.598520000003, 60.00113092891687, 59.99987612077589, 59.99764347598393, 34.07808671002027, 34.114010118687055, 34.07114521719955, 0.9999828600795284, 0.9999670455861209, 0.999987706792876, 9682.382919122163, 9678.45364291811, 9691.366575008053, 245.4136647317291, 79.57927857442291, 60.51375969148529, 9679.441151791207, 9686.179101257532, 9690.277804505318, 285.18868063256576, 284.9150249890984, 285.3558342271219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 599.0444, 9.171387, 5500.526, 601.7507, 7.312464, 4400.388, 591.7675, 9.272411, 5495.588, 609.6003, 7.208281, 4394.517, 600.2107, 9.163565, 5500.432, 595.3209, 7.388196, 4398.558, 100.0, 100.0, 99.91839, 99.87402, 100.0, 99.96171
29355.977600000002, 59.994994031237525, 59.99307774559764, 59.99572320675361, 34.045974894175906, 34.10355287819328, 34.026740643031935, 0.9999871657593489, 0.9999677839553699, 0.9999856936416415, 9676.486911790198, 9683.627836766182, 9677.76047292148, 244.7174788355851, 75.4888487822227, 46.538808735821476, 9673.975136785666, 9686.768730293108, 9682.668302955924, 285.1078491939446, 284.9398123280624, 285.34215325541805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.205, 600.058, 7.332726, 4400.398, 586.9922, 9.34512, 5485.32, 609.4839, 7.210487, 4394.577, 600.2488, 9.163565, 5500.326, 595.3408, 7.387647, 4398.437, 100.0, 100.0, 99.73169, 99.87518, 100.0, 99.96306
29358.42464, 59.992261581784305, 59.993084292586865, 59.99271544485695, 34.01656393657361, 34.06895755115181, 34.00359336450528, 0.9999858996768227, 0.999969788526016, 0.9999862032044396, 9668.163913714807, 9671.942497595508, 9670.643756551126, 247.64869741218354, 75.26693660610727, 48.46208710139581, 9670.108379266365, 9672.064370538841, 9677.075658806101, 285.1508531368041, 284.9134743500401, 285.29724351050714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.024151, 5494.317, 593.6572, 7.40622, 4397.252, 580.7028, 9.41875, 5469.615, 603.4447, 7.291019, 4399.646, 606.5244, 9.06312, 5497.23, 589.0186, 7.455951, 4391.583, 99.89527, 99.93866, 99.44305, 99.99307, 99.94824, 99.80729
29360.830960000003, 59.99968708982187, 59.989613442122206, 59.99027204585229, 34.04313812935954, 34.070796164053874, 34.027357796412225, 0.999985781319861, 0.9999707698226143, 0.9999862684347016, 9670.885482573529, 9683.583958576042, 9684.095812914127, 250.32572339204853, 70.53390829777527, 47.161669037612, 9680.317747574154, 9686.420910427345, 9681.059971161072, 285.20992167336846, 284.91661161890994, 285.29647359303226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128554, 5500.32, 600.0386, 7.333279, 4400.292, 586.9728, 9.344936, 5485.437, 609.4644, 7.210487, 4394.466, 600.2488, 9.163565, 5500.434, 595.3805, 7.387464, 4398.379, 100.0, 100.0, 99.73382, 99.87652, 100.0, 99.96175
29363.31188, 59.99273062962359, 59.994799373546364, 59.991927804318976, 34.02391695063609, 34.086373164627545, 34.05454070275547, 0.9999853445020006, 0.9999686773058414, 0.9999850182745329, 9665.666252472733, 9672.976418874168, 9678.564697980572, 245.97406778331697, 79.7569735445345, 53.60231007891662, 9675.4595569438, 9677.063486400368, 9679.305221631901, 285.093036975615, 284.8983121960536, 285.3819923296151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128554, 5500.216, 600.0775, 7.33291, 4400.18, 587.031, 9.3442, 5487.152, 610.7072, 7.18732, 4391.145, 597.235, 9.213604, 5498.543, 599.7345, 7.329232, 4400.324, 100.0, 100.0, 99.74857, 99.79734, 99.98188, 100.0
29365.773040000004, 59.988555778496156, 59.99218915853225, 59.99045100656832, 34.0545471218705, 34.08945692320891, 34.058023613586386, 0.9999869643320529, 0.9999679489868214, 0.9999850272850948, 9672.67619000458, 9677.271651950245, 9680.173997699463, 250.75376368888192, 73.57081345416395, 50.66830034117038, 9676.258079030335, 9680.660818875185, 9680.66364299488, 285.026218814484, 284.8096924392916, 285.2752131720634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 597.9995, 9.197264, 5500.443, 603.4044, 7.299571, 4400.143, 589.4186, 9.320086, 5488.639, 610.0082, 7.207729, 4394.468, 600.2297, 9.163747, 5500.324, 595.3408, 7.387098, 4398.383, 100.0, 100.0, 99.79204, 99.87286, 100.0, 99.96341
29368.23628, 59.98586519945105, 59.99065045033329, 59.98983061547102, 34.05327917876955, 34.11330536736986, 34.06854132571055, 0.9999837198312143, 0.999968026937325, 0.9999825136706931, 9672.587175305216, 9687.947483470654, 9689.212502570032, 246.3894981901085, 80.40791673765625, 57.0622720061433, 9679.230254190936, 9681.195215450542, 9687.80522827461, 284.97624860473786, 284.89278794543316, 285.2241459864054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.257, 599.9997, 7.333647, 4400.468, 593.2816, 9.263391, 5495.831, 609.5033, 7.209936, 4394.576, 600.2488, 9.164112, 5500.267, 595.3805, 7.38783, 4398.438, 100.0, 100.0, 99.9228, 99.87533, 100.0, 99.96311
29370.663480000003, 59.99132829348503, 59.992918653041585, 59.99106598179213, 34.04764557588349, 34.08547696509149, 34.04963016500841, 0.9999808433525297, 0.9999663841645661, 0.9999822377895378, 9675.677494352516, 9690.304242937542, 9684.137935177334, 249.89823686640284, 76.74747847781327, 56.174873886459864, 9684.160108250016, 9680.061566412533, 9685.118981355055, 285.15429410916875, 285.01070368894904, 285.3251525312962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.023973, 5494.201, 593.6766, 7.406036, 4397.078, 599.5516, 9.173564, 5500.164, 603.4058, 7.291387, 4399.816, 606.5244, 9.064216, 5497.124, 588.9987, 7.455585, 4391.292, 99.89917, 99.93752, 100.0, 99.99441, 99.94631, 99.80593
29373.12336, 59.98660103041311, 59.99417297763299, 59.9893035199165, 34.05712900775795, 34.12070144314247, 34.06853358066683, 0.9999824714835959, 0.9999693515085285, 0.9999824253831269, 9677.770195707131, 9686.138542067005, 9692.514919897876, 240.64120754435862, 76.52920107788191, 57.32111531128976, 9674.844767695347, 9683.734652831054, 9686.396153538128, 285.1915000720273, 284.9322486957505, 285.31766910612714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5142, 9.128018, 5500.216, 599.9997, 7.333647, 4400.355, 593.2816, 9.263391, 5495.83, 609.445, 7.209752, 4394.57, 600.2297, 9.163382, 5500.215, 595.3607, 7.38838, 4398.498, 100.0, 100.0, 99.92497, 99.87161, 100.0, 99.96169
29375.52416, 59.99071493812092, 59.99060416617777, 59.9833566680635, 34.01233742106232, 34.05808778499216, 34.012152947576254, 0.999985734682156, 0.9999656863574151, 0.9999870343750081, 9660.002147529753, 9677.096184759885, 9668.489883897983, 247.50261138947258, 78.51738004991648, 51.12257104940636, 9669.275227717793, 9672.097499751126, 9674.503945117782, 285.1949804805949, 284.8962599523908, 285.36060924562844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.129089, 5500.095, 600.058, 7.333095, 4400.468, 592.971, 9.274068, 5494.273, 611.1539, 7.178311, 4390.454, 597.2159, 9.213604, 5498.29, 599.8339, 7.328316, 4400.317, 100.0, 100.0, 99.89447, 99.79967, 99.9721, 100.0
29378.071280000004, 59.98891192400083, 59.98652430073128, 59.988137450459334, 34.060046749620156, 34.078955524115386, 34.061260647056535, 0.9999850168525567, 0.9999670403254669, 0.9999831284640593, 9673.831127702375, 9682.001364747528, 9688.760406324176, 250.02304571529083, 80.69150540146757, 54.26083297444984, 9681.689878353394, 9683.764689887832, 9688.077865928437, 285.2020985154288, 284.9403641697574, 285.341138858481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 598.0192, 9.187805, 5500.557, 602.4316, 7.312833, 4400.31, 591.7093, 9.272411, 5495.623, 609.5615, 7.208649, 4394.465, 600.2297, 9.163382, 5500.266, 595.3408, 7.388196, 4398.505, 100.0, 100.0, 99.91513, 99.87134, 100.0, 99.96171
29380.624160000003, 59.98705815576215, 59.98514762631962, 59.98575470730727, 34.06293571372855, 34.09528549667547, 34.032317827879496, 0.9999892099529181, 0.999970013426461, 0.999988741235927, 9667.57790788319, 9681.23017213694, 9679.801780271966, 248.9509386968001, 77.70802322441159, 51.578102336511165, 9668.532666391966, 9679.346962904352, 9682.564221590044, 285.11578697428195, 284.82935936798594, 285.37378224176956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.095, 600.0386, 7.333279, 4400.524, 586.9534, 9.345304, 5485.319, 609.4256, 7.210671, 4394.408, 600.2297, 9.163747, 5500.148, 595.3805, 7.38783, 4398.444, 99.99947, 100.0, 99.73273, 99.8715, 100.0, 99.96581
29383.02372, 59.98491468880158, 59.98546754476803, 59.98265805478209, 34.03502642482977, 34.08345149231733, 34.022826957918205, 0.9999864736508419, 0.9999731271006504, 0.9999827945604026, 9665.076372861724, 9667.531857373004, 9681.862203431898, 243.288865922862, 70.18703325471142, 54.55811570203764, 9679.913236892136, 9673.726244122578, 9677.815376324794, 285.10634701868054, 284.8597805515583, 285.2344620139523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 608.8426, 9.023973, 5494.317, 593.6572, 7.406405, 4397.08, 580.7028, 9.41875, 5469.503, 603.4058, 7.291387, 4399.705, 606.5053, 9.063303, 5497.115, 589.0186, 7.455768, 4391.634, 99.89421, 99.93493, 99.44198, 99.99192, 99.94614, 99.80847
29385.518000000004, 59.98130204504148, 59.97875017423861, 59.97218183049307, 34.04537565681622, 34.115310679998096, 34.04910584774528, 0.9999881011540148, 0.9999682257212302, 0.9999886722875305, 9673.678865314712, 9681.33849920395, 9677.116315638237, 249.53264107445193, 73.40091195825562, 47.98431910904691, 9673.254687977233, 9680.463843542308, 9677.660462046339, 285.04573846511084, 284.76930451704277, 285.2255656403022, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.5339, 9.128018, 5500.101, 600.058, 7.333095, 4400.295, 586.9534, 9.345304, 5485.377, 609.4644, 7.210303, 4394.568, 600.2297, 9.163016, 5500.274, 595.3607, 7.387647, 4398.559, 99.99916, 100.0, 99.73262, 99.87514, 100.0, 99.96188
29387.88836, 59.971931298656614, 59.976291741094805, 59.97810882688051, 34.033736061947714, 34.11125030093703, 34.04068569531463, 0.9999891106419966, 0.9999674214985952, 0.9999868652556868, 9670.217643888293, 9679.299136740063, 9682.605009096482, 249.49326235170065, 75.93724955691164, 52.17475482941654, 9680.29015185839, 9679.070833209826, 9679.755042343688, 285.0512142845404, 284.89347088175407, 285.39685812011345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 602.4944, 9.128733, 5500.173, 600.8558, 7.316517, 4400.333, 588.8557, 9.321559, 5488.616, 612.7462, 7.156799, 4387.177, 595.2894, 9.240998, 5497.018, 601.5834, 7.314216, 4400.028, 100.0, 100.0, 99.79432, 99.70716, 99.95407, 99.99923
29390.37148, 59.97976987998911, 59.975481956739024, 59.97449832188343, 34.0597138380904, 34.08699644805827, 34.03427250959386, 0.9999881001696884, 0.9999714185183858, 0.9999874398948514, 9672.620217905162, 9677.37347254639, 9680.799057830303, 251.53931148880883, 79.28910135961814, 46.497471831996336, 9677.976486507614, 9678.45959097892, 9672.552132774857, 285.20417358693874, 284.89611710017624, 285.3247494360809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 1), 5500.0, 600.0, 600.0301, 9.166746, 5500.499, 601.3422, 7.324437, 4400.308, 588.7004, 9.328185, 5486.771, 609.4839, 7.21012, 4394.46, 600.2297, 9.163747, 5500.368, 595.4004, 7.387647, 4398.438, 100.0, 100.0, 99.75808, 99.87269, 100.0, 99.96188
