TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29407.059640000003, 59.980866470975805, 59.98201754815527, 59.980124356125835, 33.9927726992009, 34.05632685360189, 34.000379003663326, 0.9999821684948255, 0.9999658550633461, 0.9999809848683542, 9659.494436494204, 9673.467503592465, 9677.038947689607, 245.23425579903756, 78.64321387434302, 56.90531138272672, 9667.355929638363, 9674.556395418771, 9670.503156950619, 285.1064586572828, 284.9954223767121, 285.2630474941335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 608.8426, 9.023615, 5494.201, 593.7156, 7.40622, 4397.304, 580.6833, 9.419118, 5469.379, 603.4447, 7.291019, 4399.645, 606.162, 7.254756, 4398.135, 589.2571, 9.316085, 5489.874, 99.89812, 99.93733, 99.44186, 99.99443, 99.95509, 99.81328
29409.469480000003, 59.98583498149734, 59.986380028896335, 59.98784398304634, 34.05984532768895, 34.0995971663934, 34.04032747852534, 0.999986042705388, 0.999967610093454, 0.9999855944219287, 9669.672559283401, 9680.948886869617, 9679.935429221008, 241.5197874251778, 81.1194454039869, 54.36016280732247, 9675.298594630356, 9674.599828472823, 9690.101305516577, 285.08552071242246, 284.88497807233966, 285.3401301731629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128554, 5500.199, 600.058, 7.333095, 4400.405, 586.9534, 9.345489, 5485.319, 609.4839, 7.21012, 4394.518, 599.8673, 7.335112, 4400.203, 595.6191, 9.230568, 5498.15, 100.0, 100.0, 99.73167, 99.874, 100.0, 99.96496
29411.86128, 59.98862851546079, 59.986624576093575, 59.98569381102606, 34.03699160906986, 34.08770236950889, 34.019069220401136, 0.9999863036542983, 0.9999625658557758, 0.9999838310737353, 9659.938410643994, 9677.441982855165, 9680.884153435483, 245.37659603969405, 81.95065096704093, 63.09972735632391, 9675.644020335296, 9679.57963727637, 9679.495235944289, 285.15050914263435, 284.8933225048013, 285.51328630480657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128733, 5500.205, 599.9997, 7.333647, 4400.295, 586.9728, 9.345304, 5485.325, 609.4644, 7.21012, 4394.204, 599.6384, 7.343878, 4400.014, 597.5277, 9.196507, 5500.03, 100.0, 100.0, 99.73178, 99.87518, 99.99891, 99.99667
29414.37524, 59.99308207283843, 59.98540257962448, 59.98919399165352, 34.057064299658954, 34.10352612115069, 34.04610789101391, 0.9999815843925968, 0.999970954576752, 0.9999805563337886, 9660.305201648092, 9677.991433079083, 9677.026069699928, 247.48720722910912, 80.62071085337811, 53.50693757905742, 9672.5020302884, 9674.733158477635, 9684.406326216418, 285.0422427342566, 284.94865180782836, 285.3556952645251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2449, 9.222071, 5499.024, 605.6029, 7.270652, 4399.141, 591.2434, 9.290634, 5491.537, 612.5132, 7.172244, 4391.229, 598.6084, 7.345887, 4400.129, 595.6787, 9.232033, 5498.144, 99.97572, 99.97671, 99.85759, 99.79926, 100.0, 99.96372
29416.809360000003, 59.99377417066588, 59.997712958819164, 59.98345395591333, 34.07788197090982, 34.1071797263851, 34.050118284870756, 0.9999842737362019, 0.9999660635817641, 0.9999832539416568, 9677.257256204826, 9686.7383363105, 9680.813588311203, 246.62256718545723, 83.76229891045386, 58.573726250296005, 9680.387428498572, 9676.622760933718, 9689.70911830343, 285.1303203175025, 284.83880026697113, 285.40883976212365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4944, 9.128018, 5500.095, 600.0386, 7.333463, 4400.464, 593.2234, 9.264312, 5495.943, 609.4839, 7.211039, 4394.303, 599.9246, 7.335112, 4400.362, 595.6191, 9.231117, 5498.15, 100.0, 100.0, 99.92374, 99.86913, 100.0, 99.96703
29419.30108, 59.99631830592507, 59.99397191862673, 59.99176270957359, 34.04862242022576, 34.102645201389656, 34.041286128181525, 0.9999840518967806, 0.9999607890931379, 0.9999819752896301, 9666.219674847674, 9673.59758174443, 9680.931124324938, 242.35294569788493, 80.43583810022528, 54.57404046510965, 9672.202530820066, 9677.125208529353, 9687.509162975146, 285.0267917688827, 284.87710481462824, 285.4420306850803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 608.8426, 9.024686, 5494.264, 593.6961, 7.40622, 4397.134, 599.571, 9.1743, 5500.393, 603.4447, 7.291755, 4399.704, 606.1429, 7.255304, 4398.086, 589.2571, 9.316817, 5489.74, 99.89611, 99.93733, 100.0, 99.99304, 99.95509, 99.81305
29421.726440000002, 59.99175312310582, 59.992112600992634, 59.99183908505313, 34.05536375076627, 34.11324681025096, 34.05763473674363, 0.9999831576342134, 0.9999658825185924, 0.9999841704095285, 9674.150451329002, 9676.57260517628, 9685.100303994974, 249.53857587160292, 80.67158352171782, 55.530533941000385, 9672.014314948348, 9680.187420908616, 9683.344193067638, 285.01365588750025, 284.8923100748201, 285.3280131372866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.129446, 5500.101, 600.0775, 7.333279, 4400.294, 593.2816, 9.26376, 5495.948, 609.5227, 7.21012, 4394.518, 599.8483, 7.335477, 4400.362, 595.5992, 9.2313, 5498.15, 100.0, 100.0, 99.92376, 99.87279, 100.0, 99.96496
29424.164480000003, 59.99211140009687, 59.991440484887825, 59.99184889690656, 34.04127622654873, 34.06345365331097, 34.03036924738353, 0.9999873703248101, 0.9999657184364863, 0.999984844714493, 9664.16521579527, 9667.719433043705, 9679.284775267053, 246.94814308809418, 82.72458514119853, 58.1243861765347, 9673.103940817628, 9676.62288792266, 9675.68542478466, 285.0170291029329, 284.8391424278289, 285.3661415339301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128376, 5500.257, 600.058, 7.333095, 4400.294, 593.2622, 9.264128, 5496.002, 609.5227, 7.206258, 4393.844, 598.6465, 7.356297, 4399.739, 598.4422, 9.184605, 5500.392, 100.0, 100.0, 99.9259, 99.86451, 99.99694, 100.0
29426.562, 59.98927731548391, 59.99153193349457, 59.99620962399752, 34.06057100017907, 34.11685435244042, 34.05886398166223, 0.9999851028541862, 0.9999676299057962, 0.9999855139918833, 9673.057787888945, 9683.111469207412, 9685.703091291285, 252.76810770803422, 80.8320367066649, 54.10612875104516, 9674.686890752848, 9683.58468017744, 9680.556977829316, 285.11745371651284, 284.88935345539767, 285.3930521103945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.4814, 9.213148, 5499.582, 604.9998, 7.275441, 4399.565, 588.0598, 9.322663, 5491.173, 611.5616, 7.179966, 4392.793, 598.9327, 7.338764, 4400.289, 595.639, 9.230934, 5498.376, 99.98818, 99.98871, 99.79959, 99.81231, 100.0, 99.96506
29428.96064, 59.99347069073386, 59.99727143061629, 59.99098358267854, 34.05110266615732, 34.077016205701234, 34.03834854919929, 0.9999817019918776, 0.9999643123112151, 0.9999811085678507, 9672.788006552651, 9677.427028655195, 9683.58266611541, 248.5851853876984, 77.86925682549554, 56.438091436168634, 9676.480184615275, 9674.64947717987, 9676.80893907976, 285.07517525884055, 284.9248971363032, 285.3266494935929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.095, 600.058, 7.333095, 4400.404, 587.5163, 9.338309, 5486.265, 609.4644, 7.209936, 4394.575, 599.8864, 7.335294, 4400.311, 595.6191, 9.230934, 5498.264, 100.0, 100.0, 99.75224, 99.87148, 100.0, 99.96506
29431.324520000002, 59.99552330469197, 59.990079132180725, 59.989850957760844, 34.009779471649416, 34.07853673820005, 34.00283661594634, 0.9999824580307456, 0.9999664072236695, 0.9999823531498422, 9664.507554918318, 9666.437836956995, 9673.808860947673, 238.16434468820262, 79.04968097955305, 54.03862792334894, 9665.624464374408, 9667.196468462356, 9675.770940246333, 285.07483834912165, 284.85580520941664, 285.40040404124755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 608.8229, 9.024151, 5494.254, 593.6961, 7.406405, 4397.246, 580.6639, 9.419118, 5469.497, 603.4447, 7.291387, 4399.816, 606.2001, 7.254756, 4398.084, 589.2372, 9.316451, 5489.741, 99.89432, 99.93357, 99.44198, 99.99174, 99.95628, 99.81207
29433.701240000002, 59.99239358406884, 59.9948710716074, 59.991713392592025, 34.05113680313551, 34.090170087986586, 34.050550437277124, 0.9999847692104099, 0.9999640712169928, 0.9999815352203348, 9669.923240850714, 9671.533659803605, 9686.113035865472, 248.35145025962493, 84.8256582787455, 55.72647321217664, 9672.178009549698, 9678.181871255912, 9684.174081064739, 284.9559879952966, 284.81360991150575, 285.4254055346752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128018, 5500.048, 600.0386, 7.333279, 4400.413, 586.9728, 9.34512, 5485.378, 609.4644, 7.21012, 4394.569, 599.8864, 7.335294, 4400.315, 595.5992, 9.231117, 5498.209, 99.99947, 100.0, 99.73275, 99.87279, 100.0, 99.96602
29436.162880000003, 59.995328508912706, 59.9904044804519, 59.99272824688516, 34.08525235822823, 34.08872015167829, 34.06181437235428, 0.9999817555578494, 0.9999641642323006, 0.9999811920975515, 9672.838481717252, 9674.938858094192, 9679.932938444785, 249.45173493525544, 86.138677492532, 54.603451469834, 9673.812998967995, 9668.732270706716, 9681.974051867994, 284.78421640499386, 284.67650917184505, 285.3105317431243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128018, 5500.054, 600.1165, 7.33291, 4400.292, 586.9534, 9.34512, 5485.266, 609.4644, 7.210487, 4394.458, 599.8864, 7.335112, 4400.103, 596.3746, 9.214819, 5499.495, 100.0, 100.0, 99.73178, 99.87518, 100.0, 99.98313
29438.5878, 59.99179433018371, 59.994559243531555, 59.99124658200386, 34.05893231221553, 34.09293211699815, 34.04068022896571, 0.9999823062146524, 0.9999645018948742, 0.9999834328831106, 9659.80504561872, 9677.977583203628, 9684.43533480298, 246.55705921047274, 80.82307908974462, 59.500420956203016, 9674.063041786803, 9673.178872879778, 9686.578439021223, 285.07432475422786, 284.8048113952292, 285.30145357606034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2054, 9.222963, 5498.857, 606.3228, 7.253153, 4398.453, 592.5828, 9.277933, 5493.704, 613.5618, 7.157351, 4389.493, 597.483, 7.363419, 4400.05, 596.8915, 9.217566, 5498.267, 99.97792, 99.95954, 99.89786, 99.73575, 99.99497, 99.96709
29440.95992, 59.989658931899875, 59.99670686313548, 59.99043309914356, 34.07048579099549, 34.104185016639185, 34.04104913824477, 0.999984243287546, 0.9999651067407664, 0.9999836896479366, 9668.727508671842, 9679.944003528415, 9688.877641712526, 248.95262457401964, 78.69551284157205, 54.95616847295332, 9680.66741393876, 9680.98607378612, 9689.464522798586, 284.95892293948725, 284.8408531757311, 285.3025903056713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128376, 5500.21, 600.0192, 7.333831, 4400.46, 591.4375, 9.281247, 5495.303, 609.4644, 7.210487, 4394.629, 599.8483, 7.334746, 4400.197, 595.639, 9.230568, 5498.15, 100.0, 100.0, 99.89376, 99.87517, 100.0, 99.96604
29443.359920000003, 59.9882348353306, 59.988365003219286, 59.98830470103888, 34.05963785063257, 34.111893019870905, 34.027310251721545, 0.9999817017074685, 0.9999620798310956, 0.9999787363555506, 9669.609409797642, 9682.688035827716, 9684.013953782953, 243.83693282185203, 79.02209992993176, 60.44161684040046, 9671.062427492994, 9681.565668864792, 9683.593177794706, 284.8930773186216, 284.8994873891164, 285.31557224788065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.916, 9.028255, 5494.629, 593.735, 7.406405, 4397.13, 599.5322, 9.173748, 5500.386, 603.4253, 7.291203, 4399.757, 606.1047, 7.256217, 4398.017, 589.2372, 9.316451, 5489.68, 99.90138, 99.93338, 100.0, 99.99308, 99.95352, 99.81218
29445.792640000003, 59.98437112998715, 59.990047472674235, 59.9872677221805, 34.05266454310432, 34.08976826113581, 34.0542845869547, 0.9999823543559279, 0.9999668375479365, 0.9999813084479277, 9673.127958288016, 9674.708291183551, 9690.32995152704, 250.14913820552079, 80.16069537128078, 57.42781857351747, 9672.100774850527, 9678.204495704955, 9684.114626932927, 285.0004395431341, 284.89127755622565, 285.3302661758383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128376, 5500.101, 600.058, 7.333279, 4400.522, 593.2816, 9.26376, 5495.943, 609.445, 7.210671, 4394.524, 599.9055, 7.335112, 4400.3, 595.639, 9.230385, 5498.216, 100.0, 100.0, 99.92376, 99.874, 100.0, 99.96593
29448.211440000003, 59.98201755213759, 59.98282873596575, 59.98528394523228, 34.04730100527134, 34.0989044929836, 34.05429764844114, 0.9999833018940054, 0.9999669232218321, 0.9999818522929592, 9669.837146000686, 9686.06462146025, 9680.376070145458, 248.5502015911261, 79.35108541245336, 58.72568345939089, 9660.295462987513, 9677.748419830421, 9684.283309306911, 285.0004769873392, 284.91386125746743, 285.25165299280167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128733, 5500.263, 600.0192, 7.333463, 4400.465, 593.2816, 9.263391, 5495.89, 609.5033, 7.210487, 4394.627, 599.8483, 7.335112, 4400.146, 595.6191, 9.230934, 5498.433, 100.0, 100.0, 99.92389, 99.87648, 100.0, 99.96604
29450.61748, 59.98586355790949, 59.9820001279795, 59.98359881833178, 34.057512662993794, 34.127450702379925, 34.069207766842325, 0.9999864435457868, 0.9999653849536853, 0.9999875431142966, 9676.865453085265, 9680.50518674861, 9687.984972302378, 249.8696547313043, 80.26846220945117, 52.580224177727416, 9680.090987394835, 9682.351043347935, 9685.052059588676, 285.1530313221333, 284.8418764857347, 285.3318087843099, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2843, 9.22225, 5498.92, 606.3422, 7.253153, 4397.933, 586.9728, 9.34512, 5486.706, 615.1929, 7.134919, 4386.318, 595.9188, 7.381681, 4399.458, 598.7404, 9.195226, 5499.469, 99.97792, 99.95283, 99.74072, 99.66322, 99.97741, 99.98954
29453.079240000003, 59.97735811369746, 59.97572994676806, 59.97679170411048, 34.058207861587576, 34.110684384120745, 34.05647252938244, 0.9999830134981986, 0.9999616797636338, 0.999982183214986, 9667.181522630803, 9674.638051122654, 9685.452055109652, 244.2011762403381, 82.9670439192414, 55.51807860480312, 9663.416291350835, 9677.9975685565, 9685.047635944547, 284.88613649890345, 284.7529985305144, 285.30943229839426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128554, 5500.205, 600.058, 7.333095, 4400.456, 589.7292, 9.314748, 5488.318, 609.5227, 7.209568, 4394.519, 599.8483, 7.334746, 4400.246, 595.5793, 9.231483, 5498.081, 100.0, 100.0, 99.79688, 99.87402, 100.0, 99.96371
29455.507240000003, 59.9808545954441, 59.97723699272605, 59.974334441378886, 34.004887336105554, 34.06968068742194, 34.00102776598245, 0.999982880065692, 0.9999659573000544, 0.9999810452002444, 9663.859308247424, 9672.079716234779, 9675.121324963002, 240.91479938304337, 76.07033270123088, 60.18922059435681, 9661.720875708636, 9663.03817985953, 9671.588412852345, 285.01062413541035, 284.8917707935817, 285.3223060853081, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.4823, 9.04753, 5494.815, 594.163, 7.405116, 4397.312, 580.6833, 9.418934, 5469.498, 603.4253, 7.291203, 4399.757, 606.181, 7.254939, 4398.083, 589.2571, 9.316268, 5489.861, 99.92119, 99.93776, 99.44294, 99.99308, 99.95376, 99.81326
29457.90708, 59.97288128843951, 59.975947731733875, 59.980246773103104, 34.04752991301607, 34.095777594443554, 34.04873526315494, 0.9999852206582139, 0.9999626611459631, 0.9999861059241576, 9664.867636082388, 9684.85766087052, 9676.890262946967, 244.27472657083536, 78.45237611892571, 56.83567994452278, 9673.948641346753, 9682.600016218403, 9681.857747272315, 285.0900765169481, 284.9839922274266, 285.35101446142187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128376, 5500.268, 600.0775, 7.333463, 4400.295, 586.9728, 9.344936, 5485.437, 609.5033, 7.209752, 4394.465, 599.8483, 7.335477, 4400.309, 595.6589, 9.230568, 5498.324, 99.99937, 100.0, 99.73167, 99.8728, 100.0, 99.96728
29460.36832, 59.97794346084164, 59.978165560102525, 59.974650507730026, 34.053793071046, 34.07448895351755, 34.040742867033806, 0.9999849144600793, 0.9999643608901712, 0.9999835542312564, 9670.545151073844, 9674.27077847948, 9687.646958757925, 253.27735985115726, 75.43004588326767, 55.935438075985985, 9671.751321393833, 9686.203573641227, 9686.502915100222, 284.9546751321233, 284.96771644649994, 285.2845479051889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128733, 5500.263, 600.058, 7.333463, 4400.519, 586.9728, 9.344936, 5485.32, 609.4644, 7.21012, 4394.517, 599.9055, 7.334929, 4400.254, 595.6191, 9.230751, 5498.096, 100.0, 100.0, 99.73286, 99.87399, 100.0, 99.96715
29462.799960000004, 59.97784738393705, 59.98228841788811, 59.97772250898656, 34.037594553227386, 34.09648010226084, 34.03818336180657, 0.9999852794327126, 0.9999628693656916, 0.9999858322762482, 9666.921831972964, 9676.790450545124, 9684.922531209386, 243.2636511266237, 81.62441391171888, 58.169605452959104, 9674.804902985557, 9677.80659684547, 9683.291209331015, 284.96964478710447, 284.8686402913645, 285.3880200918525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2646, 9.22225, 5498.8, 606.3616, 7.252969, 4398.16, 593.301, 9.263023, 5495.799, 615.0764, 7.127748, 4385.355, 595.4611, 7.382777, 4399.289, 599.0784, 9.186069, 5499.401, 99.97686, 99.95678, 99.92712, 99.66576, 99.97135, 99.99362
29465.229720000003, 59.97866626906105, 59.97999388393494, 59.98081745085638, 34.06644744923045, 34.09733071566765, 34.069212264193155, 0.99998426485476, 0.9999667941623338, 0.9999831959518671, 9669.558895307684, 9686.489775292712, 9688.581011065688, 242.60659326272798, 77.61585325227679, 57.68428619223255, 9675.832942453559, 9679.020673735085, 9683.811789674895, 285.08467856830094, 284.9193296201125, 285.2658291903894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4944, 9.128197, 5500.042, 600.0192, 7.333279, 4400.296, 588.4675, 9.311251, 5493.418, 609.5033, 7.21012, 4394.406, 599.8483, 7.335477, 4400.362, 595.5992, 9.230385, 5498.157, 100.0, 100.0, 99.85117, 99.87268, 100.0, 99.96508
29467.71368, 59.98246176233288, 59.97238457027334, 59.97583002797112, 34.060502814004046, 34.10327928029827, 34.05813021365744, 0.9999810926252155, 0.9999631383234836, 0.9999799105440137, 9673.5935465687, 9679.368607045215, 9684.634666733291, 243.94514184551372, 90.36904524720217, 56.03991585523272, 9675.996871885056, 9679.66223378283, 9684.505046613122, 285.0419348934945, 284.7276929167468, 285.39469131927007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 606.812, 9.058773, 5495.79, 594.5522, 7.401247, 4397.32, 599.4934, 9.174484, 5500.171, 603.4641, 7.290652, 4399.706, 606.1429, 7.25567, 4398.072, 589.2372, 9.316451, 5489.625, 99.93164, 99.94143, 100.0, 99.99188, 99.95728, 99.81108
29470.204920000004, 59.98109968864355, 59.978864541565535, 59.980786055083215, 34.04863784715865, 34.121318469211005, 34.07946814378611, 0.9999831641074848, 0.9999672051603508, 0.9999803452354754, 9671.832655418266, 9686.02448855309, 9681.991483566322, 244.01088800662592, 77.34860561953928, 60.75897618263025, 9680.635043158481, 9684.979048723508, 9684.370696240905, 284.9454940072815, 284.7795139018294, 285.1983411685859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.455, 9.128197, 5500.042, 600.0775, 7.33291, 4400.354, 593.2816, 9.263023, 5495.838, 609.5033, 7.210487, 4394.465, 599.8483, 7.33566, 4400.144, 595.639, 9.231117, 5498.029, 100.0, 100.0, 99.92293, 99.87264, 100.0, 99.96498
29472.633080000003, 59.98209779137878, 59.97834162732838, 59.98035415253214, 34.06481081228705, 34.107376032413306, 34.07505775747281, 0.9999826787938284, 0.9999649340685827, 0.9999852507413478, 9670.974473998105, 9680.951764119545, 9681.471900358916, 247.83906234419692, 78.54820830020844, 59.86455535810546, 9668.585403462424, 9679.471042704718, 9670.246959126789, 285.03064924372745, 284.81317259135886, 285.2710729733711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128376, 5499.996, 600.0192, 7.333463, 4400.298, 593.2622, 9.263576, 5495.897, 609.5033, 7.211407, 4394.518, 599.8864, 7.334746, 4400.204, 595.639, 9.231117, 5498.178, 99.99852, 100.0, 99.924, 99.87632, 100.0, 99.96547
29475.100560000003, 59.97821402348636, 59.982664484892354, 59.978301379420934, 34.05697889160559, 34.11525415083741, 34.05065825543952, 0.9999857626887679, 0.9999633019387749, 0.9999869345437783, 9670.471936610817, 9686.688223091769, 9675.040030488568, 246.27347262773696, 80.32385571037139, 55.86221595620418, 9673.587142978538, 9681.240516813661, 9685.188595569343, 284.95655381175607, 284.82073386108027, 285.2377702797742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2449, 9.222071, 5498.805, 606.3422, 7.252969, 4397.931, 587.0892, 9.343648, 5486.586, 614.7463, 7.144297, 4387.273, 596.4339, 7.375472, 4399.649, 598.1639, 9.200536, 5498.96, 99.98107, 99.95551, 99.75472, 99.70935, 99.98596, 99.98355
29477.56332, 59.981637655097735, 59.982348962161794, 59.985383550244435, 34.04500530736698, 34.08628423655642, 34.04918806876723, 0.9999832486398339, 0.9999676376473784, 0.9999837081695507, 9666.033999814836, 9684.121453261972, 9684.754518400874, 242.45209055411942, 80.84854159444603, 56.76294868423179, 9679.012856811773, 9679.233830744066, 9675.257073128847, 285.08256333696994, 284.9082864460745, 285.3116219581221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128733, 5500.21, 600.058, 7.333279, 4400.466, 588.9139, 9.320823, 5488.443, 609.4256, 7.210487, 4394.525, 599.9055, 7.335294, 4400.309, 595.5793, 9.232216, 5498.156, 100.0, 100.0, 99.78848, 99.87415, 100.0, 99.96506
29479.982560000004, 59.986542098812414, 59.98690606356585, 59.98412328203607, 34.02267725540778, 34.0656673966716, 34.02018115296376, 0.9999821911260053, 0.9999647148207821, 0.9999845867238759, 9657.40467709936, 9669.621006688962, 9665.390420195925, 247.66506159349774, 78.74488146907152, 56.56629970888565, 9664.688909708842, 9662.359310347716, 9669.369750688427, 285.04699364766185, 284.85094946270635, 285.32027453957636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.8174, 9.029683, 5494.514, 593.8129, 7.406036, 4397.25, 580.6833, 9.418934, 5469.548, 603.4253, 7.291019, 4399.698, 606.181, 7.255487, 4398.074, 589.2571, 9.316085, 5489.807, 99.90518, 99.93613, 99.44494, 99.99564, 99.95482, 99.81328
29482.39468, 59.98745381062891, 59.98306168889921, 59.98759392254281, 34.06477803084689, 34.09900458400571, 34.02927312284695, 0.9999848444138391, 0.999965037302991, 0.9999838124018732, 9671.492372281078, 9675.576752428175, 9683.25267614933, 246.0908262618359, 84.29296824061748, 53.895840179358856, 9673.865599070119, 9675.583038388917, 9681.255466033992, 284.99246240988094, 284.80623750914947, 285.30406201556576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.315, 600.058, 7.33291, 4400.464, 586.9534, 9.344936, 5485.266, 609.4644, 7.210671, 4394.524, 599.8673, 7.335477, 4400.363, 595.6191, 9.230202, 5498.277, 100.0, 100.0, 99.7349, 99.87415, 100.0, 99.96618
29484.881840000002, 59.9815239272454, 59.9895831718037, 59.9909061127552, 34.06391299558634, 34.11737126710814, 34.06069817830159, 0.9999833993801631, 0.9999661015492358, 0.9999858894146729, 9665.151213804935, 9677.94873947744, 9687.233326858552, 248.22797040459864, 81.0946623649861, 53.18400794305171, 9667.739811486537, 9678.595549590447, 9683.606556907785, 285.0328368795324, 284.8422892036583, 285.25009284991694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4944, 9.128554, 5500.153, 600.0386, 7.333279, 4400.413, 586.9922, 9.34512, 5485.431, 609.5033, 7.209752, 4394.518, 599.8864, 7.335112, 4400.203, 595.6589, 9.228371, 5498.754, 100.0, 100.0, 99.73071, 99.87149, 100.0, 99.97595
29487.331000000002, 59.99115945038685, 59.986975224005384, 59.986433051456686, 34.04528764584377, 34.100500447491555, 34.057063626948725, 0.9999835902000601, 0.999965890311757, 0.9999820157098692, 9670.728366351197, 9681.092153437, 9675.037452125027, 245.7052093270704, 83.66083319691575, 54.100109317305396, 9673.083244678459, 9681.491534030145, 9677.950692162492, 285.06797652450655, 284.80837699311707, 285.25778525959373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2449, 9.222428, 5498.967, 606.3228, 7.252969, 4398.13, 593.1458, 9.271491, 5494.78, 614.0667, 7.148709, 4388.33, 596.472, 7.372002, 4399.874, 597.6868, 9.209875, 5498.899, 99.97792, 99.95155, 99.90905, 99.70798, 99.99321, 99.97859
29489.79964, 59.98075151318012, 59.985945091397596, 59.98520806009125, 34.086975241861495, 34.11184007908634, 34.07155431265712, 0.999984260045063, 0.9999664337759104, 0.9999830239829154, 9672.57403115469, 9682.582882932747, 9684.293423839601, 244.73453516241761, 81.69920337164262, 60.603399506118876, 9677.519055982342, 9676.568312641104, 9683.363465720095, 284.9869589582577, 284.6838055401296, 285.30129312689513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.128376, 5500.153, 600.058, 7.333463, 4400.465, 591.7675, 9.273332, 5495.583, 609.4644, 7.21012, 4394.466, 599.9246, 7.334746, 4400.206, 595.6191, 9.230751, 5498.156, 100.0, 100.0, 99.9183, 99.87012, 100.0, 99.9641
29492.200760000003, 59.98690157847419, 59.98644971211415, 59.98433523723244, 34.0645275726476, 34.12220262757446, 34.03422446558692, 0.9999815347126747, 0.9999648376413316, 0.9999836988530031, 9672.718247789604, 9678.341147905223, 9679.373538661108, 242.27906519406633, 81.10768848889302, 61.85831498972766, 9670.940738928704, 9679.895976858596, 9685.780122884751, 285.0129867405673, 284.80693441531974, 285.22364028377865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 608.4483, 9.030932, 5494.421, 593.6766, 7.406589, 4397.194, 599.571, 9.173748, 5500.288, 603.4253, 7.291019, 4399.757, 606.1429, 7.25567, 4398.069, 589.2173, 9.316634, 5489.687, 99.8977, 99.93482, 100.0, 99.99177, 99.95472, 99.81315
29494.632200000004, 59.99175006350497, 59.988461372388954, 59.98874885626968, 34.030654265572565, 34.11762295884663, 34.07144914536056, 0.9999847833361569, 0.9999644604946731, 0.9999822452278938, 9678.250852993278, 9679.839178345845, 9688.274743205528, 248.58443907312113, 77.94034766644108, 56.16915962988787, 9675.606452575057, 9677.668674448149, 9682.753470605778, 285.03951556669125, 284.86626905692816, 285.34003331512065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5339, 9.128911, 5500.152, 600.0192, 7.333463, 4400.295, 593.2816, 9.26376, 5495.95, 609.445, 7.210303, 4394.466, 599.8673, 7.335112, 4400.203, 595.6191, 9.230751, 5498.028, 100.0, 100.0, 99.92495, 99.87265, 100.0, 99.96274
29497.110640000003, 59.985211165254206, 59.99061920957467, 59.990997655075574, 34.07164818293664, 34.121614613785425, 34.032877931724165, 0.9999844812862518, 0.9999702975089033, 0.9999811196721756, 9674.980165780851, 9677.019766037989, 9676.226491470563, 244.0176801279274, 73.76596505829548, 54.7684851188983, 9660.599393160413, 9678.212083008584, 9677.834434685561, 285.19356418560176, 284.8471298310211, 285.28143453952464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.042, 600.058, 7.333831, 4400.351, 593.2816, 9.263391, 5495.891, 609.445, 7.210487, 4394.464, 599.9055, 7.335294, 4400.371, 595.7582, 9.221778, 5498.877, 99.99947, 100.0, 99.92389, 99.87279, 100.0, 99.97703
29499.542760000004, 59.98862570417379, 59.99331554866944, 59.990030599035286, 34.07236171718702, 34.0894540283859, 34.06861076859265, 0.999984087855397, 0.9999641918898557, 0.9999857486188182, 9679.993788146223, 9680.14638082385, 9685.36280873058, 247.08270532491088, 71.92224469896428, 56.58902399746512, 9678.103197851378, 9679.276077855922, 9685.213820480922, 285.17973006057724, 284.9135535792446, 285.36435498147654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2449, 9.222428, 5498.805, 606.3616, 7.252785, 4398.132, 587.0504, 9.338125, 5487.092, 614.0861, 7.148893, 4388.324, 596.72, 7.372185, 4399.647, 597.1698, 9.20896, 5498.921, 99.97582, 99.95308, 99.76391, 99.73323, 99.99321, 99.97898
29501.950960000002, 59.98714496136414, 59.99031868631371, 59.99772864100122, 34.021082268842896, 34.10898914612571, 34.06207399145635, 0.9999829661904517, 0.9999673136649583, 0.999982766684431, 9661.070018369515, 9681.406973330695, 9685.443379184422, 248.90877347631795, 76.01113370138955, 57.09759143134784, 9674.583115571833, 9678.00352225145, 9688.505058970195, 285.0857738117962, 284.90133108428614, 285.33348484310096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.129089, 5500.042, 600.058, 7.333095, 4400.406, 588.9528, 9.32432, 5487.601, 609.4644, 7.210303, 4394.518, 599.8292, 7.334381, 4400.368, 595.4799, 9.232033, 5498.336, 100.0, 100.0, 99.79187, 99.874, 100.0, 99.96569
29504.352120000003, 59.989438835205654, 59.99405569866142, 59.99086641776447, 34.00436797861099, 34.07477550823593, 33.98286477054696, 0.9999831904854933, 0.9999666164153621, 0.9999835809843574, 9662.626568282107, 9664.839193448886, 9670.296739989202, 246.73208526329245, 77.34290258528927, 58.75817529705523, 9660.25417645365, 9665.422663890895, 9671.13901406156, 285.07889724672845, 284.8674561831158, 285.3147300808545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.7386, 9.04289, 5494.618, 593.8129, 7.40622, 4397.312, 580.6833, 9.418934, 5469.443, 603.4058, 7.291019, 4399.699, 606.2001, 7.255122, 4398.084, 589.277, 9.316268, 5489.806, 99.90803, 99.93749, 99.444, 99.99176, 99.95509, 99.81425
29506.75068, 59.99831470372769, 59.99227472014467, 59.99449366584966, 34.0491185698613, 34.10670680476265, 34.04559440795455, 0.999979635617269, 0.9999652749834648, 0.9999842819986245, 9665.212716331833, 9679.257136582562, 9688.360374785534, 248.21786080888205, 76.63350370749595, 60.04436663411582, 9674.687269086708, 9675.188332468719, 9677.193995195208, 285.1794296918512, 284.80537570383115, 285.30814578023086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.21, 600.0192, 7.333463, 4400.408, 586.9728, 9.344936, 5485.325, 609.445, 7.21012, 4394.523, 599.9055, 7.335112, 4400.362, 595.639, 9.230568, 5498.209, 100.0, 100.0, 99.73286, 99.87413, 100.0, 99.96715
29509.177440000003, 59.99625294381866, 59.99755367311436, 59.99212449655008, 34.02786323874256, 34.091981387397134, 34.046134240187584, 0.9999842332099861, 0.9999665885231108, 0.9999845377772648, 9664.048472369475, 9680.036481880372, 9680.049035361448, 246.2469680989443, 79.19634887038865, 57.406492377014715, 9675.726420712617, 9671.947931780385, 9677.648511907877, 285.1760773587654, 284.8736394035384, 285.36697101702293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.4944, 9.128376, 5500.205, 599.9997, 7.333463, 4400.236, 586.9534, 9.34512, 5485.326, 609.4839, 7.209568, 4394.511, 599.8864, 7.335112, 4400.369, 595.5992, 9.230385, 5498.149, 100.0, 100.0, 99.73179, 99.87283, 100.0, 99.96494
29511.70156, 59.99160336463775, 59.993567654118046, 59.988784623652364, 34.07408711557655, 34.08216878322188, 34.07779250251669, 0.9999812865492927, 0.9999673974607529, 0.9999815767238427, 9668.386746199902, 9679.087638779094, 9684.602933214172, 241.58501441121643, 78.87977420669313, 58.01206575853314, 9672.953163130895, 9672.998321501611, 9684.985728136826, 285.07930304800567, 284.71164375709344, 285.27033056546696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2449, 9.22225, 5498.92, 606.3033, 7.25389, 4398.154, 593.2816, 9.26376, 5495.756, 615.1346, 7.133081, 4387.273, 595.7662, 7.376385, 4399.646, 597.7265, 9.210241, 5498.973, 99.97792, 99.95296, 99.92143, 99.69012, 99.98337, 99.98124
29514.2508, 59.98986974948828, 59.99460789134344, 59.988059625628274, 34.072237984013846, 34.138675096071815, 34.05864678908247, 0.9999813771490412, 0.9999663071012498, 0.9999807695283404, 9680.829479727017, 9679.22478638748, 9685.17129500925, 241.05279264606543, 79.7781521425436, 55.76034578632925, 9675.115534343478, 9680.609755593741, 9691.433176335326, 285.0540347825638, 284.8710087943928, 285.39777883882994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128554, 5500.152, 600.058, 7.333647, 4400.414, 592.5051, 9.26873, 5495.858, 609.4644, 7.210487, 4394.576, 599.8673, 7.334929, 4400.251, 595.5992, 9.2313, 5498.15, 100.0, 100.0, 99.92329, 99.87279, 100.0, 99.9663
29516.67908, 59.97951713186259, 59.98215386067776, 59.9870598931244, 34.06751376183323, 34.089347037784435, 34.05250272352073, 0.9999796101662026, 0.9999600829070466, 0.9999796244759186, 9677.084115429767, 9678.226216980409, 9683.601712852593, 243.59546256237263, 79.81935709406821, 56.9430630037873, 9670.70232068509, 9682.47036502999, 9684.45902185214, 285.1263043458664, 284.76185717189685, 285.2645657437116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 608.7243, 9.026114, 5494.479, 593.6961, 7.406773, 4397.131, 599.5322, 9.1743, 5500.339, 603.4447, 7.291019, 4399.763, 606.162, 7.25567, 4398.124, 589.2173, 9.316817, 5489.621, 99.89421, 99.93731, 100.0, 99.99308, 99.95475, 99.80988
29519.107720000004, 59.983091903579634, 59.978543809103265, 59.98084579627078, 34.06205624435691, 34.102500083330625, 34.0555239388961, 0.9999810404671537, 0.9999665888582786, 0.999984762745525, 9673.053333167167, 9680.608169861534, 9686.11761950528, 246.21914406205224, 67.45730704518928, 57.47625690316727, 9677.51278888625, 9683.41210329794, 9684.8778266408, 284.9256377833318, 284.86835953060444, 285.3285069733343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128911, 5500.043, 600.097, 7.33291, 4400.466, 593.204, 9.264312, 5495.952, 609.5227, 7.210303, 4394.519, 599.8483, 7.335294, 4400.366, 595.6191, 9.230934, 5498.217, 100.0, 100.0, 99.92697, 99.87402, 100.0, 99.96604
29521.50872, 59.974132499353985, 59.97931693524666, 59.975615246812225, 34.061953236190064, 34.0975738893236, 34.039478641791604, 0.9999828603214859, 0.9999668383920716, 0.9999823085147133, 9670.442618971398, 9683.87281897511, 9677.718882854468, 248.8810876719068, 75.7793499389627, 54.69566422461139, 9664.570080476522, 9678.995104828547, 9682.016666131049, 285.0675633806084, 284.79042006812546, 285.3312992616892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5142, 9.128554, 5500.2, 600.0386, 7.333831, 4400.347, 593.2816, 9.263391, 5495.943, 609.4839, 7.21012, 4394.466, 599.8864, 7.335842, 4400.341, 595.6986, 9.222693, 5498.999, 100.0, 100.0, 99.92484, 99.87279, 100.0, 99.97469
29523.912920000002, 59.96920891074182, 59.97027871046108, 59.97107965900596, 34.0721916499692, 34.137283038324995, 34.0724701321763, 0.9999860338338903, 0.9999651698701563, 0.9999840686247612, 9671.27931292817, 9680.390656836142, 9685.875780115022, 241.98216918356684, 81.13379541235827, 50.476671146517674, 9680.341719008646, 9677.644899213943, 9686.095889575497, 284.9627897666465, 284.82691161690207, 285.35614167912024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 596.2646, 9.222071, 5498.695, 606.3811, 7.252601, 4398.024, 587.0698, 9.338861, 5487.151, 614.2414, 7.148158, 4388.389, 596.3575, 7.372367, 4399.92, 597.8657, 9.20841, 5498.807, 99.97897, 99.95294, 99.76498, 99.70815, 99.98915, 99.98175
29526.337320000002, 59.97054297393881, 59.962190481157656, 59.966018989094444, 34.04163247340297, 34.090920688643436, 34.05446595410653, 0.9999826808015237, 0.999969329425848, 0.9999818553963681, 9668.687244394168, 9675.007686647219, 9673.616198900974, 247.6141358001032, 77.42544171254485, 52.88873535408811, 9667.842070998764, 9679.603604959078, 9676.299668372154, 285.005762292934, 284.71026907188855, 285.291076240209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.5536, 9.128018, 5500.153, 600.0386, 7.333463, 4400.404, 589.5352, 9.31935, 5488.578, 609.445, 7.210671, 4394.57, 599.8673, 7.334929, 4400.256, 595.5396, 9.232399, 5498.263, 99.99843, 100.0, 99.80369, 99.87517, 100.0, 99.96701
