TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29543.110800000002, 59.969022337475465, 59.97745701695179, 59.97650495141829, 32.793481785281, 32.85431892497417, 32.83761336932708, 0.999981453412979, 0.9999671305942489, 0.9999853265529431, 9312.056926859324, 9318.963374267903, 9326.364076277929, 230.6591490029832, 78.19147967291929, 61.99307259639363, 9328.491791454942, 9324.620610790493, 9331.780914380899, 284.88743802846113, 284.6832125494794, 285.20896784672584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5733, 9.128197, 5500.211, 600.0386, 7.333095, 4400.405, 593.2816, 9.263391, 5495.952, 609.4839, 7.210303, 4394.466, 599.9055, 7.334929, 4400.311, 601.663, 7.3133, 4400.205, 100.0, 100.0, 99.92593, 99.87282, 100.0, 100.0
29545.543680000002, 59.97491974270046, 59.972162169291344, 59.975096999560165, 32.811061943421684, 32.837638428366866, 32.8212929558541, 0.9999815112615262, 0.9999654879101201, 0.9999809097894685, 9309.53995197996, 9325.38658325102, 9330.378540239679, 234.59451758202795, 75.88203039863731, 59.941645235392116, 9318.023536861081, 9321.786135248687, 9325.165505964233, 285.0583035913541, 284.69660868137277, 285.2578171537363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5536, 9.128554, 5500.101, 600.0386, 7.333463, 4400.345, 593.2816, 9.263391, 5496.009, 609.5033, 7.209752, 4394.466, 599.8673, 7.335477, 4400.362, 601.6431, 7.3133, 4400.203, 100.0, 100.0, 99.92389, 99.87146, 100.0, 100.0
29547.970760000004, 59.977920081115776, 59.975539341083525, 59.97256259149553, 32.797332316586484, 32.849180267859055, 32.807264141869204, 0.9999856052112437, 0.9999709097031069, 0.9999878200121202, 9314.826158498605, 9322.535514472569, 9323.6845895783, 229.228553468879, 68.57314823311071, 45.688606848612835, 9318.680713061043, 9319.69494967564, 9329.196423407355, 285.0463972471901, 284.8847536172332, 285.2378288066207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 596.2252, 9.222428, 5498.753, 606.3616, 7.252601, 4398.043, 586.9922, 9.344752, 5485.443, 615.7949, 7.117085, 4382.686, 593.668, 7.406336, 4397.052, 595.8577, 7.377942, 4399.558, 99.97592, 99.95294, 99.73392, 99.60509, 99.9316, 99.97223
29550.402520000003, 59.97926010321471, 59.97332375388153, 59.97752037701947, 32.803046823224726, 32.85519915669586, 32.80530989752146, 0.99998175523188, 0.9999698352415678, 0.9999838218071682, 9311.863545537113, 9320.718406972392, 9310.428198039122, 234.17024858024115, 70.86790339140316, 55.77888170611459, 9314.029620759957, 9317.118074459539, 9321.6675908149, 285.0522918914157, 284.82883809826103, 285.2802008472598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5142, 9.128197, 5500.048, 600.1165, 7.33291, 4400.465, 592.5828, 9.279774, 5493.72, 609.4644, 7.210487, 4394.466, 599.8864, 7.33566, 4400.308, 596.6331, 7.380689, 4398.577, 100.0, 100.0, 99.89313, 99.87268, 100.0, 99.96627
29552.908600000002, 59.97538458559359, 59.97795514762908, 59.97617869225625, 32.7563147845007, 32.7822832655184, 32.778653324276156, 0.9999872262899211, 0.9999732957341881, 0.9999850357989241, 9303.421100881344, 9312.543455829353, 9310.453783569494, 225.51655939887178, 63.64584704496701, 50.98777716393897, 9307.386936238128, 9309.364253410147, 9312.75307807466, 285.00644847200175, 284.7547720391195, 285.3714590667523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.1362, 9.08019, 5497.796, 595.8751, 7.386696, 4398.145, 581.9451, 9.411755, 5470.115, 603.5806, 7.290468, 4399.868, 606.1047, 7.255487, 4398.027, 589.0384, 7.455585, 4391.583, 99.95853, 99.96611, 99.45524, 99.99072, 99.95359, 99.80194
29555.361880000004, 59.97881257665488, 59.97868200344903, 59.976724318792336, 32.80302201713059, 32.85010079546384, 32.78648822609849, 0.9999864405586891, 0.999977262299721, 0.9999859274536201, 9311.911152261928, 9331.6672733833, 9323.365745160667, 230.3969446598694, 67.09530806336534, 49.99625303701805, 9311.20446638638, 9318.299182659885, 9321.86790959577, 285.0273252237253, 284.76173213605546, 285.3185013372823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5536, 9.127483, 5500.048, 600.0775, 7.333279, 4400.351, 586.9922, 9.344936, 5485.444, 609.4644, 7.209936, 4394.465, 599.8864, 7.334929, 4400.256, 595.3408, 7.38783, 4398.377, 100.0, 100.0, 99.73394, 99.8728, 100.0, 99.96185
29557.805280000004, 59.97585788336383, 59.97494734411282, 59.97501120515993, 32.81841898393249, 32.82918659029775, 32.80027651628451, 0.9999845256433864, 0.999975042899515, 0.9999866817633599, 9311.4529275152, 9313.448712115181, 9325.172196547403, 235.6008403494784, 62.152263200904486, 47.5402594587722, 9313.40227973128, 9319.340501881317, 9327.23429483026, 285.1176904312508, 284.71738314685183, 285.2973006713439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5339, 9.128197, 5500.043, 600.058, 7.333095, 4400.414, 586.9922, 9.345304, 5485.437, 609.5421, 7.210487, 4394.467, 599.9055, 7.335112, 4400.261, 595.3805, 7.387647, 4398.504, 100.0, 100.0, 99.7337, 99.87518, 100.0, 99.96052
29560.245600000002, 59.97377433367917, 59.97527924907801, 59.97601879571171, 32.79275702112221, 32.84648695030503, 32.78286295382793, 0.9999861031458557, 0.9999678971878078, 0.9999850286067709, 9322.741220871547, 9325.041997283482, 9313.742949650627, 232.54453748387482, 73.02531315054694, 51.88168535472869, 9322.152231367842, 9315.169446172195, 9322.82126592739, 285.03878560418065, 284.7847487570543, 285.19167191904353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 596.2646, 9.22225, 5498.915, 606.3422, 7.253337, 4397.992, 593.2816, 9.26376, 5495.957, 615.8337, 7.116349, 4382.685, 593.7062, 7.40104, 4397.95, 600.1719, 7.331429, 4400.042, 99.97792, 99.95296, 99.92482, 99.60508, 99.93944, 100.0
29562.668200000004, 59.97451396628325, 59.97299738848454, 59.97475422972025, 32.80298730015097, 32.880911678343985, 32.806937328617785, 0.9999831117815489, 0.9999693087534448, 0.9999846712927963, 9316.93864793846, 9317.323566057055, 9327.468181647624, 228.75404493900862, 71.91571216693501, 57.771004347943745, 9320.785364912192, 9323.565235019316, 9329.29232909461, 284.92819965812214, 284.66756033552394, 285.29397063237064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5339, 9.128197, 5500.101, 600.058, 7.333095, 4400.294, 588.2928, 9.328737, 5489.458, 609.445, 7.210487, 4394.576, 599.9055, 7.335112, 4400.254, 595.3408, 7.388013, 4398.498, 100.0, 100.0, 99.79618, 99.87533, 100.0, 99.96308
29565.093640000003, 59.97606552220225, 59.97669908518145, 59.971165773606316, 32.79281364890448, 32.85039218922679, 32.813369862061776, 0.9999822289938041, 0.9999730540779929, 0.9999800092180641, 9312.144349272077, 9323.473997112082, 9323.250996098383, 227.9273716817156, 72.41622744661981, 58.052324010401776, 9315.629615336935, 9323.190829065976, 9318.892289496122, 285.05048314756016, 284.73290048956505, 285.2868669240867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.4265, 9.088577, 5498.326, 596.5756, 7.373802, 4398.471, 598.2316, 9.193444, 5500.277, 603.736, 7.2901, 4399.596, 606.162, 7.255852, 4398.131, 589.0186, 7.455585, 4391.408, 99.97775, 99.974, 100.0, 99.98942, 99.95598, 99.80333
29567.510360000004, 59.97584532162631, 59.974889118282384, 59.9696621105838, 32.79569487745236, 32.86654433048886, 32.81687371872644, 0.9999817633143901, 0.9999710874925734, 0.9999784398741389, 9322.227857256617, 9314.136665867261, 9330.711817545565, 225.4230763843234, 71.272305140767, 59.609506726375, 9321.632248828677, 9321.35470443239, 9326.927659222856, 285.0660780548511, 284.72788071899646, 285.2483540152319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5733, 9.127662, 5500.263, 600.0192, 7.333279, 4400.414, 593.301, 9.263023, 5495.891, 609.4256, 7.211039, 4394.518, 599.8673, 7.334564, 4400.306, 595.3805, 7.387464, 4398.385, 100.0, 100.0, 99.92401, 99.87647, 100.0, 99.96054
29569.962680000004, 59.97728768105062, 59.976022572551386, 59.97397781317128, 32.80570054789638, 32.87191581038136, 32.79459299151278, 0.9999777527172506, 0.9999708368689376, 0.9999756730942819, 9312.557999392338, 9319.775348802139, 9331.185949475916, 223.80316689028678, 75.31493290247022, 57.62794121618845, 9325.329486989798, 9325.820650688094, 9327.141644153678, 285.0117255860579, 284.82836087371066, 285.2472778511381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5142, 9.128197, 5500.095, 600.0386, 7.333095, 4400.24, 593.2816, 9.263391, 5495.951, 609.5033, 7.209936, 4394.464, 599.8673, 7.335112, 4400.255, 595.4004, 7.388196, 4398.454, 100.0, 100.0, 99.92389, 99.87279, 100.0, 99.96045
29572.417840000002, 59.978222311167755, 59.97877170509043, 59.973509822740404, 32.787086604519416, 32.84644334100442, 32.83729590778907, 0.9999889063637063, 0.9999711890349456, 0.9999912126892664, 9312.817291585434, 9322.606645932627, 9337.4382458309, 230.72538884351957, 71.26936090358049, 41.78129847260061, 9321.472781941584, 9327.79226490662, 9320.021663300211, 284.94841620772695, 284.65625295828534, 285.1187850462109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 596.2646, 9.22225, 5498.805, 606.3033, 7.252969, 4397.992, 586.9728, 9.344936, 5485.384, 615.7949, 7.117636, 4382.575, 593.668, 7.406701, 4397.664, 600.8478, 7.33088, 4400.176, 99.97687, 99.95296, 99.7337, 99.60258, 99.93407, 100.0
29574.84328, 59.97914533285099, 59.9771235558332, 59.97909169696305, 32.804862679897035, 32.849070928528924, 32.787825169097964, 0.999982106523918, 0.9999722495206101, 0.9999807135720933, 9311.045322908882, 9318.151064071928, 9325.653754845578, 228.41624689380183, 76.12905823213168, 53.39367346874997, 9317.16829485986, 9317.633079593194, 9327.080686877378, 285.0732864215978, 284.9062251862656, 285.39924995762215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.4944, 9.128554, 5500.042, 600.0192, 7.334199, 4400.353, 592.6605, 9.271859, 5493.844, 609.4644, 7.211039, 4394.408, 599.8864, 7.335842, 4400.411, 595.3607, 7.386915, 4398.209, 100.0, 100.0, 99.89445, 99.87279, 100.0, 99.95789
29577.275200000004, 59.980373592808604, 59.98344193775454, 59.984283032183455, 32.75115246874391, 32.81808096562075, 32.7432760243389, 0.9999875864292185, 0.999974814471682, 0.999986820166872, 9305.786670077636, 9301.635427802783, 9315.112115744683, 227.10414001973322, 64.10404200408175, 48.30674381673015, 9299.31496796536, 9306.376766171015, 9311.870085883076, 284.99813335208955, 284.7014305315969, 285.3778082149251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.3673, 9.098928, 5498.383, 597.0814, 7.373802, 4398.769, 582.4498, 9.398501, 5471.467, 604.202, 7.286607, 4399.715, 606.1047, 7.255304, 4398.027, 589.0384, 7.455218, 4391.637, 99.97471, 99.97062, 99.51082, 99.99211, 99.95376, 99.80074
29579.661880000003, 59.982272703115605, 59.97758466110663, 59.979787980151684, 32.79551814895055, 32.85287030618508, 32.80819179317296, 0.9999862007362914, 0.9999736480545706, 0.9999860588714711, 9319.524888000247, 9316.416616488976, 9317.285130867356, 229.20815518472045, 67.27568084405539, 45.82166910716728, 9317.807596696668, 9324.66662249917, 9319.682227448297, 285.0376875704246, 284.66925633553143, 285.29870391615486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.8493, 9.127483, 5500.054, 600.058, 7.333463, 4400.351, 586.9728, 9.344936, 5485.437, 609.445, 7.210671, 4394.518, 599.8864, 7.335112, 4400.261, 595.4004, 7.387281, 4398.507, 99.99957, 100.0, 99.73382, 99.874, 100.0, 99.96466
29582.07716, 59.97562740459231, 59.9822431774663, 59.98211185750814, 32.80588519995843, 32.84937597747887, 32.79662086593721, 0.9999869753003292, 0.9999745679949864, 0.9999865549663979, 9320.831635903982, 9318.044009444444, 9328.043558821817, 224.92887264551428, 69.05162980027228, 50.1301461542248, 9315.174845717902, 9322.86351796843, 9326.659095473984, 285.00785887072044, 284.58031878869133, 285.17535817961607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5339, 9.128376, 5500.153, 600.0386, 7.333279, 4400.353, 586.9728, 9.344936, 5485.378, 609.4839, 7.210303, 4394.576, 599.9246, 7.334564, 4400.313, 595.4004, 7.38783, 4398.277, 100.0, 100.0, 99.73179, 99.87636, 100.0, 99.95944
29584.46784, 59.97323320455962, 59.978210474123514, 59.97850215269765, 32.77526736237703, 32.87269434712389, 32.80006148409605, 0.9999859645624796, 0.999970265192207, 0.9999851162259544, 9309.599439215228, 9316.802967147363, 9325.019166452541, 234.28871047615985, 74.91387021960622, 45.70287215236931, 9316.813576598019, 9326.974551399368, 9331.357216444601, 284.9567907103552, 284.6868701680792, 285.2555519085265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 596.2843, 9.222428, 5499.025, 606.3228, 7.252601, 4398.044, 593.301, 9.263207, 5495.838, 615.8143, 7.117085, 4382.855, 593.6871, 7.406336, 4397.043, 601.6829, 7.313117, 4400.21, 99.98088, 99.95313, 99.92391, 99.60895, 99.9316, 100.0
29586.90792, 59.978113498457716, 59.97514583209271, 59.967640218025004, 32.80514701131695, 32.861530310134924, 32.82838272845101, 0.9999823411139577, 0.9999739148721543, 0.9999834376303145, 9310.224530888383, 9328.192031109482, 9318.103589605542, 230.15939756186853, 68.8808162769601, 53.721611572894744, 9323.578858060308, 9323.164246814045, 9320.134329690844, 284.88079735354296, 284.7119886834616, 285.3624059477203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5339, 9.128376, 5500.158, 600.097, 7.332726, 4400.359, 586.9922, 9.344936, 5486.19, 609.5033, 7.209752, 4394.569, 599.9246, 7.334381, 4400.369, 595.4203, 7.387098, 4398.324, 100.0, 100.0, 99.74751, 99.87149, 100.0, 99.96324
29589.310400000002, 59.97340198505366, 59.974145171826976, 59.9739447681533, 32.82690766981177, 32.853940377603095, 32.77578070087745, 0.9999818731405691, 0.9999745300235489, 0.9999804904249947, 9311.237114341475, 9312.369926824094, 9322.17996644271, 224.8561453805978, 69.06903904726369, 55.58794824549375, 9317.429974138851, 9315.824945257287, 9323.136471029928, 284.96591991646955, 284.84667905304894, 285.2498189840319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.9282, 9.116418, 5499.535, 598.1904, 7.361277, 4399.526, 596.6399, 9.216637, 5499.433, 605.4642, 7.271346, 4399.294, 605.7614, 7.260966, 4398.275, 589.0186, 7.455768, 4391.409, 99.99014, 99.98857, 99.98828, 99.97298, 99.9594, 99.80464
29591.73512, 59.96459569680945, 59.97360016560089, 59.96697631916257, 32.82883863340686, 32.8868430312337, 32.83033964348084, 0.9999808613901496, 0.9999685764853367, 0.999981138415256, 9317.212170100252, 9322.608141378654, 9330.497480861977, 225.26068788460816, 78.91459456682628, 59.12030725553677, 9327.034682485759, 9323.5664083774, 9328.884030896998, 284.8663486507803, 284.57279576963754, 285.2599071651132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 604.3082, 9.106603, 5499.692, 599.7468, 7.336963, 4400.353, 593.3787, 9.262839, 5496.018, 609.4256, 7.210671, 4394.517, 599.8673, 7.334746, 4400.263, 595.4004, 7.387464, 4398.454, 99.993, 100.0, 99.92619, 99.87282, 100.0, 99.96345
29594.198760000003, 59.96595153053775, 59.96637326542326, 59.96925538477326, 32.82683773821453, 32.88771493342924, 32.80047620091085, 0.9999806318053576, 0.9999703250637815, 0.9999779291739961, 9324.205380943762, 9318.524939738394, 9328.633305626257, 219.3785165713998, 74.97316458273781, 63.64851861244733, 9319.329311478, 9314.25849263208, 9328.580234983883, 284.93617793782875, 284.7041535515679, 285.1622181056218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.4944, 9.128554, 5500.037, 600.058, 7.33291, 4400.292, 593.2816, 9.263391, 5495.951, 609.5033, 7.209936, 4394.465, 599.8673, 7.335112, 4400.312, 595.3805, 7.387647, 4398.497, 100.0, 100.0, 99.92386, 99.8728, 100.0, 99.95809
29596.601360000004, 59.9654376037588, 59.96100547227177, 59.96379046362688, 32.735976779732646, 32.71641584803817, 32.54016224535679, 0.9999823697261906, 0.9999676406193145, 0.9999801807360214, 9115.884718415873, 9092.128451341468, 9051.146616912281, 220.84833372306912, 67.14810547346588, 60.06681281471492, 8873.110949420887, 8845.216151145001, 8791.926772359233, 284.8370789098772, 284.6627469068393, 285.1999516524532, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.5142, 9.128376, 5500.048, 600.058, 7.333095, 4400.585, 593.301, 9.263207, 5495.943, 609.4839, 7.210303, 4394.569, 599.8864, 7.335112, 4400.311, 595.3408, 7.387098, 4398.332, 100.0, 100.0, 99.92482, 99.87517, 100.0, 99.9619
29599.023760000004, 59.96823411238487, 59.96859128357052, 59.96366273717472, 32.1408290399891, 32.43385073773515, 32.44252883098821, 0.9999857579987583, 0.9999742494183527, 0.9999814584206066, 9275.771604033498, 9208.03301651307, 9123.515467872203, 227.79868184683164, 66.12655304082409, 32.22280358040916, 9157.319173703065, 9268.852888108311, 9314.477822166715, 285.0891219380941, 284.8077111309332, 285.3280697404668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.455, 9.129982, 5500.298, 600.2721, 7.330516, 4400.47, 593.3593, 9.261919, 5496.144, 610.6296, 7.192101, 4393.74, 337.5324, 8.097211, 2157.688, 595.5396, 7.385633, 4398.507, 100.0, 100.0, 99.92645, 99.85632, 54.28607, 99.96466
29601.454640000004, 59.96664688933878, 59.966866428207254, 59.96561982897877, 32.5537821641769, 32.4889120825226, 32.18871361101914, 0.999984004687335, 0.9999683284279124, 0.9999847418788879, 8950.587075414953, 8894.20077576781, 8854.001354157415, 214.8302514944544, 68.94206654902018, 46.415797551911965, 8647.251966237078, 8623.87221524328, 8567.020083140163, 285.0061580093064, 284.6859551397254, 285.29079684787945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.2579, 9.131588, 5500.223, 599.9608, 7.334937, 4400.373, 593.0487, 9.264864, 5495.95, 697.3528, 4.3994, 4201.374, 599.6766, 7.337668, 4400.275, 595.4004, 7.387464, 4398.446, 100.0, 100.0, 99.92495, 69.95594, 100.0, 99.96205
29603.86228, 59.975861849255814, 59.97115075249353, 59.97700239282, 32.659744084895, 32.35432506876319, 31.906941720225074, 0.999986263588101, 0.9999814037959013, 0.999991837377523, 9224.1943354647, 9314.677008005121, 9323.048980528922, 228.71174408010262, 63.46257658120521, 45.50205293189492, 9321.623528979655, 9325.912188171062, 9325.361824887204, 284.995446218952, 284.88993190718105, 285.37656591639944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.2973, 9.131945, 5500.12, 524.2983, 7.937996, 3685.363, 589.9428, 9.308858, 5491.064, 609.6003, 7.208281, 4394.894, 599.7338, 7.338947, 4400.215, 595.46, 7.387281, 4398.392, 100.0, 83.75708, 99.83167, 99.87092, 100.0, 99.96328
29606.262800000004, 59.977674821175185, 59.97622054507148, 59.97657781170864, 32.78841127985512, 32.84379257821863, 32.796131509756286, 0.9999880195555394, 0.9999744761706004, 0.9999864258272488, 9312.370192220564, 9315.431637725627, 9327.745588999487, 230.77411206086026, 73.06088919387275, 47.196750913550204, 9321.464216018865, 9327.454839208443, 9322.3904669612, 284.9937502527125, 284.96371314283374, 285.2455667323405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 545.5581, 9.064663, 5241.46, 600.1943, 7.333279, 4400.413, 588.8751, 9.321743, 5489.136, 609.212, 7.212877, 4394.826, 599.6003, 7.338216, 4400.318, 595.3607, 7.387281, 4398.332, 95.29794, 100.0, 99.80107, 99.88117, 100.0, 99.96328
29608.65736, 59.983020511721236, 59.98414551267053, 59.98537184056091, 32.77149797026995, 32.82266493432111, 32.76486152501637, 0.9999883571051781, 0.9999715992489994, 0.9999870804141047, 9305.054414260385, 9318.777441771832, 9315.43767361551, 236.15537136045077, 63.57127215856235, 47.185876932656015, 9310.696843072963, 9318.476227962448, 9321.626259635852, 285.084816007114, 284.72933530301253, 285.1865722420454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 595.8308, 9.228139, 5498.506, 606.5757, 7.249837, 4397.689, 582.4886, 9.398133, 5474.571, 615.523, 7.12113, 4383.442, 593.3438, 7.410354, 4396.78, 601.7028, 7.312934, 4400.258, 99.97238, 99.94607, 99.53746, 99.62094, 99.92541, 100.0
29611.14352, 59.987484575805084, 59.97937975841907, 59.98207512483192, 32.792124784513874, 32.85323505475706, 32.779846923000775, 0.9999836500002419, 0.9999724076116475, 0.9999879280089568, 9314.23318836356, 9324.013845728781, 9318.200269034167, 229.88852740473885, 66.63461550961574, 49.61997803448594, 9310.835002798101, 9320.420642156876, 9322.00721368906, 285.1771351813677, 284.73393946058917, 285.30823723406945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134622, 5500.252, 600.2526, 7.331437, 4400.264, 588.8557, 9.321559, 5489.077, 609.1732, 7.214348, 4394.979, 599.543, 7.338947, 4400.215, 595.4004, 7.387098, 4398.499, 100.0, 100.0, 99.8, 99.88214, 100.0, 99.96448
29613.58104, 59.98322922615588, 59.98765478150376, 59.98609958003583, 32.78083910357273, 32.85131471043779, 32.77448864934565, 0.9999850600923064, 0.9999753529191089, 0.9999851689305974, 9317.990605665256, 9318.813103620829, 9326.117258357348, 225.71762705831588, 66.94231977026578, 51.55041151356727, 9313.419234447818, 9319.625707918316, 9322.12508299114, 285.0807321041925, 284.8947416481056, 285.358808822584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134622, 5500.188, 600.1943, 7.333279, 4400.054, 588.9722, 9.322295, 5490.086, 606.9789, 7.25204, 4398.206, 603.8539, 7.279959, 4399.075, 589.3565, 7.451922, 4391.539, 100.0, 100.0, 99.81834, 99.94742, 99.98425, 99.80629
29615.976800000004, 59.988761309363575, 59.987580992877376, 59.99018843150606, 32.79343311964804, 32.85027661114551, 32.782114210274045, 0.9999839357368758, 0.9999736295113087, 0.9999816434463823, 9318.03637772737, 9316.649845317703, 9324.078613702852, 229.8030253144666, 66.1992841123348, 54.41688639601125, 9322.353958329093, 9320.75010934082, 9325.663910523352, 285.19573191261986, 284.87027182176627, 285.35449212232965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 605.6685, 9.087328, 5498.89, 598.2098, 7.346725, 4400.29, 590.2339, 9.308122, 5490.295, 609.0178, 7.216003, 4395.081, 599.5049, 7.338764, 4400.209, 595.3607, 7.388013, 4398.27, 99.97841, 100.0, 99.82214, 99.88564, 100.0, 99.96308
29618.4072, 59.987878764622025, 59.987079914848046, 59.98803656789549, 32.809035877882664, 32.86280829169663, 32.79896725813805, 0.9999865049163511, 0.9999753986681655, 0.9999876420020238, 9316.90519556692, 9322.626133766937, 9319.7479227943, 227.67429923453983, 64.37590175454307, 47.98453423089995, 9313.61898835304, 9327.763240744254, 9323.725536923348, 285.0503951239411, 284.73440654415134, 285.20938820895793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1002, 9.134801, 5500.299, 600.1943, 7.331069, 4400.374, 588.8945, 9.321007, 5489.203, 609.1343, 7.2149, 4394.869, 599.5812, 7.339129, 4400.205, 595.4004, 7.387464, 4398.613, 100.0, 100.0, 99.80111, 99.88215, 100.0, 99.96188
29620.83288, 59.98557171389374, 59.982724508224, 59.982865047674885, 32.772168590728874, 32.828135964529324, 32.78714007549288, 0.9999896558347413, 0.9999727074994091, 0.9999887793103742, 9305.761852255408, 9318.746758369596, 9316.979290988898, 230.43178261710818, 69.90240686978859, 44.0497139210911, 9316.36990811065, 9312.40516288746, 9328.411994290142, 284.9709795682548, 284.7610797786214, 285.2347493854909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 595.8111, 9.227961, 5498.506, 606.5952, 7.249285, 4397.859, 582.5081, 9.398317, 5474.631, 615.523, 7.120946, 4383.266, 593.2484, 7.411084, 4396.73, 601.7028, 7.313117, 4400.204, 99.97249, 99.94993, 99.53638, 99.62227, 99.92428, 100.0
29623.285440000003, 59.981698242291586, 59.98219392179867, 59.98279952125122, 32.81120940803837, 32.8455145277493, 32.81811814235682, 0.9999854906548236, 0.9999737744122029, 0.9999875409617973, 9313.168532894711, 9319.259359857413, 9331.668147669574, 231.6303549410702, 61.979290287022195, 48.254589123716414, 9314.729560517744, 9324.062912563215, 9331.284310505898, 285.0005157867583, 284.7241925274252, 285.16527974920893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1002, 9.134801, 5500.241, 600.2332, 7.331253, 4400.265, 588.8363, 9.321559, 5489.018, 609.212, 7.213797, 4394.935, 599.6003, 7.338034, 4400.223, 595.3805, 7.387098, 4398.505, 100.0, 100.0, 99.80096, 99.88448, 99.99976, 99.96462
29625.671360000004, 59.98809950837722, 59.985617578086554, 59.97997776264826, 32.813130468033584, 32.846404995258055, 32.811372938554356, 0.9999853519023756, 0.9999772089830948, 0.9999834462059843, 9316.158737868795, 9320.43505152555, 9329.93501757868, 229.6029652751954, 72.34703916091257, 52.00957399701747, 9314.343845231715, 9324.92585737341, 9320.512220610908, 285.16164567415, 284.8369582261581, 285.2670516117218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134801, 5500.247, 600.2137, 7.331069, 4400.354, 589.1275, 9.318062, 5489.273, 607.8721, 7.238067, 4397.26, 602.8048, 7.299134, 4399.612, 591.0266, 7.4424, 4392.909, 100.0, 100.0, 99.80356, 99.93633, 99.99147, 99.83744
29628.09976, 59.98363516993189, 59.9834813506368, 59.983315418929685, 32.802285375585626, 32.87926314319888, 32.78915370699431, 0.9999843177001215, 0.9999748422393197, 0.9999839902766622, 9318.940981903095, 9320.017290621136, 9327.308862241045, 229.61240229688747, 70.05484708934546, 48.0911416879315, 9317.98018747419, 9318.485997683716, 9318.21490952531, 285.0949743031961, 284.9113275716298, 285.3427838300892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 606.6937, 9.07073, 5498.146, 597.1786, 7.367171, 4400.087, 590.7775, 9.296525, 5491.536, 608.377, 7.21968, 4395.296, 599.6193, 7.338947, 4400.206, 595.4004, 7.387098, 4398.446, 99.96488, 100.0, 99.8447, 99.8917, 100.0, 99.96084
29630.4982, 59.97544079013306, 59.97847161110707, 59.97827373171191, 32.813364402420596, 32.84740047647853, 32.80346403023065, 0.9999879402350867, 0.9999737546304149, 0.9999853977483353, 9313.922355429831, 9322.875467248234, 9323.112668841835, 226.46654539330393, 68.159822421826, 46.86182159898681, 9314.540213809614, 9329.197131190696, 9317.848161356735, 285.0755499537662, 284.7978379855977, 285.35366601188235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.135158, 5500.247, 600.2137, 7.331437, 4400.435, 588.8751, 9.321191, 5489.079, 609.1537, 7.214532, 4395.039, 599.5812, 7.338947, 4400.1, 595.3408, 7.38783, 4398.331, 100.0, 100.0, 99.80003, 99.88585, 100.0, 99.96464
29632.987200000003, 59.98560415988525, 59.98028646055181, 59.98388167169372, 32.77017703109502, 32.82381988155026, 32.778609614499864, 0.9999875409737905, 0.9999739895558423, 0.9999867975300567, 9303.693935589705, 9317.695938603993, 9314.157875997003, 235.10688058427786, 66.74445674992764, 47.492742471575184, 9311.765918412424, 9315.974972683342, 9322.25553356685, 284.99383884596614, 284.8602004247184, 285.34967353712557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 595.8505, 9.227961, 5498.558, 606.5952, 7.250206, 4397.801, 582.4886, 9.398317, 5474.579, 615.4648, 7.121314, 4383.332, 593.3438, 7.409806, 4396.724, 601.7028, 7.3133, 4400.089, 99.97249, 99.94863, 99.53638, 99.61976, 99.92538, 100.0
29635.3604, 59.98501689977485, 59.98527406583094, 59.98082221268863, 32.805130103646476, 32.842510937049504, 32.816564594291364, 0.9999849756616167, 0.9999761879119466, 0.9999877613913492, 9322.61170261105, 9324.23339883341, 9319.058795232926, 232.61325892180275, 60.69268861070327, 47.56915812815714, 9318.17712429956, 9325.241881964279, 9328.073746250011, 285.17509924056776, 284.8033970275281, 285.2594425467328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1002, 9.134443, 5500.247, 600.1553, 7.331805, 4400.315, 588.8363, 9.321927, 5489.011, 609.1537, 7.214348, 4394.817, 599.6193, 7.338399, 4400.21, 595.3607, 7.387647, 4398.385, 100.0, 100.0, 99.79879, 99.88346, 100.0, 99.96188
29637.793400000002, 59.98299715575575, 59.98032976931019, 59.97881347783664, 32.78571803219435, 32.85711846446511, 32.77982468706573, 0.999988381124632, 0.9999721315025769, 0.999986575644799, 9318.375534045985, 9314.655735645376, 9324.852488894225, 226.751772635794, 69.19112870455956, 49.78222386503967, 9315.42348958661, 9324.306269142602, 9320.42739663976, 285.1405039832031, 284.8268081054513, 285.3935127519464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1002, 9.134443, 5500.241, 600.1943, 7.331253, 4400.266, 588.8169, 9.319902, 5489.586, 608.8236, 7.226851, 4396.293, 601.7748, 7.306622, 4400.005, 591.4639, 7.430131, 4393.482, 100.0, 100.0, 99.80461, 99.91436, 99.99872, 99.86808
29640.250200000002, 59.979006752393, 59.97356979615253, 59.978953716802266, 32.80025380014765, 32.86080845822951, 32.81222118872307, 0.9999861771727435, 0.9999731026849378, 0.9999854693492555, 9313.572247573475, 9324.774482803117, 9325.758768047648, 229.4115060837778, 68.91637565671135, 49.070704104560264, 9316.113366148045, 9325.918373495368, 9327.908999225621, 285.0247451680709, 284.8234730176928, 285.24592580735884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 607.1866, 9.060201, 5497.519, 596.8284, 7.371223, 4399.714, 591.7675, 9.29137, 5491.543, 607.9692, 7.226851, 4395.344, 599.6766, 7.338764, 4400.325, 595.3209, 7.387464, 4398.5, 99.94431, 99.9921, 99.86126, 99.89278, 100.0, 99.9619
29642.672360000004, 59.97755918731521, 59.97728936701357, 59.975721969502445, 32.83565177221369, 32.85060910668318, 32.825493709149995, 0.999986480231256, 0.9999716727815107, 0.9999883756196986, 9312.158872357533, 9320.76818601857, 9330.251838383843, 228.7158669964292, 69.94131009804278, 45.8821567787636, 9317.765989915824, 9324.748466451794, 9317.262478437979, 284.9586398580477, 284.72789679622986, 285.3050852184991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.0804, 9.134801, 5500.189, 600.1748, 7.331621, 4400.376, 588.8945, 9.320823, 5489.138, 609.1537, 7.214716, 4394.984, 599.6003, 7.338399, 4400.265, 595.3607, 7.387098, 4398.559, 100.0, 100.0, 99.80111, 99.88229, 100.0, 99.96584
29645.157720000003, 59.97407000187002, 59.97175176886452, 59.97469114002406, 32.764848993250446, 32.827345388316154, 32.764488216866944, 0.9999889978151106, 0.9999753199978605, 0.9999877051688784, 9314.593190012041, 9313.338241090913, 9324.26640760994, 233.4229416420876, 68.10927908896997, 48.85130745726747, 9307.280711132064, 9314.900641615253, 9322.593400381866, 285.06530234429965, 284.74342245822726, 285.22020150219976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 595.8308, 9.228496, 5498.564, 606.6146, 7.250206, 4397.914, 582.4886, 9.398317, 5474.52, 615.5036, 7.122049, 4383.494, 593.3247, 7.409988, 4396.671, 601.6829, 7.312751, 4400.031, 99.97133, 99.94495, 99.53533, 99.62212, 99.9279, 100.0
29647.654120000003, 59.97080124718697, 59.97240297742095, 59.97114095020652, 32.7904230678077, 32.85924751757654, 32.80271604650451, 0.9999841161801488, 0.9999743129728459, 0.9999858295977799, 9312.547178957999, 9324.17061618758, 9324.724910841764, 231.51935002065238, 65.12706779244036, 45.367876519731, 9320.190986760359, 9320.043180231281, 9319.047965862987, 285.054542893799, 284.82861450293876, 285.1819764956076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1002, 9.134087, 5500.299, 600.1943, 7.331069, 4400.435, 588.8557, 9.321743, 5489.018, 609.1926, 7.214165, 4394.824, 599.543, 7.339129, 4400.266, 595.3805, 7.387647, 4398.27, 100.0, 100.0, 99.79988, 99.88348, 100.0, 99.96065
29650.0862, 59.96658514235315, 59.966803230459625, 59.9697672743614, 32.813151162362104, 32.858012858875654, 32.79717477131694, 0.9999848324886724, 0.9999724809929521, 0.9999822491397391, 9317.878028645164, 9317.806142838943, 9320.642600134881, 225.25887556649832, 70.5828800670779, 51.33016938692708, 9312.437040115328, 9327.08340606843, 9325.564012598015, 284.9877968233488, 284.7132486032329, 285.15133900215136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134265, 5500.194, 600.2137, 7.330884, 4400.344, 589.1081, 9.31843, 5488.945, 607.9109, 7.237331, 4397.048, 602.7285, 7.30023, 4399.606, 590.4301, 7.440569, 4392.809, 100.0, 100.0, 99.80695, 99.93151, 99.9914, 99.83516
29652.48296, 59.969426838823615, 59.97203102675139, 59.9752759450492, 32.80342853353379, 32.85964200255552, 32.81428496750964, 0.9999851531595134, 0.9999722636700428, 0.9999833061930143, 9312.017719336822, 9325.226149119155, 9323.350053494352, 228.61277344657174, 68.70173817612795, 52.520336667416245, 9314.047641536881, 9314.380468293986, 9321.724447755098, 285.067833306709, 284.8545738419483, 285.2265133930172, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 606.812, 9.068768, 5498.053, 597.2565, 7.366066, 4400.046, 590.8746, 9.295421, 5491.728, 608.2022, 7.220232, 4395.19, 599.5812, 7.338582, 4400.216, 595.3607, 7.387464, 4398.446, 99.96319, 99.99655, 99.8482, 99.89631, 100.0, 99.96328
29654.89384, 59.97357462704279, 59.975424718587796, 59.971957260790035, 32.80649988628326, 32.8519254782329, 32.81282457123037, 0.999986043032032, 0.9999729010159532, 0.9999824234193955, 9316.694287154976, 9324.89508057143, 9323.648829946744, 229.43007531513376, 61.57041400406911, 47.37129746860728, 9326.390039427399, 9316.991161292537, 9321.057312725792, 285.16070402664474, 284.7824795479898, 285.26713114389594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134979, 5500.247, 600.2137, 7.331069, 4400.495, 588.9139, 9.320639, 5489.144, 609.076, 7.215819, 4394.929, 599.5812, 7.338399, 4400.154, 595.4004, 7.387098, 4398.453, 100.0, 100.0, 99.80124, 99.8858, 100.0, 99.96579
29657.261680000003, 59.967015762663806, 59.96824377650114, 59.97332546967381, 32.78395546057557, 32.811417234811984, 32.7758275446143, 0.9999870943895262, 0.999972736801062, 0.9999872484999339, 9304.196403445694, 9305.51867634478, 9324.12353479267, 231.83799837124798, 66.56139472790892, 52.26598053950329, 9318.209186686327, 9307.246231599718, 9332.853957603036, 285.05692656324516, 284.7310911737702, 285.26459653386587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 595.7914, 9.228496, 5498.674, 606.6146, 7.249469, 4397.749, 582.5469, 9.397765, 5474.58, 615.4842, 7.122601, 4383.221, 593.3438, 7.409806, 4396.604, 601.663, 7.312751, 4399.977, 99.97038, 99.94868, 99.53641, 99.62716, 99.92023, 100.0
29659.686400000002, 59.97360741590247, 59.97129889447611, 59.972221934977156, 32.8124149048928, 32.83762983825407, 32.81421094248422, 0.9999844838655445, 0.9999741299301445, 0.999986354445151, 9313.43606747658, 9318.125920972365, 9320.251745034182, 232.52140248597829, 65.03383507365288, 48.8091982747419, 9314.977799912778, 9320.061171724656, 9318.012824355417, 285.0967833167255, 284.93116787356996, 285.2690621241213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1396, 9.134801, 5500.31, 600.2721, 7.3307, 4400.427, 588.8557, 9.321559, 5489.071, 609.1732, 7.215084, 4394.986, 599.5621, 7.338582, 4400.323, 595.4004, 7.387464, 4398.553, 100.0, 100.0, 99.79892, 99.88465, 100.0, 99.96571
29662.121880000002, 59.969921472363104, 59.97321329857119, 59.97214028077358, 32.812047706620255, 32.836584322383466, 32.79138814355665, 0.9999863290681587, 0.9999719766354533, 0.9999847709293972, 9313.185953632488, 9318.656692630611, 9324.440516319448, 229.06353315402066, 67.3895352041618, 55.59643708834176, 9312.26618204817, 9314.136558743949, 9325.331630600613, 285.0429108087936, 284.81888612841584, 285.250075949576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 1 1), 5500.0, 600.0, 602.1199, 9.134443, 5500.247, 600.2137, 7.3307, 4400.325, 588.8557, 9.321375, 5489.205, 609.0178, 7.219129, 4395.737, 601.0499, 7.320867, 4400.21, 592.5773, 7.422074, 4394.898, 100.0, 100.0, 99.80096, 99.89011, 100.0, 99.88265
