TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30762.427040000002, 59.97208496807388, 59.9737192246027, 59.973645744692355, 36.52544806551212, 36.562159937108554, 36.520329921523874, 0.999977617044766, 0.9999546947017722, 0.9999774692936734, 10370.431072798305, 10388.696493754198, 10399.417470992206, 265.735373013752, 100.12813839228329, 73.1203999865138, 10381.716980729238, 10388.118330547239, 10389.36648304873, 285.0296922575696, 284.80664952530617, 285.33171011858167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.9399, 7.117045, 4382.849, 593.949, 9.254451, 5496.814, 588.7198, 9.3234, 5488.751, 621.4263, 8.781968, 5461.085, 587.1636, 9.342538, 5486.898, 591.285, 9.284954, 5494.621, 99.60881, 99.93951, 99.79408, 99.24642, 99.76039, 99.90079
30764.858280000004, 59.975864019682135, 59.979290771439125, 59.97739480591444, 36.50721164880761, 36.57224541473849, 36.50878773498329, 0.9999796288558777, 0.9999545117877313, 0.9999792529890651, 10373.104321471004, 10389.03129522541, 10388.606474772392, 273.76216442983605, 103.28710081347913, 64.37791925847796, 10380.123738451117, 10388.079529905772, 10382.948746113321, 285.0170867214904, 284.82359667036957, 285.28605691430903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6115, 7.208956, 4394.52, 600.311, 9.162353, 5500.448, 592.1946, 9.285849, 5492.941, 615.3289, 8.904972, 5479.737, 592.3328, 9.275879, 5494.618, 594.9829, 9.239357, 5497.56, 99.87405, 100.0, 99.87026, 99.63123, 99.90074, 99.95522
30767.228680000004, 59.97740672586393, 59.97912800814163, 59.97607248754743, 36.510917914764015, 36.5816860844611, 36.50247853335895, 0.9999831962566234, 0.9999556096517704, 0.9999834934920531, 10377.21458065372, 10379.247656372841, 10389.309821434368, 268.21949804101087, 99.5320662900931, 61.0449525508011, 10374.258452561015, 10382.314791433628, 10387.19860207176, 285.1758840829959, 284.8483780544039, 285.3759050392507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 606.674, 7.255537, 4398.705, 604.9414, 9.080016, 5497.912, 582.6051, 9.397029, 5474.088, 609.1537, 9.019519, 5493.697, 598.6465, 9.187305, 5499.922, 601.3449, 9.146333, 5500.176, 99.95423, 99.96877, 99.53505, 99.88399, 99.99614, 100.0
30769.544400000002, 59.98036677110025, 59.97855899757164, 59.97936742850209, 36.52240413693077, 36.57838801436476, 36.51253862706243, 0.9999823061990758, 0.9999563532162602, 0.9999835598125819, 10378.207687283224, 10390.635799693113, 10385.175176270186, 279.47821148738217, 97.60692224218064, 66.58612164997248, 10384.435514648529, 10377.108916508843, 10385.47881493238, 285.1458355065244, 284.89170215314977, 285.23683851270596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.3946, 7.209313, 4394.63, 600.3304, 9.161984, 5500.395, 588.681, 9.3234, 5488.81, 615.3483, 8.90534, 5479.684, 592.371, 9.275515, 5494.561, 595.0027, 9.239357, 5497.505, 99.87643, 100.0, 99.79525, 99.62922, 99.89773, 99.95313
30771.84744, 59.98196076884895, 59.981857358039925, 59.98221387314781, 36.54110350606669, 36.59144865470472, 36.52719664582293, 0.9999784162791835, 0.9999545730056443, 0.9999834717517837, 10393.010982598858, 10389.163062744403, 10391.824016342936, 267.9671198529029, 96.615147661425, 65.45032248069538, 10383.821517971059, 10392.284067275374, 10395.822447954995, 285.1529880284853, 284.7807635769164, 285.1969686788475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5523, 7.209492, 4394.625, 600.3304, 9.162169, 5500.447, 588.681, 9.323584, 5488.815, 609.0372, 9.020438, 5493.799, 598.6084, 9.187671, 5499.916, 594.9829, 9.239357, 5497.513, 99.87394, 100.0, 99.79417, 99.88493, 99.99706, 99.95627
30774.163480000003, 59.983225704983894, 59.98327237600685, 59.98492136639406, 36.545619760381506, 36.55160749931894, 36.5419207666819, 0.9999757966471888, 0.9999540252190364, 0.9999748290236123, 10382.43397252039, 10385.174282613956, 10390.093920999432, 268.17347643072026, 94.85229150241412, 73.12088023523779, 10387.392554430291, 10389.942985331754, 10399.671196470892, 285.28716863383886, 284.7588374078539, 285.23187806440023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.8611, 7.116153, 4382.641, 593.949, 9.254267, 5496.519, 594.9899, 9.240014, 5497.635, 602.9398, 9.121196, 5499.652, 604.8268, 9.090514, 5498.606, 588.6805, 9.32341, 5488.655, 99.60775, 99.9353, 99.95667, 99.99633, 99.97326, 99.79331
30776.466720000004, 59.9769923907781, 59.98069021635727, 59.98086036126931, 36.544951864734536, 36.589449368165035, 36.537076917533874, 0.9999787599814581, 0.9999609865085353, 0.9999801527304969, 10390.329553466403, 10390.112041097495, 10383.111585457285, 272.6509648594583, 92.37711008663837, 64.29130052046708, 10385.061177546924, 10385.858105344065, 10392.022979985244, 285.1898470047803, 284.9167396494737, 285.1448504617571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6115, 7.208421, 4394.521, 600.311, 9.162537, 5500.448, 588.7004, 9.3234, 5488.81, 609.0372, 9.019703, 5493.689, 598.5893, 9.187854, 5500.015, 594.963, 9.238808, 5497.673, 99.87406, 100.0, 99.79515, 99.88396, 99.99886, 99.95543
30778.840320000003, 59.981213924102065, 59.98214492760012, 59.98009661949718, 36.48649943862719, 36.573719449043715, 36.473774994648075, 0.9999814236295096, 0.9999561377594628, 0.9999831910862195, 10376.542458090327, 10383.33051697776, 10377.88829562427, 264.89296455820386, 92.44154855184388, 63.48246727487367, 10373.953731450092, 10379.382569596619, 10373.228036088138, 285.13859034371563, 284.964291242875, 285.3726180750409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208778, 4394.578, 600.3694, 9.161799, 5500.503, 588.681, 9.323584, 5488.749, 609.6586, 9.00334, 5490.29, 596.1096, 9.224013, 5497.725, 598.6609, 9.181858, 5500.473, 99.87537, 100.0, 99.79417, 99.83778, 99.9631, 100.0
30781.184760000004, 59.97993849330469, 59.98255249694255, 59.9841300026113, 36.52208620723372, 36.56917962167622, 36.52223690119999, 0.9999811587904379, 0.9999589672209862, 0.9999825931504909, 10392.22028450063, 10387.60292337443, 10393.89912607367, 257.4619640169367, 94.661219835774, 64.27592700569039, 10394.510026305808, 10393.425274021345, 10386.162752787088, 285.06885238959757, 284.9217572976851, 285.4201062480159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.697, 7.2807, 4399.062, 604.5328, 9.102857, 5499.579, 585.8857, 9.353587, 5485.362, 610.5519, 8.999294, 5492.95, 598.4177, 9.189132, 5499.85, 595.0226, 9.238991, 5497.551, 99.98474, 99.99093, 99.70846, 99.87041, 99.9996, 99.95423
30783.49304, 59.980511342827334, 59.97963152094633, 59.980633082735494, 36.53319465435208, 36.5797383403991, 36.5426475963416, 0.9999811298595325, 0.999958083433949, 0.9999816471423124, 10381.545101045127, 10394.219214318875, 10393.76394143602, 254.2589206275111, 92.80285305996313, 60.8897992946404, 10379.708994561348, 10389.185869671983, 10396.90240506661, 285.1943497296029, 284.89806319810594, 285.25117853173634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.209492, 4394.63, 600.3304, 9.162169, 5500.4, 588.681, 9.3234, 5488.698, 609.0372, 9.019887, 5493.695, 598.5893, 9.188219, 5499.907, 595.0027, 9.239357, 5497.558, 99.87288, 100.0, 99.79417, 99.88397, 99.9979, 99.95422
30785.797160000002, 59.97870534045613, 59.97544835657669, 59.97685748529655, 36.53345977950015, 36.55558536325306, 36.512188576511605, 0.9999749669792061, 0.9999623413184724, 0.9999730745380805, 10382.568489890136, 10382.176283243054, 10391.162705818766, 265.8855532139873, 94.54262247159568, 71.25127918526778, 10393.12140465252, 10388.778781051507, 10383.23538753932, 285.10294269767803, 284.8671062224455, 285.3477856646551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.4865, 7.122221, 4383.074, 593.9685, 9.253899, 5496.757, 594.9705, 9.240198, 5497.808, 602.9786, 9.120828, 5499.77, 604.8458, 9.090696, 5498.668, 588.7203, 9.32341, 5488.649, 99.61617, 99.93856, 99.95764, 99.99549, 99.97432, 99.79441
30788.089120000004, 59.97019960762, 59.97421886068166, 59.97263405323722, 36.51097830452881, 36.58470290591744, 36.49426077500619, 0.9999796418776842, 0.9999614593515337, 0.9999780825741602, 10384.533544875088, 10381.10127030969, 10389.885700987637, 262.55800900862414, 93.18809898885593, 58.14672402679139, 10388.506673334776, 10392.156366491135, 10388.457771360496, 285.26541292306257, 284.728488638752, 285.2520782067356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6312, 7.208242, 4394.521, 600.3304, 9.162169, 5500.342, 588.7393, 9.322847, 5488.816, 609.0566, 9.019887, 5493.695, 598.6084, 9.188219, 5499.847, 595.0226, 9.239541, 5497.678, 99.87419, 100.0, 99.79432, 99.88682, 99.99488, 99.95301
30790.421440000002, 59.97048099673134, 59.97286333613924, 59.97014052508267, 36.500970560145774, 36.57546149883118, 36.5227346311858, 0.9999796581686192, 0.9999567321967201, 0.999980344226931, 10385.35299097066, 10391.393093670482, 10392.31362374837, 262.85214035713943, 94.93478877888492, 67.00743477874721, 10383.578205903841, 10392.148409751544, 10383.145603687264, 285.1069327570892, 284.98622685329633, 285.35297169425525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.209135, 4394.624, 600.2916, 9.162905, 5500.511, 588.681, 9.323584, 5488.75, 602.9398, 9.121012, 5499.763, 598.5703, 9.188036, 5499.732, 595.0027, 9.239357, 5497.732, 99.87393, 100.0, 99.79406, 99.99441, 99.9969, 99.95737
30792.731280000004, 59.97316497484361, 59.964642600908796, 59.964141209273265, 36.53159885815063, 36.565638627539684, 36.53095329900851, 0.9999811946897188, 0.9999555284943012, 0.9999796883409715, 10387.616881434604, 10391.50173954271, 10387.951071886939, 256.94749216065384, 97.90111373509137, 59.70698990460005, 10390.59058027186, 10393.229930635149, 10389.025585150426, 285.090713168688, 284.89824993403425, 285.27001845771036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.3224, 7.292479, 4399.922, 606.6146, 9.061597, 5497.213, 582.3139, 9.400526, 5474.146, 596.6482, 9.216253, 5498.897, 592.371, 9.274419, 5495.095, 600.3906, 9.160982, 5500.114, 99.9979, 99.94695, 99.52636, 99.97652, 99.90412, 100.0
30795.09744, 59.97022651690814, 59.972300391339864, 59.97250001203695, 36.53920659813108, 36.578186655949935, 36.50270430360256, 0.9999817698363999, 0.9999586353169482, 0.9999810229380334, 10383.102543966004, 10385.741117089354, 10387.020651922723, 259.89647642401803, 98.04176856492631, 56.54893527480817, 10387.27003418506, 10389.06830345995, 10388.811600846246, 285.24237360275225, 284.9080498586115, 285.20098275260085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208956, 4394.52, 600.3304, 9.161984, 5500.505, 588.7004, 9.3234, 5488.809, 602.9592, 9.121196, 5499.875, 598.6084, 9.188219, 5499.855, 594.9829, 9.239724, 5497.553, 99.87773, 100.0, 99.79513, 99.99431, 99.9999, 99.95411
30797.404360000004, 59.96807054524216, 59.96754976713799, 59.976833564808395, 36.54536075093038, 36.58780468801487, 36.51587974767985, 0.9999747201947862, 0.9999553716238446, 0.9999767450763127, 10376.821140216305, 10386.947387019532, 10394.919910062745, 268.13105404491944, 92.84624100361634, 71.96616648778149, 10380.146667375626, 10381.539330613097, 10390.505932384813, 285.242727365819, 284.92870242089833, 285.1731048201308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.1844, 7.294621, 4400.214, 599.416, 9.182061, 5499.753, 589.3992, 9.314748, 5493.409, 606.5711, 9.055556, 5495.761, 603.7395, 9.108959, 5498.773, 588.8595, 9.321029, 5488.716, 100.0, 99.99411, 99.84642, 99.92152, 99.98306, 99.79795
30799.696280000004, 59.97535522928896, 59.97445763010941, 59.970298184884015, 36.51991319635153, 36.58843815937085, 36.5233571597353, 0.9999802429982574, 0.9999570313539629, 0.9999816253329775, 10381.285226515429, 10388.621382826814, 10390.19662140737, 265.6246379728573, 96.00515593531009, 67.15593060554738, 10392.987979340744, 10390.964167786702, 10398.065187146, 285.2071031683693, 284.79897622302167, 285.33504543243856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 599.9709, 7.32621, 4400.458, 598.0347, 9.189797, 5500.262, 589.8651, 9.313459, 5489.651, 602.998, 9.120828, 5499.712, 598.5893, 9.187854, 5499.848, 594.963, 9.239541, 5497.499, 100.0, 100.0, 99.82103, 99.99741, 99.99583, 99.95312
30802.185400000002, 59.969204320072215, 59.9771714950963, 59.97564324432434, 36.52539385283631, 36.58772322043652, 36.530239765109805, 0.9999801891551597, 0.9999545588348885, 0.9999818924603322, 10392.032566038206, 10395.168977998192, 10388.644321223615, 256.6465928197522, 97.9123218499659, 65.63172443062922, 10386.217937030902, 10383.745814995867, 10395.37835143619, 285.02774600441154, 284.82090301875184, 285.3439458124251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.3027, 7.293015, 4399.813, 600.311, 9.162353, 5500.453, 588.681, 9.323584, 5488.756, 602.9398, 9.121564, 5499.823, 598.6084, 9.188036, 5499.97, 594.963, 9.239907, 5497.678, 99.99803, 100.0, 99.79515, 99.99633, 99.9969, 99.95618
30804.522760000003, 59.97355814858291, 59.978116558781366, 59.97627005265222, 36.48622041217421, 36.53393327584488, 36.480766230227154, 0.9999805317874056, 0.9999559350227819, 0.9999794622910885, 10376.590098428926, 10377.429643315976, 10380.593221298092, 264.2321893407818, 99.33555014537433, 69.95397786187732, 10379.221850981014, 10385.621442424852, 10384.157749101389, 285.18390955724556, 284.88298654178277, 285.4549962631348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208956, 4394.572, 606.6146, 9.061413, 5497.105, 582.2945, 9.400342, 5474.08, 596.6676, 9.216253, 5498.896, 592.3519, 9.275697, 5494.563, 601.3449, 9.147065, 5500.284, 99.87656, 99.94706, 99.52732, 99.98165, 99.90273, 100.0
30806.886560000003, 59.98107049228392, 59.9817291160569, 59.97646367934898, 36.51893248594058, 36.59161128599506, 36.51997762295659, 0.9999808836677309, 0.999956836961746, 0.9999797667458937, 10379.830055454499, 10380.68407557677, 10388.787174819787, 259.70614645716273, 95.937691162585, 68.08220592500084, 10385.622638088089, 10389.031012052794, 10392.647828197825, 285.12251213423235, 284.85784262878536, 285.3413274100477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.283, 7.293015, 4399.865, 600.311, 9.161799, 5500.4, 588.681, 9.323768, 5488.697, 602.9786, 9.121196, 5499.882, 598.6084, 9.187671, 5499.966, 595.0425, 9.238808, 5497.667, 99.99552, 100.0, 99.7931, 99.99526, 99.99796, 99.95618
30809.2266, 59.97867336720007, 59.979285102104946, 59.97462974187848, 36.49052436495729, 36.54321019853906, 36.48257397631657, 0.9999801454369808, 0.9999598838036178, 0.9999811971421988, 10377.925210290288, 10385.53221519009, 10373.50643630046, 260.34625769288095, 92.9511427904963, 71.43152793121135, 10377.980115771661, 10380.689520039887, 10377.945086547745, 285.21897802743985, 284.86287406968137, 285.2912511862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6115, 7.208778, 4394.572, 600.311, 9.161984, 5500.341, 588.681, 9.323952, 5488.756, 602.998, 9.120828, 5499.6, 599.9627, 9.167765, 5500.296, 592.7363, 9.276165, 5493.609, 99.87655, 100.0, 99.79417, 99.99395, 100.0, 99.8824
30811.57296, 59.97839187988547, 59.9825468388066, 59.978539182049275, 36.530252953955824, 36.57124170925061, 36.506849871351825, 0.9999767661475577, 0.9999549159165468, 0.9999785265326535, 10384.41779559843, 10383.893752558079, 10384.015071604714, 272.18215628240614, 97.52823016603861, 77.49332411727823, 10385.161803589848, 10385.089542167214, 10389.167641740634, 285.17484566868376, 284.8362882121211, 285.3762678601928, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.8217, 7.116689, 4383.432, 594.8829, 9.235662, 5498.613, 592.7575, 9.270387, 5493.788, 605.6584, 9.083872, 5498.765, 599.7338, 9.170687, 5499.792, 594.5455, 9.241555, 5497.539, 99.60775, 99.96473, 99.89654, 99.96741, 99.99854, 99.95384
30813.9366, 59.983085151171395, 59.98009856334943, 59.979335080844066, 36.504774462935885, 36.56533795737916, 36.518010076875626, 0.9999763835474359, 0.99995802161777, 0.9999767524191779, 10377.397616264445, 10381.236867861362, 10380.841432968793, 264.85104234407754, 95.74909382619785, 67.48622460356, 10387.650886755582, 10381.650128444982, 10385.487986962808, 285.23198819944594, 284.9822255163377, 285.27540723300064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208956, 4394.573, 600.3499, 9.162721, 5500.505, 588.681, 9.3234, 5488.751, 602.9592, 9.12138, 5499.771, 598.6274, 9.187489, 5499.855, 595.0027, 9.239724, 5497.432, 99.87405, 100.0, 99.79408, 99.99323, 99.99583, 99.95191
30816.221920000004, 59.97641437816394, 59.978840602431895, 59.98454681889963, 36.514030130347436, 36.531759586891674, 36.475709054448096, 0.9999788515972581, 0.9999562698746428, 0.9999780226983516, 10373.68634073266, 10373.34164749899, 10379.579349129763, 254.85979653034656, 99.76681687323867, 70.11374736665675, 10381.109133662385, 10373.167252425517, 10373.25788772608, 285.3296917251431, 284.9400949763712, 285.182539807083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.9927, 7.283913, 4399.865, 606.6146, 9.061597, 5497.042, 582.2945, 9.40071, 5474.085, 596.6676, 9.216437, 5498.902, 592.371, 9.275515, 5494.626, 601.3449, 9.14615, 5500.229, 99.99122, 99.94481, 99.52936, 99.97864, 99.89877, 100.0
30818.52572, 59.98170837978284, 59.98419377460055, 59.98118248170645, 36.508903559359425, 36.58835550195252, 36.51775308120176, 0.9999826287996609, 0.9999598252740465, 0.9999810804937788, 10384.28696022228, 10383.28379745967, 10387.925538830905, 259.80313089833317, 93.27419280331605, 60.8707117677468, 10387.662268796754, 10377.8706294332, 10384.985306301884, 285.1595974325944, 284.942902768359, 285.4179202773879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5523, 7.208778, 4394.52, 600.2916, 9.162721, 5500.438, 588.6616, 9.324136, 5488.756, 602.9592, 9.121564, 5499.882, 598.5703, 9.188401, 5499.907, 594.9829, 9.239357, 5497.606, 99.87405, 100.0, 99.79417, 99.99646, 99.9949, 99.95508
30820.865840000002, 59.97712209383522, 59.98301766838184, 59.98160649496125, 36.5103477593242, 36.57303319718888, 36.50381514107737, 0.9999818523459084, 0.9999602457119561, 0.9999828709676314, 10383.003203822705, 10386.680882246754, 10392.947327605223, 264.0539662557487, 92.72006056710325, 57.543695615413526, 10383.064675164647, 10384.44141505929, 10385.001349597746, 285.1647328575584, 284.97374423704366, 285.40145045649024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208778, 4394.521, 600.311, 9.162537, 5500.275, 588.681, 9.323768, 5488.809, 602.9592, 9.121196, 5499.712, 598.5511, 9.187671, 5499.848, 594.9829, 9.239174, 5497.619, 99.87537, 100.0, 99.79406, 99.99337, 99.99583, 99.95532
30823.236440000004, 59.98588345388325, 59.98827690984882, 59.986517985549234, 36.51477287960739, 36.566898949409705, 36.53200889721813, 0.9999702906988456, 0.9999614532190011, 0.9999789418516458, 10379.894046869082, 10381.003037346938, 10388.937677516331, 269.7893149773695, 97.38335723600358, 75.61049848810535, 10381.966595234633, 10387.842691386548, 10384.231647406968, 285.2055686127491, 284.94616045114594, 285.3482079279366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.9005, 7.115974, 4382.635, 593.949, 9.254451, 5496.703, 595.0093, 9.239646, 5497.576, 609.0566, 9.020071, 5493.636, 604.8649, 9.090696, 5498.757, 588.9987, 9.314986, 5490.873, 99.60514, 99.93744, 99.95778, 99.88384, 99.97422, 99.83264
30825.613080000003, 59.987598773495556, 59.986030689155115, 59.988685175680544, 36.512419915601185, 36.57051909672975, 36.503917709397776, 0.9999776746609045, 0.999953938623708, 0.999980444508959, 10384.14069298668, 10383.546767568963, 10387.367405367339, 265.0383451546313, 97.76792290974117, 66.73809726709942, 10386.285476042349, 10382.841523982224, 10387.074343192726, 285.34437961193487, 285.1130993946282, 285.43643261112896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.208956, 4394.573, 600.3304, 9.162721, 5500.388, 588.6616, 9.323952, 5488.809, 602.9204, 9.121196, 5499.875, 598.5511, 9.188766, 5499.896, 594.963, 9.239541, 5497.552, 99.87525, 100.0, 99.79513, 99.99644, 99.99796, 99.95409
30827.953360000003, 59.98869474129759, 59.99382563728849, 59.99567877547025, 36.50282583581919, 36.520230422761934, 36.494442951521116, 0.9999791383907451, 0.9999562952228942, 0.9999807317485349, 10365.181797497364, 10386.838637856728, 10388.739893932026, 257.8813468708995, 96.38783772038187, 63.709071901120524, 10375.378237330484, 10383.005341873642, 10377.70143134057, 285.2123873533735, 285.04702165095193, 285.420684275694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5326, 7.212704, 4395.853, 601.5562, 9.133617, 5500.253, 586.3904, 9.361135, 5480.399, 598.3959, 9.190696, 5499.45, 593.2675, 9.271132, 5494.878, 601.2852, 9.146882, 5500.221, 99.89282, 100.0, 99.64222, 99.99395, 99.90548, 100.0
30830.293080000003, 59.98831671142728, 59.9893761704433, 59.988705758003775, 36.52084588224533, 36.579730739040826, 36.5019417352009, 0.9999770033161074, 0.9999586040367252, 0.9999829509271837, 10381.274714423751, 10383.157181351728, 10388.688894933202, 265.70502877967374, 95.75565999671971, 61.09797715108289, 10390.81426816014, 10389.331942685356, 10389.378345766863, 285.21587513067965, 284.925400306559, 285.27383327965964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 606.5557, 7.24572, 4397.127, 601.5756, 9.149091, 5500.241, 588.4286, 9.327081, 5488.556, 602.9398, 9.121196, 5499.934, 598.5893, 9.188036, 5499.907, 595.0027, 9.239357, 5497.675, 99.94587, 100.0, 99.78835, 99.9974, 99.99897, 99.95422
30832.59732, 59.99518509229116, 59.98939722752197, 59.99176631962487, 36.5447432058131, 36.56166164647482, 36.50353045446167, 0.9999815165198747, 0.9999537774179145, 0.9999745351557556, 10375.214380242287, 10383.983431976896, 10393.930654295176, 261.6989155350511, 95.14563324906521, 70.50514886541578, 10384.248247480433, 10384.892776332143, 10391.715784930653, 285.17880718318025, 284.8655336287689, 285.3591685571902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.209135, 4394.63, 600.3304, 9.162537, 5500.401, 588.6616, 9.323952, 5488.861, 602.9786, 9.121196, 5499.823, 598.5893, 9.188401, 5499.848, 594.9829, 9.239724, 5497.666, 99.87525, 100.0, 99.79406, 99.99749, 99.99884, 99.95312
30834.881200000003, 59.99523580703946, 59.997097423373766, 59.99329487838543, 36.48691281777818, 36.55272527700194, 36.50573713937183, 0.9999777624543119, 0.9999532562856631, 0.9999737793021767, 10373.82052707336, 10367.854865505868, 10383.889685713428, 266.8415643325652, 101.2184546957842, 80.29590080319804, 10374.054704498492, 10383.310605235845, 10386.015375280665, 285.3223737698256, 284.8665523808104, 285.2936266101986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.9202, 7.116689, 4382.698, 593.949, 9.254267, 5496.643, 594.9705, 9.240382, 5497.748, 609.0566, 9.020071, 5493.807, 604.8649, 9.091062, 5498.608, 588.7004, 9.32341, 5488.765, 99.60893, 99.93745, 99.95752, 99.88588, 99.97618, 99.79212
30837.22088, 59.99603438236843, 59.996872037092196, 59.993983238705994, 36.51545261775745, 36.562641861836006, 36.52808171696497, 0.9999774651301914, 0.9999577995306789, 0.9999810722575515, 10379.53223581463, 10385.76013005219, 10390.631261298735, 267.3872680454524, 92.7746750555707, 72.88746406644896, 10386.008405991686, 10387.501403070471, 10388.300722876987, 285.23029394059137, 284.9037916021548, 285.3143777106544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.209135, 4394.682, 600.3304, 9.162353, 5500.395, 588.681, 9.323952, 5488.749, 602.9592, 9.121564, 5499.986, 598.5893, 9.188401, 5499.803, 594.9829, 9.239724, 5497.558, 99.87524, 100.0, 99.79404, 99.99526, 99.99502, 99.9542
30839.529960000003, 59.999605619873876, 59.99991466442333, 59.99826396042754, 36.547758826250906, 36.5433228830848, 36.53215196040979, 0.9999753238962462, 0.9999524021084917, 0.9999783715717944, 10378.375411418216, 10394.622640825315, 10392.694154331253, 263.57667910931013, 100.55762231894687, 69.31030390628575, 10392.763494396919, 10389.104423022667, 10388.269141499108, 285.30144043928834, 285.00928472151907, 285.3833991179431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6115, 7.2086, 4394.52, 600.3304, 9.162353, 5500.511, 594.9705, 9.240014, 5497.808, 602.9592, 9.12138, 5499.934, 598.5703, 9.189132, 5499.769, 595.6787, 9.230202, 5498.647, 99.87643, 100.0, 99.95764, 99.9974, 99.99449, 99.974
30841.864520000003, 59.99921880102072, 59.997531076233315, 60.0003075417767, 36.530325949895236, 36.5866145701199, 36.532801921877706, 0.9999730344963146, 0.9999477599747277, 0.9999728005061738, 10383.736882202866, 10384.85486726675, 10391.116843912261, 266.2353795031149, 103.50077949166598, 71.39440100205002, 10391.107935700318, 10387.787980799005, 10382.712596530446, 285.16321131739966, 284.9301803796724, 285.37084048594585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.3027, 7.292657, 4399.917, 606.6146, 9.062149, 5497.154, 601.2017, 9.152947, 5500.37, 597.4832, 9.195845, 5500.086, 594.6409, 9.236432, 5498.468, 597.4084, 9.213171, 5498.553, 99.99921, 99.9468, 100.0, 100.0, 99.97075, 99.97828
30844.150200000004, 60.00172430174275, 59.99928156409007, 59.9964590956054, 36.52425089761657, 36.5642861302908, 36.5450606356493, 0.9999767537405536, 0.9999505530053999, 0.9999760175249115, 10388.156511028923, 10391.931961674767, 10385.6825801034, 265.7764022460715, 101.9556074250172, 68.93401435059695, 10393.717998336906, 10385.992442949226, 10389.275457278558, 285.20114315788294, 284.8667917144481, 285.2675122561503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.209313, 4394.572, 600.3499, 9.161799, 5500.394, 594.9705, 9.240198, 5497.747, 602.9592, 9.121196, 5499.764, 598.5893, 9.188401, 5500.015, 594.9829, 9.239541, 5497.499, 99.87774, 100.0, 99.95869, 99.99727, 99.99477, 99.95411
30846.429880000003, 59.99500061975031, 59.99222565522369, 59.9921716010603, 36.49006815484896, 36.53674528972678, 36.50989442330277, 0.9999765898593203, 0.9999545819817219, 0.9999733210800137, 10376.497227118367, 10377.548308876238, 10382.009910833527, 261.3566018624433, 91.6956000472951, 73.01434866650652, 10384.168755829753, 10377.125221705188, 10375.582621449277, 285.1401527020846, 284.8728930975822, 285.2394402711678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 611.8589, 7.170586, 4389.154, 596.381, 9.22019, 5498.466, 590.2339, 9.309226, 5489.847, 609.0566, 9.019703, 5493.971, 604.8458, 9.090879, 5498.769, 588.7203, 9.323043, 5488.71, 99.7832, 99.97071, 99.83162, 99.88897, 99.97326, 99.79333
30848.768880000003, 59.989319298912726, 59.98728959340143, 59.98617174842524, 36.545227809748994, 36.59384328221909, 36.54818309258979, 0.9999757773476767, 0.9999566993705122, 0.9999803058916434, 10387.120096569108, 10389.113963647704, 10393.33240719454, 267.4911970418352, 96.2549896104706, 68.84635975535184, 10388.354573088698, 10387.81762672847, 10396.721540844495, 285.1682563323484, 284.7973370511951, 285.234734490324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.5578, 7.201104, 4394.157, 600.2721, 9.162353, 5500.445, 594.9705, 9.240198, 5497.8, 602.9592, 9.121196, 5499.706, 598.5703, 9.188219, 5499.955, 594.9829, 9.239724, 5497.673, 99.85636, 100.0, 99.9586, 99.99644, 99.99777, 99.95409
30851.14484, 59.98013974089539, 59.980889976610406, 59.97996707896808, 36.53583729722101, 36.56671195345082, 36.530344599630716, 0.9999761710434356, 0.9999574338765105, 0.9999779769734333, 10396.412706736492, 10387.007019421962, 10394.145463509078, 263.72574623053606, 100.71972571386436, 69.08540598688978, 10388.970528979795, 10393.753768811044, 10392.227604456119, 285.12571809536934, 284.8242964470778, 285.28489259017124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.208421, 4394.52, 600.3304, 9.162169, 5500.394, 594.951, 9.240382, 5497.747, 602.9398, 9.12138, 5499.764, 598.5703, 9.188584, 5499.853, 594.9829, 9.239541, 5497.553, 99.87524, 100.0, 99.95761, 99.9943, 99.99777, 99.9542
30853.57096, 59.97369544635798, 59.97415655687764, 59.97873035446549, 36.538209955988094, 36.581979945035314, 36.546220734624626, 0.999975521395831, 0.9999527785557947, 0.999976046081663, 10380.2108275255, 10389.707346403484, 10396.055380125008, 268.3633208853039, 100.66294806285487, 73.95486453915146, 10394.103772254135, 10392.345012874299, 10389.99761020121, 285.0115580473822, 284.83811313159543, 285.26607310340404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.3224, 7.292657, 4399.975, 606.6146, 9.061965, 5497.264, 601.2987, 9.147794, 5500.304, 596.687, 9.215518, 5498.845, 592.3137, 9.275879, 5494.449, 601.3051, 9.146699, 5500.164, 99.99553, 99.94884, 100.0, 99.98067, 99.89767, 100.0
30855.879920000003, 59.97594887301619, 59.97783055139415, 59.97800337726902, 36.531461293316774, 36.55535176593454, 36.53971605285319, 0.9999656465107867, 0.9999536850294033, 0.9999770408041715, 10383.869270405768, 10388.175605789143, 10390.465361315357, 259.9877217346839, 95.10551933713214, 68.29990718300633, 10384.498307671252, 10370.75272075438, 10401.887418200313, 285.19508837273224, 284.81929536388753, 285.31871767988343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.6115, 7.208778, 4394.521, 600.2721, 9.163089, 5500.504, 594.9316, 9.240566, 5497.628, 602.9398, 9.121196, 5499.823, 598.5321, 9.188584, 5499.848, 594.9829, 9.24009, 5497.492, 99.87406, 100.0, 99.95669, 99.99537, 99.99569, 99.95299
30858.19092, 59.97059516402508, 59.97565675347818, 59.97469026426087, 36.4963337619765, 36.534551171927156, 36.49812961568378, 0.9999758272256816, 0.9999561653999423, 0.9999785331124289, 10372.788222976209, 10380.713781600503, 10389.84172161064, 266.961412332249, 92.76176299789495, 69.41304356567196, 10386.307908898703, 10384.110045313042, 10368.697007231913, 285.16810167740437, 284.8879506045192, 285.3886694121903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.209313, 4394.573, 600.311, 9.162353, 5500.437, 594.6793, 9.251059, 5496.396, 604.7263, 9.092881, 5497.998, 601.5078, 9.137449, 5499.987, 590.6488, 9.298322, 5490.347, 99.87512, 100.0, 99.93306, 99.96674, 99.99836, 99.8411
30860.55972, 59.97435653320818, 59.96877371379882, 59.97192588386657, 36.55712594983275, 36.57415659641606, 36.50271649817477, 0.9999777370027852, 0.9999570123293229, 0.9999789199639322, 10394.376763352317, 10391.807416912941, 10381.05429965234, 259.40134711141945, 95.85378973907837, 69.41391888807675, 10388.42195694157, 10398.030662023803, 10388.752901035856, 285.292979430212, 285.05537719793676, 285.3492407984349, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.0922, 7.12811, 4386.504, 595.8751, 9.222217, 5499.675, 591.6705, 9.275724, 5496.22, 603.6777, 9.10998, 5499.889, 598.6656, 9.187854, 5499.962, 594.9829, 9.239724, 5497.606, 99.67402, 99.9868, 99.91376, 99.9882, 99.9979, 99.95508
30862.89656, 59.97391238589358, 59.97835118187468, 59.97748419949233, 36.52748662157605, 36.56981362652678, 36.52081153833708, 0.9999809423826782, 0.9999591260169441, 0.9999767724031201, 10385.137178810242, 10382.74289787428, 10392.953831338891, 261.07540543676623, 101.78189865320746, 68.58872895839977, 10385.106472590609, 10390.558792332766, 10387.626912426444, 285.1450570028746, 284.94760383017496, 285.41109055875415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.209135, 4394.52, 600.3304, 9.162537, 5500.393, 594.9316, 9.240566, 5497.569, 602.9398, 9.121931, 5499.868, 598.5511, 9.188766, 5499.855, 594.9431, 9.24009, 5497.606, 99.87405, 100.0, 99.95752, 99.99324, 99.99869, 99.95301
30865.240800000003, 59.977398571188154, 59.97737250030531, 59.976068307152225, 36.53217285465562, 36.5261032987976, 36.511396845799105, 0.9999745830202351, 0.9999527524620158, 0.9999758065902282, 10384.018811612554, 10390.926114814985, 10387.95341611181, 262.11025150034175, 101.53643073389412, 76.52985568816257, 10391.904578698946, 10391.552213536339, 10393.040526315779, 285.22667899990495, 284.9144896671135, 285.3683671017546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.3816, 7.293015, 4399.975, 606.634, 9.061597, 5497.27, 601.2599, 9.14761, 5500.296, 596.6482, 9.216437, 5498.956, 592.3328, 9.276427, 5494.551, 601.3051, 9.147065, 5500.222, 99.99671, 99.94586, 100.0, 99.97951, 99.89942, 99.9996
30867.506080000003, 59.972896948410465, 59.972120547248615, 59.97629948535129, 36.52588277678682, 36.59558467028398, 36.525523895196784, 0.9999748743017378, 0.9999540098214059, 0.9999781530965905, 10392.757347469378, 10391.440670734899, 10393.773945965151, 269.86851499350723, 99.52164407900455, 65.73711536524252, 10387.325154618688, 10395.578144182464, 10395.231859033893, 285.09340286610075, 284.63906069717973, 285.28783623510463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.209313, 4394.573, 600.311, 9.162353, 5500.447, 594.9705, 9.240014, 5497.576, 602.9398, 9.121564, 5499.763, 598.5511, 9.188401, 5499.896, 594.9431, 9.24009, 5497.545, 99.87405, 100.0, 99.95858, 99.99428, 99.9979, 99.95396
30869.85592, 59.97236384300568, 59.97464871367711, 59.97714597835717, 36.52491015764932, 36.57672902922051, 36.50819148938986, 0.9999756766587543, 0.9999579090463362, 0.9999773433185943, 10379.709893666277, 10391.19210043149, 10388.202397018791, 268.1265708134424, 95.32905147932433, 65.7135547908249, 10389.672013653186, 10385.818334657723, 10382.71009685935, 285.1798769341477, 285.0132726289181, 285.3062843573264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.572, 7.209313, 4394.625, 600.2916, 9.162169, 5500.334, 594.951, 9.240382, 5497.694, 602.9592, 9.121196, 5499.934, 598.5511, 9.188584, 5499.905, 594.9829, 9.239907, 5497.599, 99.87537, 100.0, 99.95548, 99.9974, 99.99569, 99.95506
30872.174680000004, 59.973362179337116, 59.9749923054364, 59.974173038793616, 36.53792862053466, 36.57144540394103, 36.54601629079335, 0.9999792132343164, 0.9999590746890898, 0.9999755981563201, 10382.143821662976, 10389.504861868354, 10396.066416670134, 265.71014833080153, 98.85080511386309, 71.11793891491197, 10388.483163985411, 10394.507528038206, 10381.859648020994, 285.13731604855263, 284.8270195480157, 285.4839660898825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 615.9005, 7.115439, 4382.86, 593.949, 9.254451, 5496.697, 588.7004, 9.323584, 5488.875, 609.0566, 9.020255, 5494.344, 604.0256, 9.104211, 5499.778, 590.3307, 9.29411, 5493.434, 99.60407, 99.93733, 99.79528, 99.89576, 99.98554, 99.87921
30874.54588, 59.9764067310484, 59.976326844780935, 59.97264264781438, 36.51635194172382, 36.5748501392832, 36.529205892837396, 0.9999792882775664, 0.9999560850587427, 0.9999784126053405, 10385.591962381459, 10392.22225000535, 10392.693409901394, 267.8213763590111, 93.9922739250062, 73.25542070676329, 10390.063811746744, 10395.507600580855, 10395.644910319947, 285.2309161362829, 284.8633576140303, 285.34156449053006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 609.5917, 7.20967, 4394.521, 600.3304, 9.162721, 5500.505, 594.951, 9.240566, 5497.635, 602.9009, 9.121931, 5499.758, 598.5511, 9.188401, 5499.84, 594.9829, 9.239724, 5497.672, 99.87538, 100.0, 99.9556, 99.99823, 99.99884, 99.95299
30876.85552, 59.973281528618465, 59.97517100505017, 59.97928383605502, 36.55025934762207, 36.600832841291215, 36.513816859734625, 0.9999752059001237, 0.999949407565628, 0.999975943704625, 10389.38827076037, 10395.857794692505, 10384.54708495519, 265.2989714146214, 100.22225163211397, 76.9428317078391, 10390.753392741057, 10385.469542994997, 10383.227603844385, 285.1944857111077, 284.88821583013066, 285.2571226529606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 0), 5500.0, 600.0, 608.5469, 7.223412, 4396.914, 602.49, 9.118882, 5499.904, 598.8334, 9.177981, 5500.421, 597.522, 9.203751, 5499.029, 592.5045, 9.274966, 5494.616, 601.2654, 9.146699, 5500.337, 99.91457, 99.99685, 100.0, 99.98316, 99.90071, 100.0
