TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31024.512000000002, 59.980482938485196, 59.981783980365876, 59.984422625977636, 35.318654854269475, 35.35682164057642, 35.305262425235036, 0.9999814984291648, 0.9999587902268746, 0.9999756323248854, 10037.236397680608, 10040.882382202877, 10038.714572809331, 263.84967703144156, 91.62478069163353, 66.77338528882046, 10040.517910264092, 10042.341644482876, 10040.848998113805, 285.1225499637805, 284.864320080275, 285.2823602941233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.283, 7.293193, 4400.026, 606.5952, 9.061781, 5497.098, 601.2211, 9.14853, 5500.4, 615.2706, 8.907179, 5479.886, 591.9131, 7.425329, 4395.484, 601.1859, 9.157869, 5500.214, 99.99919, 99.94693, 100.0, 99.63597, 99.89072, 100.0
31026.821720000004, 59.98272686247615, 59.97968340166191, 59.98093044409663, 35.33083625214973, 35.34615080493485, 35.31104099162806, 0.9999763848257472, 0.9999554912089978, 0.9999758440416913, 10028.130886126768, 10045.524060821379, 10044.811538764914, 264.215734124552, 93.038119263515, 62.596401198947206, 10034.27783535983, 10039.94210938096, 10038.504906338809, 285.13277569862635, 284.8575335341569, 285.33857387301043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.208421, 4394.625, 600.2721, 9.162721, 5500.444, 594.951, 9.240566, 5497.502, 608.979, 9.021542, 5493.891, 598.2078, 7.355018, 4399.945, 594.9829, 9.240273, 5497.611, 99.87419, 100.0, 99.95439, 99.88753, 99.99599, 99.95517
31029.15132, 59.97517482725284, 59.97804861961494, 59.977480151662235, 35.28597497702854, 35.34049732320283, 35.27560693780022, 0.9999769091570432, 0.9999612620862189, 0.9999750270225022, 10031.543148120993, 10029.842318068086, 10030.085703513818, 259.01728851201506, 87.5372839974616, 67.79436888887116, 10023.530169974425, 10029.225461928889, 10034.770688557237, 285.2602637147009, 284.8326110168489, 285.360599370027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.20967, 4394.584, 600.1165, 9.17101, 5500.122, 593.3398, 9.262471, 5494.544, 606.0273, 9.071552, 5498.074, 602.2516, 7.298952, 4399.852, 589.1974, 9.320846, 5488.711, 99.87656, 100.0, 99.91641, 99.96358, 99.99742, 99.80248
31031.447360000002, 59.976895000936594, 59.979424946638375, 59.978017977873385, 35.31568569502692, 35.34957399940333, 35.30519488295691, 0.9999783136746848, 0.999957188593284, 0.9999771125927902, 10029.204280368847, 10040.178094538327, 10044.883928132977, 259.7784434456744, 89.70427777277928, 70.27929341270737, 10042.638891483672, 10040.602356622452, 10047.274581498597, 285.2533221005391, 284.7653734245288, 285.2128404122328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.8896, 7.154167, 4389.246, 597.1592, 9.202692, 5499.892, 593.1846, 9.259158, 5497.085, 608.9013, 9.022645, 5493.838, 598.1697, 7.355566, 4399.935, 594.9829, 9.240273, 5497.605, 99.73163, 99.99662, 99.9456, 99.89048, 99.99711, 99.95504
31033.780400000003, 59.98462864372512, 59.981856534042834, 59.98123664346696, 35.32576850563382, 35.356925345772034, 35.32186188175721, 0.9999790282924121, 0.9999551622606344, 0.9999764809123677, 10039.133017469225, 10042.251571493429, 10044.356915592936, 255.79184922545937, 93.6852737882856, 68.00301958248065, 10044.127125410088, 10040.583794983178, 10042.799062068501, 285.1031650241757, 284.77232612919823, 285.3100856582755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.209492, 4394.573, 600.311, 9.162537, 5500.328, 594.951, 9.240382, 5497.562, 602.8621, 9.122299, 5499.972, 598.1506, 7.355201, 4399.884, 594.9829, 9.24009, 5497.719, 99.87774, 100.0, 99.95548, 99.99502, 99.99595, 99.95713
31036.151120000002, 59.9816483332135, 59.983981598847656, 59.98615671579985, 35.31861225964364, 35.36587850058141, 35.31910055532834, 0.9999780793275154, 0.9999554225512697, 0.9999744920326277, 10034.316948418033, 10038.634347937417, 10047.312473176476, 256.63104572467273, 97.94022054567336, 67.99989973934771, 10035.839074969888, 10046.864246897305, 10040.933950319584, 285.18317860997877, 284.803961690528, 285.3000963738376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.3027, 7.293193, 4399.864, 606.5952, 9.061965, 5497.142, 601.2017, 9.148162, 5500.391, 596.59, 9.217173, 5498.83, 591.8941, 7.425329, 4395.348, 601.2654, 9.148347, 5500.437, 99.99551, 99.94663, 100.0, 99.97615, 99.89287, 100.0
31038.429760000003, 59.98510474699742, 59.98003640719373, 59.98168573916082, 35.31889957064859, 35.35075678671203, 35.30897278492052, 0.9999805636127124, 0.9999538271808299, 0.9999774675336892, 10038.308384901233, 10037.477710349916, 10037.16507122021, 262.0031058174179, 91.91772207192935, 64.94589419657223, 10043.084519727336, 10036.545051480378, 10045.534799508347, 285.1481615732679, 284.7955220670078, 285.27281884036626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.209135, 4394.572, 600.2916, 9.162905, 5500.438, 594.9122, 9.240382, 5497.798, 602.8815, 9.122299, 5499.809, 598.1506, 7.355566, 4399.891, 594.9829, 9.239724, 5497.658, 99.87392, 100.0, 99.95761, 99.99512, 99.99589, 99.95601
31040.804560000004, 59.98329734555762, 59.97996672125805, 59.981590259085976, 35.309093472438555, 35.34870938331971, 35.301565013212226, 0.9999793816083193, 0.9999606894681949, 0.999980765891493, 10031.566850606328, 10028.47290754766, 10035.859501112427, 259.07230365593693, 92.67532404213398, 68.13231877136104, 10034.352935623574, 10028.259718824691, 10027.948126537016, 285.1722596238922, 284.8214692040161, 285.1764493126742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.20967, 4394.619, 600.2916, 9.162905, 5500.444, 594.951, 9.240566, 5497.747, 602.8621, 9.122483, 5499.86, 598.1506, 7.355749, 4399.992, 594.9034, 9.24833, 5496.643, 99.87511, 100.0, 99.95762, 99.99606, 99.99456, 99.93756
31043.197280000004, 59.984773314884954, 59.98498261178901, 59.985595229372386, 35.29635896850122, 35.362503648511996, 35.33754032197311, 0.9999777067248021, 0.9999604005254876, 0.9999757410781572, 10032.77038469992, 10035.012514020025, 10044.659776884377, 262.66665237117013, 90.3612029904607, 66.21025178589844, 10042.696283719048, 10040.376306719689, 10047.104788908653, 285.1302069322767, 284.82542724604116, 285.31328540037924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.8019, 7.116153, 4382.802, 593.9101, 9.254451, 5496.512, 588.6422, 9.324136, 5489.385, 608.5129, 9.038457, 5495.585, 602.5759, 7.310275, 4400.183, 592.299, 9.271953, 5496.407, 99.60644, 99.93935, 99.79621, 99.91832, 100.0, 99.92766
31045.546200000004, 59.98869944167802, 59.98439743813701, 59.98915451051995, 35.31306846021846, 35.372104115329265, 35.29415916352118, 0.9999788144176638, 0.9999574712620464, 0.9999766263350943, 10035.38256424954, 10032.399430750846, 10043.331415127534, 263.45656855750485, 95.58944642665483, 64.35763078454931, 10038.708007762532, 10036.775003429146, 10042.72447954169, 285.27417562076624, 284.81399685414226, 285.2760231624859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.209313, 4394.515, 600.2721, 9.162721, 5500.387, 594.951, 9.240382, 5497.687, 607.4255, 9.037538, 5494.784, 598.1887, 7.355201, 4399.882, 594.963, 9.240273, 5497.659, 99.87393, 100.0, 99.95628, 99.9157, 99.99482, 99.95384
31047.881080000003, 59.99043295257975, 59.98963099416386, 59.98872081782899, 35.28518892892916, 35.32833133765478, 35.26455548134665, 0.9999791820285537, 0.9999574313440722, 0.999976840505813, 10029.045249285573, 10037.336054448848, 10035.517915266024, 261.98506431315855, 93.12444222046906, 68.26687006131579, 10031.363487359522, 10035.939932269353, 10038.453013707673, 285.22835351987203, 284.9010796286471, 285.25791579487475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.7725, 7.252681, 4398.561, 604.8636, 9.090884, 5497.955, 600.6581, 9.152211, 5500.494, 615.2318, 8.906995, 5479.998, 591.875, 7.424599, 4395.414, 601.2455, 9.14853, 5500.155, 99.95357, 99.96857, 100.0, 99.63393, 99.89437, 100.0
31050.195480000002, 59.98946078824193, 59.985640486394736, 59.98919255818556, 35.31465895981881, 35.34784934949874, 35.3180897537924, 0.9999769269278149, 0.9999570517292287, 0.9999751587126171, 10037.421477947822, 10038.860022135876, 10044.544296975386, 261.5033375515013, 92.80442740317358, 68.30645046924997, 10038.704633020216, 10034.550515521256, 10045.680512669109, 285.1521003316697, 284.89395015635796, 285.29296589191506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.3552, 7.212347, 4394.676, 600.2916, 9.162905, 5500.334, 594.9705, 9.24075, 5497.686, 608.979, 9.02099, 5493.844, 598.1887, 7.355566, 4399.885, 594.9233, 9.24009, 5497.544, 99.88009, 100.0, 99.95652, 99.88765, 99.99599, 99.95506
31052.49708, 59.9873304857615, 59.99137755225823, 59.98655874434319, 35.31865512007041, 35.33338416373485, 35.29560028107291, 0.9999798420186661, 0.9999553059232966, 0.99997845931472, 10031.813935688, 10035.032690423952, 10040.981815689307, 259.13676760238377, 96.10188423818772, 68.69856061852397, 10040.116433353873, 10044.250571269089, 10040.679613660275, 285.10277461050197, 284.8190855227974, 285.3163736504511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.20967, 4394.74, 600.2721, 9.162721, 5500.393, 594.9316, 9.240566, 5497.567, 608.979, 9.021542, 5493.897, 598.1315, 7.356114, 4399.885, 594.9233, 9.24064, 5497.545, 99.87288, 100.0, 99.95546, 99.88859, 99.99688, 99.95396
31054.785880000003, 59.980928143610235, 59.98346834323187, 59.98392476931268, 35.298051496607826, 35.33638677115347, 35.29271999476239, 0.9999759395609024, 0.9999608847883495, 0.9999752239594784, 10030.816085313012, 10035.867975812565, 10036.804242950908, 259.873092472807, 90.167271578595, 71.35451215925514, 10034.366418870786, 10028.526308365726, 10044.53591638177, 285.2179474437428, 284.85360742567684, 285.21157342051634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.8808, 7.116332, 4382.86, 593.9296, 9.254451, 5496.516, 588.6422, 9.323952, 5488.63, 602.9009, 9.122483, 5499.92, 604.4644, 7.27795, 4399.334, 588.6408, 9.324142, 5488.577, 99.60512, 99.93525, 99.79187, 99.99406, 99.98346, 99.79088
31057.156080000004, 59.9812464399576, 59.98002014593448, 59.98191501279703, 35.28267645317416, 35.356217142187276, 35.306828181541015, 0.9999784310379811, 0.9999551358357855, 0.9999757000657481, 10043.16121883486, 10043.703587300433, 10047.000612192394, 260.000722312378, 88.55906545663174, 64.74160457110611, 10044.567577788805, 10038.233832808432, 10031.060591099833, 285.18226040874316, 284.79957705945856, 285.36322315994516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5917, 7.208778, 4394.566, 600.2916, 9.163089, 5500.267, 594.9316, 9.240566, 5497.621, 608.979, 9.021358, 5494.04, 598.2078, 7.355749, 4399.94, 594.9431, 9.240823, 5497.713, 99.87511, 100.0, 99.95437, 99.88681, 99.99724, 99.95273
31059.581920000004, 59.97674130216937, 59.98129561095504, 59.978889010907935, 35.300328143412486, 35.36018268275491, 35.3062459663322, 0.9999789701279631, 0.9999545467958733, 0.9999797680490056, 10039.754713789165, 10037.726652840292, 10049.53563350245, 261.87712029081274, 92.05252388138342, 67.49712527792144, 10043.988108085494, 10042.081760498624, 10047.625875144333, 285.27951006150334, 284.9051823748223, 285.3179820140955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.209313, 4394.676, 600.2916, 9.16051, 5500.379, 595.7858, 9.228601, 5499.138, 600.8232, 9.160727, 5500.05, 594.7172, 7.400857, 4396.985, 599.993, 9.167208, 5500.368, 99.87879, 100.0, 99.98027, 99.9995, 99.94325, 100.0
31062.006680000002, 59.97742910725239, 59.975266591881805, 59.97650757315755, 35.2990563150499, 35.37120427704704, 35.32192313060132, 0.9999789474009497, 0.9999556877127539, 0.9999785180725687, 10032.157926935364, 10032.041069950366, 10042.069272740177, 255.69570964815057, 97.8316125814572, 66.41090628924621, 10046.45289100545, 10041.653765952122, 10039.29583358539, 285.0976784613268, 284.79897371158097, 285.36191723343916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 605.2348, 7.259463, 4398.228, 602.4316, 9.129749, 5500.366, 596.174, 9.231547, 5497.803, 602.8427, 9.122666, 5499.978, 598.1506, 7.355749, 4399.99, 594.9233, 9.240457, 5497.771, 99.96628, 100.0, 99.95865, 99.99499, 99.99837, 99.95394
31064.38576, 59.974472879751815, 59.97557566620765, 59.9739315653353, 35.309207240540985, 35.359109412294515, 35.310691459094315, 0.9999773434265588, 0.9999553670798529, 0.9999818026899786, 10038.48871076676, 10036.521187925398, 10039.296097168934, 259.37083350393095, 96.09212760785113, 61.104432853728326, 10035.377547999784, 10040.924304549917, 10043.73081771149, 285.1783376672805, 284.8156014249096, 285.3630027404632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5326, 7.209135, 4394.63, 600.311, 9.163274, 5500.4, 594.8928, 9.24075, 5497.566, 602.9009, 9.122666, 5499.815, 598.1506, 7.355383, 4399.821, 594.9431, 9.240457, 5497.598, 99.87525, 100.0, 99.95641, 99.99523, 99.99452, 99.95398
31066.685920000004, 59.97428750426691, 59.97672680819614, 59.978043581424245, 35.27128366377003, 35.314530063189, 35.249999595449324, 0.9999765197083028, 0.9999554776353008, 0.9999752297835713, 10023.152058742548, 10034.382682395551, 10033.35145569027, 262.964088479338, 87.35740686817462, 70.73384429136604, 10029.652561919498, 10028.493173417626, 10036.377170675974, 285.2357546820769, 284.9135314372448, 285.3918130360668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.8808, 7.116332, 4382.803, 593.9296, 9.254635, 5496.636, 588.6422, 9.324136, 5488.63, 608.9984, 9.020622, 5493.955, 604.4453, 7.27795, 4399.227, 588.6209, 9.324509, 5488.697, 99.60775, 99.93733, 99.79187, 99.88869, 99.97981, 99.79309
31069.08752, 59.97355831650162, 59.97057704158699, 59.974116856714126, 35.31991844931993, 35.34022095564208, 35.30438107650691, 0.9999820378577136, 0.999954115457951, 0.999976658977504, 10043.858705834104, 10042.823228512383, 10046.146309868418, 258.8964999864329, 94.07806921931774, 64.22476653920148, 10042.271115088413, 10033.76248445549, 10045.053991619166, 285.1430927240691, 285.0143020454463, 285.351091563876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.209135, 4394.63, 600.2526, 9.162537, 5500.445, 594.9122, 9.240934, 5497.562, 602.9009, 9.122299, 5499.913, 598.1315, 7.355201, 4399.884, 594.9431, 9.24064, 5497.54, 99.87655, 100.0, 99.95533, 99.99691, 99.99595, 99.95386
31071.464320000003, 59.973562036807444, 59.975644801202186, 59.977089884118, 35.2874785133868, 35.346650959482226, 35.261229208365336, 0.9999793442902096, 0.9999564029439995, 0.9999789573532784, 10028.208878745088, 10031.552205038013, 10043.214411901772, 260.9954798544288, 93.73360410819714, 64.41800202485956, 10040.273225917479, 10036.076604889135, 10036.937077190843, 285.21019793491433, 284.9572081815332, 285.36516256332214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.4932, 7.209492, 4394.625, 600.2916, 9.162721, 5500.326, 594.9316, 9.240566, 5497.567, 608.979, 9.021542, 5493.852, 598.1315, 7.36141, 4399.469, 596.474, 9.213537, 5499.606, 99.87643, 100.0, 99.95644, 99.88881, 99.99409, 99.9825
31073.891160000003, 59.975861001718926, 59.97607450493482, 59.97668490198192, 35.31654354381425, 35.33734498308777, 35.286916875733816, 0.9999766055874216, 0.9999545153450536, 0.9999780943643836, 10036.546520915932, 10040.088689328115, 10042.554509400092, 257.36553876518246, 92.83780306179779, 71.19154130874222, 10043.63037816681, 10035.681783344486, 10044.778923159725, 285.3320665283098, 284.86284745438024, 285.29444798062354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.3224, 7.292301, 4399.884, 606.1476, 9.079648, 5498.38, 599.3381, 9.186081, 5499.884, 612.2219, 8.97098, 5489.869, 596.4529, 7.371819, 4399.659, 595.2215, 9.236244, 5497.598, 99.99565, 99.96914, 100.0, 99.81439, 99.98715, 99.95825
31076.200360000003, 59.97728478539652, 59.978436700265576, 59.97921608413413, 35.30548940964679, 35.36266007715848, 35.291413954289204, 0.9999771894805881, 0.999959689589635, 0.9999773352401269, 10031.442962554223, 10038.831925438022, 10044.609153628098, 262.84173908621415, 93.48762837123786, 63.351120438108524, 10043.430960248208, 10042.37114116075, 10035.997128144418, 285.30175436786163, 284.9322769613443, 285.31847727135136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.209313, 4394.572, 600.2916, 9.162905, 5500.274, 594.9316, 9.240382, 5497.626, 608.979, 9.021358, 5493.889, 598.1697, 7.355201, 4399.881, 594.9431, 9.240823, 5497.653, 99.87393, 100.0, 99.95858, 99.88749, 99.99844, 99.95482
31078.617920000004, 59.98154939765478, 59.98332881123297, 59.981697691138535, 35.27364120551312, 35.30874467393972, 35.25900737915154, 0.9999772946014545, 0.9999611790499474, 0.9999768767648972, 10025.467759672028, 10028.187889256413, 10036.329472846652, 262.36088593252134, 87.74302720510059, 71.17700331892047, 10032.268047243855, 10038.573073623418, 10025.165578881475, 285.22695845504074, 285.0308977243467, 285.36824022625734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.5653, 7.118295, 4382.796, 593.9296, 9.254635, 5496.682, 588.6616, 9.324136, 5488.803, 602.9009, 9.122115, 5499.809, 604.4644, 7.278315, 4399.169, 588.601, 9.324692, 5488.575, 99.61628, 99.93826, 99.79402, 99.99512, 99.98216, 99.79087
31080.945720000003, 59.98853053990749, 59.98794990545021, 59.99138977753177, 35.32434196054151, 35.34182834333973, 35.28548252039751, 0.9999786046820992, 0.9999566191254855, 0.9999780118781476, 10030.107799741014, 10037.362553095863, 10038.430112998645, 264.8783594698425, 91.53852867622487, 67.70722103682692, 10038.65898186448, 10039.326776852791, 10046.15839397586, 285.24471227239957, 284.96654650454013, 285.32254328186895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.6509, 7.208778, 4394.676, 600.2916, 9.162721, 5500.326, 594.9122, 9.24075, 5497.74, 608.9595, 9.021358, 5493.785, 598.1887, 7.355931, 4399.877, 594.9431, 9.240457, 5497.592, 99.8776, 100.0, 99.95747, 99.88752, 99.9982, 99.95286
31083.220200000003, 59.983909974230386, 59.98808512022864, 59.98935161503467, 35.304675081339084, 35.336270788098176, 35.30328177189939, 0.9999808831753296, 0.9999517990286767, 0.9999778904882042, 10033.744663077665, 10041.788982577416, 10047.423015927126, 258.7519711250093, 96.51079872409377, 62.110160646445365, 10038.43237862865, 10046.221432859562, 10047.91408406873, 285.24248162741543, 284.9058590553968, 285.4110742693997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.209313, 4394.625, 600.2721, 9.162537, 5500.378, 594.9122, 9.240934, 5497.686, 602.8815, 9.12285, 5499.854, 598.1506, 7.355749, 4399.885, 594.963, 9.240823, 5497.664, 99.87644, 100.0, 99.95652, 99.99798, 99.99599, 99.95612
31085.56532, 59.98256699322759, 59.98699533211109, 59.99185900460149, 35.326370820171626, 35.369993132682794, 35.33946301063421, 0.9999793931384786, 0.9999545371055907, 0.9999789368689638, 10033.648069164457, 10043.051358866225, 10042.464418372867, 258.1606746907787, 92.50461357671566, 63.935085738156886, 10033.917896670278, 10049.511668830733, 10043.52621117388, 285.17282014543554, 284.9142388757982, 285.320551446328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.2633, 7.293372, 4399.911, 606.6146, 9.061781, 5497.085, 601.2017, 9.148898, 5500.341, 596.5511, 9.217724, 5498.935, 591.8941, 7.425512, 4395.47, 600.7485, 9.161531, 5500.16, 99.99658, 99.94584, 100.0, 99.97923, 99.89564, 100.0
31087.875000000004, 59.98418538230427, 59.985746924831176, 59.98740419062068, 35.32540158880767, 35.35251279997346, 35.316973186634705, 0.9999782571604953, 0.9999549032354228, 0.9999774218832254, 10027.723417749527, 10038.596476475072, 10045.82276468184, 254.8480324860568, 93.02440146722847, 63.052745176073586, 10037.280266369373, 10043.741342534706, 10044.346146302138, 285.07016276987827, 284.9091395551356, 285.3659375088922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.209135, 4394.682, 600.2916, 9.162905, 5500.444, 594.9316, 9.24075, 5497.562, 602.8815, 9.122666, 5499.861, 598.1887, 7.354836, 4399.827, 594.9233, 9.241006, 5497.532, 99.87774, 100.0, 99.95426, 99.99712, 99.99731, 99.95372
31090.2082, 59.98328194627038, 59.98062338175242, 59.97874877048449, 35.26022943233813, 35.30915424650304, 35.269759201824, 0.9999762301600521, 0.9999587356599225, 0.999977501870802, 10024.14784059017, 10028.324580829516, 10026.50759935222, 260.44752453633976, 89.1694168883123, 66.97742656721721, 10015.679348367723, 10029.619057345755, 10038.623940959345, 285.17781387523314, 284.9370830756248, 285.1797817271766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.572, 7.2086, 4394.371, 599.883, 9.177088, 5500.119, 593.1069, 9.273516, 5494.332, 606.2798, 9.067692, 5496.463, 603.0528, 7.295847, 4399.703, 588.9987, 9.323043, 5488.697, 99.87406, 100.0, 99.9043, 99.93999, 99.99184, 99.79443
31092.51724, 59.98390938198727, 59.980448780826656, 59.97995635317676, 35.327376414883524, 35.36150775664688, 35.308887724185944, 0.9999780742910304, 0.9999557679423396, 0.9999801521526619, 10036.644797506187, 10042.5388196966, 10040.625734230622, 256.5663016466574, 93.00089102392121, 68.98983913868051, 10042.583040682493, 10041.96358023189, 10039.988887096126, 285.11299272580203, 284.877032655609, 285.2587337076271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.6136, 7.159521, 4389.834, 598.0153, 9.196429, 5500.177, 593.437, 9.252531, 5497.302, 602.9398, 9.122299, 5499.965, 598.1887, 7.355201, 4399.921, 594.8835, 9.241189, 5497.479, 99.74592, 100.0, 99.93948, 99.99608, 99.99841, 99.9547
31094.924840000003, 59.98038713975728, 59.98153903345897, 59.98461912946031, 35.32031029648701, 35.36713930876263, 35.281245435202536, 0.9999797637032315, 0.9999573924470121, 0.9999784453867118, 10035.126544508657, 10041.1388588208, 10041.177404968037, 258.4939063333768, 93.3505969657781, 66.5473807735242, 10038.27032731195, 10044.119890693624, 10042.130668036812, 285.1429205467663, 284.89394930275273, 285.27375054006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5326, 7.209135, 4394.624, 600.2916, 9.162905, 5500.328, 594.9122, 9.240566, 5497.576, 608.9595, 9.021726, 5493.948, 598.1887, 7.355201, 4399.877, 594.9233, 9.24064, 5497.651, 99.87642, 100.0, 99.95333, 99.8907, 99.99841, 99.95588
31097.184, 59.982796288451986, 59.98247036983487, 59.981620808589334, 35.28699348250361, 35.356124593046374, 35.30287374571835, 0.9999784415360312, 0.9999563331516421, 0.9999777614689032, 10034.77936453218, 10041.934823353831, 10038.281645252013, 260.30365274337055, 88.84679124227978, 65.39583957533114, 10036.865748003618, 10041.87057542218, 10041.497644705147, 285.07198197699944, 284.93857961668937, 285.3938713400783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.5523, 7.209135, 4394.514, 600.2916, 9.162905, 5500.444, 594.951, 9.240934, 5497.627, 608.9595, 9.021542, 5493.844, 598.1887, 7.355749, 4399.893, 594.9233, 9.240823, 5497.591, 99.87392, 100.0, 99.95546, 99.88763, 99.99615, 99.95592
31099.452760000004, 59.98477443157012, 59.986739282473344, 59.98432667921886, 35.31017973648999, 35.3555863624718, 35.31040779388955, 0.9999766403896103, 0.9999541393958927, 0.9999807193189888, 10033.973109671117, 10043.274257255598, 10035.83649416748, 259.65149891399415, 94.3643746114135, 64.84544399722745, 10035.291256742266, 10040.778359336191, 10043.27078675323, 285.2920136466093, 284.9145303359546, 285.385079936437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.4932, 7.210206, 4394.676, 600.2916, 9.163274, 5500.496, 594.9122, 9.24075, 5497.791, 608.9595, 9.021542, 5493.844, 598.1506, 7.355383, 4399.875, 594.9431, 9.241189, 5497.659, 99.8776, 100.0, 99.95843, 99.88762, 99.99574, 99.95687
31101.792400000002, 59.98661432545357, 59.989963835929956, 59.99114594896945, 34.48409791890405, 34.38797650111079, 34.20887659302551, 0.9999749396508663, 0.9999514788075129, 0.9999742442222358, 9588.645861801799, 9567.45539855194, 9531.429089102563, 244.020375479653, 89.73934843411371, 60.38030574082222, 9379.94075026992, 9356.817725342999, 9306.34388106656, 285.06205726393443, 284.82025084706896, 285.26903399218963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.4734, 7.210563, 4394.619, 600.3694, 9.161984, 5500.453, 595.0481, 9.243512, 5498.093, 609.0372, 9.02099, 5493.896, 598.1697, 7.355566, 4399.817, 594.6847, 9.244119, 5497.652, 99.87878, 100.0, 99.95813, 99.88669, 99.99574, 99.94979
31104.117680000003, 59.988926537696926, 59.989322197024805, 59.991611304668915, 34.53171665860208, 34.154774380924216, 33.39521673969019, 0.9999676022511673, 0.999960761335074, 0.9999933645859604, 9830.478934656065, 9978.5001725965, 10012.000239860317, 262.745881139982, 94.16586977120915, 65.88998564783105, 10039.981379163053, 10038.405734419744, 10042.776334172982, 285.11766223421097, 284.8848795531402, 285.36414524041726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.434, 7.211812, 4394.722, 600.311, 9.159406, 5500.52, 594.9899, 9.239646, 5497.821, 372.7134, 10.00043, 3128.993, 598.2269, 7.354653, 4399.684, 594.6251, 9.253092, 5496.576, 99.88233, 100.0, 99.95884, 61.23723, 99.99656, 99.93634
31106.472960000003, 59.98621086864271, 59.99257147495934, 59.990696945809304, 33.64903849124154, 33.49442998240711, 33.269754314984894, 0.9999816475488752, 0.999955531246339, 0.9999749487956208, 9289.803658240282, 9256.400477924746, 9212.177036303487, 227.90490795253572, 82.90946785857022, 58.76421447010307, 9122.707463642266, 9182.193638948442, 9298.658794832163, 285.0456232897528, 284.8226157345184, 285.24473423824065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.8032, 7.219843, 4395.293, 600.4472, 9.16051, 5500.376, 633.503, 9.039006, 5498.991, 608.6295, 9.027426, 5494.441, 598.0552, 7.356844, 4399.984, 594.8636, 9.242105, 5497.435, 99.89504, 100.0, 99.85642, 99.8974, 99.99393, 99.95195
31108.806480000003, 59.990032799545006, 59.99007699224936, 59.988827548992745, 33.928912843446525, 34.6132657057832, 34.976774969556914, 0.9999797457611681, 0.99995861803398, 0.9999779687134562, 10038.399820395918, 10043.290677080866, 10041.324684546249, 258.2443877185176, 94.34379121725033, 68.34933303182152, 10041.968522562018, 10041.639177376317, 10039.044032559044, 285.1473551828697, 284.8619276682199, 285.3024043859336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 503.1319, 7.935677, 3490.981, 600.4861, 9.159774, 5500.44, 595.514, 9.232468, 5497.695, 608.61, 9.027793, 5494.434, 597.9598, 7.358671, 4399.839, 594.7443, 9.243386, 5497.495, 84.10151, 100.0, 99.95755, 99.89753, 99.99493, 99.9509
31111.09516, 59.98596815772236, 59.98750459625328, 59.988751301614336, 35.29492091219581, 35.35394921228427, 35.289446442292935, 0.9999781989690285, 0.999957511744362, 0.9999798020138339, 10033.540172291672, 10039.088111557676, 10042.257746070165, 253.50125275556545, 95.78862845583535, 67.42312221160864, 10032.71464783837, 10038.775800470636, 10041.234367221045, 285.1587221472195, 284.99403701366555, 285.288501177249, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.1186, 7.215381, 4395.189, 600.4666, 9.160326, 5500.306, 595.0093, 9.23983, 5497.873, 608.6489, 9.027426, 5494.442, 597.9789, 7.357758, 4399.789, 594.6648, 9.244485, 5497.314, 99.89177, 100.0, 99.95682, 99.89647, 99.9963, 99.94966
31113.486480000003, 59.989548900453535, 59.99291463193713, 59.99494979149183, 35.32946568121203, 35.39249736367648, 35.29822637813062, 0.9999801799039081, 0.999954251608623, 0.9999776504973652, 10034.355477257783, 10032.154772677992, 10042.396275908977, 253.39648948320803, 93.90367425815748, 63.57652255829453, 10036.469042417422, 10041.766000175072, 10041.580513106997, 285.0510592649886, 284.85764948862305, 285.35580434916665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.1186, 7.215917, 4395.138, 600.4666, 9.160326, 5500.479, 595.0093, 9.239462, 5497.814, 608.6295, 9.027242, 5494.493, 597.9598, 7.35794, 4399.8, 594.6847, 9.243936, 5497.308, 99.89045, 100.0, 99.95884, 99.89657, 99.99627, 99.94964
31115.82612, 59.99761237519711, 59.99273783524227, 59.992704156604695, 35.3049636675118, 35.33997976749809, 35.303334679782445, 0.999977413546977, 0.9999576913821717, 0.9999782460438535, 10036.090822018985, 10036.735312147126, 10043.19642292155, 258.415642572131, 92.37759669065599, 65.61719232425412, 10029.153100199113, 10041.986495753363, 10042.56252211858, 285.28953010208835, 284.9202746761347, 285.37791227842246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.731, 7.300153, 4400.135, 606.7702, 9.059202, 5496.917, 601.2599, 9.147978, 5500.355, 614.8628, 8.914534, 5481.154, 591.7224, 7.427338, 4395.106, 601.0467, 9.151093, 5500.277, 100.0, 99.94253, 100.0, 99.65595, 99.88493, 100.0
31118.111640000003, 59.998203050283074, 60.002005629862836, 59.99923842711723, 35.28148381605122, 35.34394578285025, 35.31997472744573, 0.9999777588095061, 0.9999562688429444, 0.9999778437592429, 10028.508421405175, 10042.339081108785, 10042.710780458674, 257.10137431536054, 94.59853837847277, 63.88682867507168, 10042.253030186388, 10039.394896219575, 10042.825109240077, 285.2253202381889, 284.91784161368844, 285.3793554286961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.158, 7.215559, 4395.294, 600.4666, 9.159774, 5500.313, 594.9899, 9.239646, 5497.756, 608.61, 9.027242, 5494.441, 597.9789, 7.358305, 4399.897, 594.6449, 9.244302, 5497.362, 99.89164, 100.0, 99.95779, 99.89764, 99.99513, 99.94856
31120.50472, 60.00359080141281, 60.003750386137284, 60.0054251002644, 35.256003700482076, 35.29071182102477, 35.25625993051915, 0.9999800402810288, 0.9999579199172071, 0.9999786890177613, 10025.115311457354, 10028.974228960464, 10030.534474294605, 252.21644164799363, 94.80860003945054, 67.69269506964793, 10027.41155666292, 10037.750579004769, 10032.161613163285, 285.24174897466145, 284.97641275073937, 285.42890734818474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.0989, 7.215917, 4395.189, 600.4666, 9.159958, 5500.427, 595.0093, 9.239646, 5496.963, 607.8527, 9.046363, 5497.027, 600.306, 7.32452, 4400.276, 590.8675, 9.295392, 5490.665, 99.88927, 100.0, 99.95201, 99.93797, 100.0, 99.84217
31122.876480000003, 60.00150112103021, 60.000443790443605, 60.00112947959728, 35.304848942405464, 35.340929558835015, 35.29926422918612, 0.9999772780956742, 0.9999522876087641, 0.9999756403849848, 10043.933972004152, 10042.488742248632, 10043.776302773598, 261.3668266943496, 90.84045153651186, 65.13607140594559, 10041.32366384462, 10040.913253866049, 10043.320396112998, 285.19074722437733, 284.90030382032387, 285.4504137085299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.0922, 7.136856, 4387.774, 596.0697, 9.219085, 5499.731, 592.3693, 9.275908, 5495.723, 607.542, 9.039928, 5494.799, 598.0171, 7.35721, 4399.848, 594.6449, 9.244302, 5497.253, 99.69199, 99.98779, 99.92084, 99.91817, 99.99653, 99.94865
31125.22304, 59.998780870930695, 60.00245654975364, 60.00017413704334, 35.31801386949352, 35.351985155392605, 35.30090876880546, 0.9999784053782347, 0.9999584988109823, 0.9999798105865486, 10040.711803302753, 10038.858916461591, 10043.182943589756, 253.09158941790304, 94.1192342889276, 61.5069295712492, 10035.278698248743, 10044.292692674737, 10041.595919591391, 285.1789567158061, 284.91487782837163, 285.3349465672917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.1383, 7.215381, 4395.299, 600.4472, 9.160326, 5500.253, 594.9705, 9.240014, 5497.761, 602.532, 9.127998, 5500.065, 597.9408, 7.358123, 4399.788, 594.6449, 9.244119, 5497.247, 99.89175, 100.0, 99.95788, 99.99979, 99.99395, 99.94854
31127.556600000004, 59.99969179212774, 59.995059317494295, 59.999698955935266, 35.306796993266616, 35.35670003811086, 35.30860768130205, 0.9999776503530505, 0.9999574046846312, 0.9999757352385841, 10033.309700617086, 10042.984865490107, 10040.67158184875, 256.66199044401174, 91.75417968171314, 62.262263908480236, 10044.25958982862, 10041.754002431891, 10044.342111364314, 285.21552705202913, 284.93401315626136, 285.31857940113207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 602.9282, 7.298904, 4400.03, 606.7702, 9.059386, 5497.087, 601.2405, 9.148162, 5500.406, 596.2404, 9.221952, 5498.708, 591.7224, 7.426973, 4394.997, 601.0467, 9.151826, 5500.333, 100.0, 99.94142, 100.0, 99.975, 99.88506, 100.0
31129.90016, 59.996005755244816, 59.99704026706356, 59.99891444420101, 35.31314515900132, 35.34828264606967, 35.30953249552267, 0.9999778099244152, 0.9999542006790945, 0.9999790871955329, 10033.286889769775, 10039.00092927062, 10042.045536138781, 252.66978683156822, 89.39796690677576, 65.75495851975029, 10042.658415287655, 10045.728019554781, 10046.596045872202, 285.1720966440457, 284.89544185260513, 285.3732934968431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.0792, 7.216095, 4395.299, 600.4472, 9.160142, 5500.366, 595.0093, 9.239646, 5497.813, 602.532, 9.127998, 5500.066, 597.9408, 7.35794, 4399.788, 594.6449, 9.244668, 5497.307, 99.89175, 100.0, 99.95776, 99.99979, 99.99513, 99.95074
31132.236920000003, 59.99114152457188, 59.994342148097424, 59.99216377081974, 35.29131976266856, 35.361743096521764, 35.30268097236361, 0.9999793302882295, 0.999956918238914, 0.9999787687027258, 10030.012567017244, 10030.849180529924, 10041.682875042996, 253.05245546906713, 90.96404700276389, 66.76692087178253, 10031.86394600528, 10036.123094077959, 10027.396385452916, 285.10946932065826, 284.8820633558673, 285.28362902734636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.1186, 7.216095, 4395.294, 600.4861, 9.159774, 5500.426, 595.0093, 9.239646, 5497.756, 602.4932, 9.127998, 5500.06, 597.9217, 7.358488, 4399.789, 594.6449, 9.243936, 5497.192, 99.89045, 100.0, 99.95779, 99.99777, 99.9951, 99.94754
31134.549840000003, 59.988468953852625, 59.98496855358714, 59.990840636604254, 35.32633179707346, 35.35704337568965, 35.30178952040899, 0.9999769914644078, 0.9999586511947454, 0.9999748598285783, 10042.046131819267, 10045.072212096953, 10037.887508532389, 263.2269433823451, 92.67390931916816, 68.28848275408973, 10053.453449456738, 10043.695145148082, 10044.250493887237, 285.1870570934902, 284.8926749175818, 285.35682019788896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 615.3879, 7.123649, 4383.859, 594.1825, 9.251135, 5496.863, 588.6616, 9.324136, 5488.689, 608.6295, 9.027609, 5494.719, 603.5297, 7.297126, 4399.962, 590.7681, 9.296857, 5493.98, 99.63556, 99.94157, 99.79189, 99.90257, 99.99298, 99.872
31136.871680000004, 59.98549737893282, 59.98489762030345, 59.98676268661743, 35.30474758185288, 35.33896516732634, 35.31009245045781, 0.9999814444616001, 0.9999532071847053, 0.999978603727438, 10027.571809094, 10042.226193362476, 10037.994755254274, 254.94356957838636, 93.29690239427873, 64.95497875322144, 10034.825479750298, 10038.235846667507, 10044.303789868338, 285.2025259600274, 284.91975051008336, 285.373201311937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 609.0989, 7.215917, 4395.189, 600.4472, 9.160142, 5500.367, 595.0093, 9.239462, 5497.762, 605.4642, 9.074494, 5497.197, 597.9598, 7.35794, 4399.795, 594.7045, 9.243569, 5497.253, 99.88927, 100.0, 99.95778, 99.96246, 99.99643, 99.94865
31139.186520000003, 59.97872720276868, 59.98128994263456, 59.97937400896853, 35.27556539688337, 35.359795142875, 35.266191390952244, 0.9999792585192733, 0.9999575971083419, 0.9999768835422692, 10024.633357258976, 10034.663056529685, 10029.20234018402, 251.91266531093925, 92.2453917304747, 65.16424459091115, 10035.282724320581, 10036.665638261858, 10039.710675660779, 285.14209312099894, 284.99730103871156, 285.2982036606227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 0), 5500.0, 600.0, 608.1132, 7.229301, 4397.369, 602.7624, 9.114461, 5499.525, 598.8334, 9.174852, 5500.473, 613.5424, 8.931449, 5481.883, 591.8369, 7.426973, 4395.105, 601.0467, 9.151093, 5500.218, 99.92843, 99.98997, 100.0, 99.66921, 99.88626, 100.0
