TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31155.673400000003, 59.97632575143446, 59.97358151532472, 59.9751706497201, 34.05758030715094, 34.09101606276375, 34.03291583384643, 0.9999768079707225, 0.999964348325503, 0.9999802221856116, 9677.72355822901, 9686.886292397045, 9675.903848179423, 249.10132939155756, 87.3406727339925, 63.685669785083576, 9682.382533914353, 9681.573533322962, 9684.276301073374, 285.1881214463625, 284.8353255004887, 285.3319439482805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0594, 7.216095, 4395.138, 600.4861, 9.159774, 5500.375, 595.0093, 9.239646, 5497.761, 608.6295, 9.027609, 5494.506, 597.9408, 7.35794, 4399.848, 594.4063, 7.398268, 4397.914, 99.89058, 100.0, 99.95779, 99.89871, 99.99653, 99.95119
31157.952600000004, 59.97019022199816, 59.97519997380726, 59.972944995193416, 34.03434021307625, 34.073589476355224, 34.00422447883915, 0.9999809954661305, 0.9999622932379426, 0.9999829546181976, 9674.09952840314, 9673.321861628998, 9675.862720012658, 244.6520491740148, 85.27982395487606, 62.78956262211159, 9675.505193624584, 9677.901225926684, 9682.880564600102, 285.0830095771201, 284.79795044833907, 285.3326583208882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 614.9936, 7.125969, 4383.859, 594.1825, 9.250951, 5496.863, 588.8169, 9.322479, 5488.817, 602.5126, 9.128182, 5499.955, 604.2736, 7.280689, 4399.25, 588.1437, 7.464375, 4390.256, 99.63176, 99.94251, 99.79651, 99.99884, 99.98155, 99.77461
31160.28596, 59.97917731812621, 59.97824698449963, 59.977198207001706, 34.051387307314975, 34.114654456372655, 34.040392208590355, 0.9999796107346526, 0.9999639066797041, 0.9999813620396267, 9679.374034593804, 9682.496782601698, 9675.383670973148, 246.41552992471816, 84.14531834806826, 66.50102620176949, 9688.690495541308, 9683.009616627258, 9676.775942313512, 285.04912339540596, 284.8775463551184, 285.37878533758965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0989, 7.215738, 4395.085, 600.4861, 9.15959, 5500.485, 594.9899, 9.239462, 5497.704, 608.6295, 9.027242, 5494.383, 597.9789, 7.358123, 4399.9, 594.4063, 7.398634, 4397.854, 99.88914, 100.0, 99.95682, 99.89552, 99.99507, 99.94981
31162.693040000002, 59.97461193126249, 59.977919936388375, 59.97737209591576, 34.05854049251438, 34.0826674317279, 34.0327285656893, 0.9999824082671777, 0.9999638945908993, 0.9999813344756565, 9666.295456624843, 9664.83052132836, 9674.361095681597, 243.2307027288188, 82.39518939879599, 58.454728439179235, 9666.110430393688, 9670.297325842621, 9676.186965163037, 285.14911003475584, 284.8074625058219, 285.28527067010646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215917, 4395.247, 600.4861, 9.159958, 5500.433, 588.6616, 9.323952, 5488.743, 608.61, 9.027609, 5494.33, 597.9789, 7.357575, 4399.731, 594.4262, 7.398085, 4397.854, 99.88927, 100.0, 99.79295, 99.8966, 99.99766, 99.94476
31165.026960000003, 59.97852931967141, 59.9801058363459, 59.9778323321961, 34.060166382907866, 34.099281283892914, 34.02464963350156, 0.9999820355746125, 0.9999644060500927, 0.9999825808242665, 9678.74868964843, 9676.496306224544, 9680.640954834887, 245.6140517514625, 80.38512479390556, 59.25462743685739, 9682.779294512007, 9676.63883153094, 9675.343537304378, 285.183574080171, 284.9972899458682, 285.28349293790154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.731, 7.300153, 4400.135, 606.7897, 9.058834, 5496.807, 582.3915, 9.399606, 5474.161, 614.8628, 8.913981, 5481.452, 592.4663, 7.419668, 4396.567, 598.9592, 7.352305, 4399.771, 100.0, 99.94245, 99.5288, 99.65192, 99.92057, 99.9934
31167.302440000003, 59.98105888458288, 59.97756469907579, 59.97505008384932, 34.06085896148055, 34.1074328826378, 34.02025610506008, 0.9999851573175951, 0.9999647650421761, 0.9999834697018943, 9671.498024270259, 9677.73470154137, 9681.375073472382, 243.01324667743938, 83.92037901772255, 56.833078918109294, 9685.755401750674, 9672.509680993237, 9681.278440555887, 285.219883772418, 284.8121732367122, 285.2794348953275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0792, 7.215559, 4395.195, 600.4861, 9.159958, 5500.263, 588.6616, 9.323952, 5488.749, 608.6489, 9.027426, 5494.553, 597.9789, 7.357758, 4399.846, 594.3865, 7.398634, 4397.861, 99.8894, 100.0, 99.79404, 99.89956, 99.99517, 99.94856
31169.676480000002, 59.97805522181694, 59.980272269292996, 59.97982206289095, 34.03389238839009, 34.05843440562295, 34.01828947110343, 0.999979737173059, 0.9999643863708175, 0.9999799745217456, 9673.648827812425, 9676.396246332084, 9676.409940371928, 250.77290353227636, 84.40078289840676, 60.167600483612205, 9672.204101342215, 9671.726349952547, 9675.71252442956, 285.1661155352756, 284.89414914671875, 285.294577446157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.2566, 7.207707, 4393.13, 598.6378, 9.192929, 5499.472, 591.651, 9.279037, 5495.388, 603.9107, 9.11237, 5499.815, 604.1591, 7.281785, 4399.3, 588.104, 7.464375, 4390.203, 99.86607, 99.989, 99.89853, 99.99523, 99.9838, 99.77594
31171.98236, 59.98408805875113, 59.984127141316726, 59.98252786710165, 34.0747448354611, 34.06172583295213, 34.02397018589357, 0.9999796125874689, 0.9999631085736886, 0.9999817125575088, 9672.200353690998, 9681.33168141385, 9685.084010789533, 246.10028750536821, 84.12044472416218, 56.700880214151766, 9670.426945131136, 9673.701648077657, 9683.2394172018, 285.1206027891389, 284.87896311649183, 285.24011034124453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.2872, 7.184685, 4393.54, 600.1359, 9.165115, 5500.455, 589.0499, 9.320639, 5489.019, 608.6295, 9.027609, 5494.447, 597.9217, 7.35794, 4399.848, 594.4262, 7.398085, 4397.801, 99.83617, 100.0, 99.79894, 99.89458, 99.99513, 99.9472
31174.325880000004, 59.98770591651984, 59.98243877088356, 59.98252756800943, 34.04419414855756, 34.076789860629624, 34.041727260072065, 0.9999809588284775, 0.9999647812103013, 0.9999777868328874, 9676.364913094758, 9689.88323421093, 9690.340728143492, 247.52439097060005, 82.8489480388364, 64.49658914227984, 9679.048705981537, 9676.130771657125, 9684.091692709824, 285.19795153726193, 284.9259491135749, 285.3305513452075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1383, 7.215917, 4395.351, 600.4861, 9.15959, 5500.32, 595.0287, 9.239646, 5497.65, 608.6295, 9.027058, 5494.447, 597.9789, 7.357758, 4399.905, 594.4063, 7.398818, 4397.741, 99.88927, 100.0, 99.95573, 99.89765, 99.99643, 99.94725
31176.647960000002, 59.988957605722774, 59.99021838106176, 59.98478489468231, 34.03457208778108, 34.07430735839707, 34.01405130876214, 0.9999828545443099, 0.9999600941372635, 0.9999848368952219, 9667.291646072117, 9681.340777533489, 9688.550407505114, 246.91870653190063, 85.03869859934684, 58.251148666421614, 9673.93548594579, 9681.691364057031, 9683.452203119841, 285.15092321985884, 284.88371464387575, 285.4005800730498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.7507, 7.300153, 4400.14, 606.7702, 9.05865, 5496.857, 601.2405, 9.147794, 5500.237, 614.8628, 8.914165, 5481.097, 591.7415, 7.427521, 4395.063, 600.8081, 7.324104, 4400.431, 99.99929, 99.94256, 100.0, 99.65702, 99.88639, 100.0
31178.951360000003, 59.9911697927041, 59.993533555656384, 59.99356583926423, 34.055499129524534, 34.07894181619828, 34.04172494227983, 0.999976621182234, 0.9999606589788183, 0.9999798761247628, 9679.95211026056, 9677.97376574675, 9680.347392496407, 249.4533274620478, 82.07117099972811, 66.41393650778355, 9678.373567714678, 9682.271379028673, 9685.093747629211, 285.14634872177754, 284.9281061242663, 285.30587020474707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0989, 7.215738, 4395.138, 600.4861, 9.160142, 5500.372, 595.0481, 9.239094, 5497.592, 608.6489, 9.027609, 5494.332, 597.9598, 7.358123, 4399.9, 594.4262, 7.398268, 4397.914, 99.88809, 100.0, 99.95482, 99.89743, 99.99633, 99.9486
31181.2976, 59.990119814607574, 59.99109650557394, 59.98986966893454, 34.035037027695495, 34.066748620967836, 34.016234098491076, 0.9999798491193828, 0.9999614525754019, 0.9999798750360508, 9677.845819512904, 9676.658371814785, 9676.720662763795, 246.18126573024017, 87.12959358181797, 65.55306690593898, 9674.539817706125, 9677.362495399824, 9673.512802804518, 285.0308483394055, 284.8240365359554, 285.36415296033465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215559, 4395.294, 600.4861, 9.159958, 5500.359, 594.9899, 9.239094, 5497.768, 608.6683, 9.027609, 5494.442, 598.246, 7.350452, 4400.313, 592.7164, 7.423539, 4395.14, 99.89164, 100.0, 99.95587, 99.89754, 100.0, 99.89727
31183.607560000004, 59.99876668734043, 59.996846882887695, 59.99697399760067, 34.04893537224491, 34.09574922845991, 34.05237681116619, 0.9999828759522663, 0.9999645733160489, 0.9999768646076342, 9677.529737754488, 9682.467194277358, 9688.588065407626, 242.61376890092527, 84.33060730891248, 65.21531580875762, 9680.188784536018, 9681.967172626655, 9690.173330142865, 285.1480403188663, 284.8106895926661, 285.29890071885757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.3484, 7.124184, 4383.859, 594.202, 9.250951, 5497.758, 588.9916, 9.31438, 5490.921, 604.6486, 9.094168, 5497.984, 600.9736, 7.327076, 4400.263, 592.955, 7.407607, 4397.688, 99.63308, 99.94729, 99.81969, 99.96969, 100.0, 99.94605
31185.967080000002, 60.005342225675555, 60.00282159002825, 60.000957464532, 34.04256006281139, 34.085901229755166, 34.037837336093006, 0.9999811618202523, 0.9999640266118256, 0.9999813022077645, 9677.449030742344, 9678.867524340221, 9681.80853175818, 243.09172231410867, 83.62781157048175, 64.5297058750134, 9674.094818078487, 9675.287150917376, 9682.891301287005, 285.19542037529203, 284.90682614799505, 285.33012369131745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215024, 4395.132, 600.4861, 9.159958, 5500.492, 591.4763, 9.294684, 5491.997, 608.6295, 9.027609, 5494.389, 597.9789, 7.357758, 4399.903, 594.3865, 7.398268, 4397.747, 99.88809, 100.0, 99.86386, 99.89552, 99.9963, 99.94979
31188.335960000004, 60.006901414602055, 60.00549927769289, 60.01025860669228, 34.00808108675243, 34.02523877776908, 33.988838070454804, 0.9999822055557549, 0.9999633221676651, 0.9999834766169021, 9665.213468927639, 9670.052181450892, 9667.233207924783, 245.51990434991262, 82.14710260526454, 55.57377765583533, 9666.945770931745, 9660.269802667419, 9668.075616054733, 285.3014531247972, 284.9641857733387, 285.3804000664388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.6685, 7.268386, 4399.319, 605.778, 9.076333, 5497.225, 582.4886, 9.39887, 5474.273, 614.8434, 8.913614, 5480.932, 591.7606, 7.427338, 4395.063, 600.7882, 7.323738, 4400.368, 99.97215, 99.95228, 99.53082, 99.65097, 99.89004, 100.0
31190.647680000002, 60.011650468960504, 60.011420341358935, 60.010744452737015, 34.027555393878494, 34.056691452078574, 34.00677289826293, 0.9999825494387432, 0.9999654975115402, 0.9999822420195645, 9678.422965887232, 9680.869653168213, 9675.733939986752, 244.3360206141474, 83.21263210467714, 53.54010494776685, 9684.672122680968, 9680.61743186751, 9680.127575835426, 285.2921420101237, 284.9477130710435, 285.3983441302803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0792, 7.216095, 4395.247, 600.4861, 9.159958, 5500.441, 588.1957, 9.328921, 5488.176, 608.6295, 9.027426, 5494.389, 597.9598, 7.358305, 4399.905, 594.4461, 7.398268, 4397.974, 99.88808, 100.0, 99.78114, 99.89658, 99.99756, 99.94856
31192.905840000003, 60.01159861772059, 60.01298116515546, 60.0179655155773, 34.03707404651145, 34.06390134527349, 34.032389387256636, 0.9999828222981146, 0.9999588446416035, 0.9999835961342467, 9673.409960701789, 9673.015867056245, 9687.04895000105, 243.26308453204865, 80.50706892054912, 57.123951435171875, 9681.648050748783, 9676.85649112362, 9675.05466698189, 285.22668632231506, 284.9625720494266, 285.4021947788356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0594, 7.216273, 4395.242, 600.4861, 9.159774, 5500.419, 588.6616, 9.323952, 5488.695, 608.61, 9.027242, 5494.33, 597.9408, 7.358123, 4399.848, 594.4063, 7.398818, 4397.86, 99.88927, 100.0, 99.79309, 99.89861, 99.9951, 99.94979
31195.331280000002, 60.01224239233249, 60.01530800953519, 60.012329770602925, 34.05224802333397, 34.08093085603033, 34.031601178246255, 0.9999720753286863, 0.9999589312380899, 0.9999760288103794, 9679.424737274192, 9674.775242987833, 9681.294084858153, 247.02254855787396, 83.73735871300278, 66.66109066042918, 9673.712233922868, 9679.301745889574, 9684.332496041257, 285.2724804591214, 284.86858630858916, 285.3869643541801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.3484, 7.124541, 4383.917, 594.202, 9.250767, 5496.869, 595.0287, 9.239278, 5497.709, 602.5515, 9.128366, 5499.956, 604.3117, 7.279959, 4399.262, 588.0841, 7.461444, 4391.274, 99.63675, 99.93953, 99.9548, 99.99777, 99.98183, 99.80029
31197.698000000004, 60.00864776727623, 60.01008381693984, 60.01402205996901, 34.03845808049829, 34.087376662305026, 34.03572377704008, 0.9999826989167312, 0.9999630749362179, 0.9999814327971372, 9679.200119644916, 9682.121279014787, 9688.442374269946, 243.40402162244936, 80.80824692068745, 59.517045639995786, 9679.520451638198, 9684.736222637715, 9683.938384366054, 285.1830051025258, 284.90762794716227, 285.3667951148752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215559, 4395.137, 600.5056, 9.159774, 5500.486, 588.6616, 9.323952, 5488.89, 608.6489, 9.026874, 5494.277, 597.9598, 7.35794, 4399.849, 594.4461, 7.398451, 4397.801, 99.88808, 100.0, 99.7966, 99.89956, 99.99633, 99.946
31200.0112, 60.00935276331592, 60.00628825794599, 60.00427233992168, 34.04282572481507, 34.07781509182414, 34.031107012918596, 0.9999806610696113, 0.999965782163306, 0.9999798143220339, 9681.261908303744, 9676.05864770602, 9679.644913622407, 247.8981563964917, 83.94932229388905, 56.38632363544332, 9682.492641042823, 9674.153908677601, 9678.197033689958, 285.20316692509357, 284.87379843645505, 285.3172420847167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0989, 7.215738, 4395.339, 601.2449, 9.147985, 5500.372, 596.6981, 9.207066, 5499.741, 611.7753, 8.95866, 5486.505, 593.1912, 7.411632, 4395.558, 600.2912, 7.325936, 4400.421, 99.88927, 100.0, 99.99389, 99.76529, 99.90787, 100.0
31202.34988, 60.00404970156954, 60.00447823366811, 60.00480189763933, 34.06229366231245, 34.09222976553972, 34.03749771934191, 0.9999818037306403, 0.9999624068062374, 0.9999805830528905, 9680.256675501805, 9681.815947994592, 9683.607974557097, 248.20120536566264, 85.90030953535279, 65.43348282911802, 9681.045484439373, 9683.440878721953, 9689.247061472033, 285.17158462888364, 284.87182329858, 285.3317965012307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.2939, 7.267315, 4398.769, 602.8597, 9.128829, 5500.138, 595.9799, 9.225841, 5498.097, 608.746, 9.026874, 5494.5, 597.9598, 7.35794, 4399.906, 594.4262, 7.398268, 4397.74, 99.97062, 99.99868, 99.96399, 99.8966, 99.99763, 99.94986
31204.786360000002, 59.9999853915523, 59.99765079545159, 59.993866426911275, 34.05826105309034, 34.087136855173966, 34.056196226605046, 0.9999785138742899, 0.9999614915897367, 0.999979552299624, 9676.53776816073, 9685.46471493601, 9676.824932589827, 248.31218457460727, 85.57190658916443, 65.47885153050356, 9685.402819735667, 9681.903497570815, 9686.214598483362, 285.2370606846876, 284.8818715376949, 285.3571503078406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1383, 7.215203, 4395.189, 600.4666, 9.159958, 5500.375, 595.0481, 9.239094, 5497.756, 608.6489, 9.027242, 5494.441, 597.9598, 7.358488, 4399.848, 594.4262, 7.398085, 4397.8, 99.8894, 100.0, 99.95779, 99.89754, 99.99513, 99.94587
31207.115920000004, 59.995258230209714, 59.991889024263045, 59.99369848585182, 34.02470547561227, 34.060222803343024, 34.02207306141726, 0.9999829160654741, 0.9999662171065176, 0.9999832692738865, 9671.377870105578, 9674.083771064763, 9672.630774365363, 246.77072445102567, 81.1620572349002, 59.02268397984244, 9676.22021741007, 9676.685816135792, 9676.324803542535, 285.097336761281, 284.9894330424851, 285.29738871906665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.3484, 7.124362, 4384.021, 594.163, 9.25132, 5496.812, 588.6616, 9.324136, 5488.69, 602.532, 9.127815, 5500.013, 604.2736, 7.280507, 4399.312, 588.1636, 7.464375, 4390.376, 99.63544, 99.94062, 99.79295, 99.99884, 99.98272, 99.77471
31209.49792, 59.98699790480345, 59.986556066642926, 59.98287711218224, 34.06850996171706, 34.09367165263656, 34.042095179683656, 0.9999799374299556, 0.999960962315734, 0.9999774359022875, 9680.77828997923, 9680.828387403079, 9679.252688591057, 245.2619420387282, 81.6758869571695, 64.38286386574168, 9681.780041517555, 9682.185261427387, 9679.284763477413, 285.14068885462615, 284.93680544478, 285.3274277524543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215024, 4395.19, 600.4861, 9.159774, 5500.375, 595.0481, 9.239094, 5497.702, 608.6295, 9.027058, 5494.39, 597.9408, 7.357758, 4399.906, 594.4858, 7.398268, 4397.855, 99.8894, 100.0, 99.95697, 99.8966, 99.99517, 99.94735
31211.893840000004, 59.98289304382653, 59.97927063426112, 59.98071854271602, 34.01242213947402, 34.05983377114088, 34.02293754762152, 0.9999807735678818, 0.9999626165489248, 0.9999853996390365, 9667.879659234215, 9672.872303817294, 9677.736781655536, 242.15287295592043, 80.25369561700927, 55.90780444469897, 9669.819384078917, 9674.096087958433, 9673.728065193862, 285.1151197729302, 284.7848073770024, 285.3540666599567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215917, 4395.19, 600.4472, 9.15959, 5500.486, 588.6616, 9.323768, 5488.697, 602.1436, 9.134067, 5500.082, 596.7581, 7.37675, 4398.684, 597.1897, 7.359813, 4399.974, 99.88928, 100.0, 99.79202, 100.0, 99.97817, 99.99402
31214.212880000003, 59.979302979439616, 59.97845575192715, 59.975699631743765, 34.07061635992583, 34.09648819495014, 34.05093527270342, 0.9999821020541639, 0.9999622395304031, 0.999981969923357, 9674.706709775955, 9677.972168254551, 9685.268347382631, 244.4898369193197, 78.2389680550641, 55.69993389437195, 9673.914061864638, 9674.796975422401, 9684.109305172826, 285.2130768973363, 284.8787271072533, 285.3187468096626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.731, 7.299975, 4400.158, 605.9725, 9.078543, 5498.444, 584.6628, 9.372915, 5481.354, 599.6581, 9.165874, 5500.303, 596.4339, 7.375837, 4399.54, 594.8835, 7.397535, 4397.802, 100.0, 99.96198, 99.65958, 100.0, 99.98813, 99.94865
31216.567400000004, 59.974464350879835, 59.98028024891978, 59.97697711439084, 34.0559793418918, 34.113885638938214, 34.05490299033281, 0.9999811440944111, 0.9999641766697525, 0.9999856951296833, 9681.764758242989, 9679.84923965066, 9685.878329214778, 245.55632990576805, 78.70592723430718, 56.460612521597795, 9688.996656880307, 9684.413796557194, 9685.647083273025, 285.17758011980476, 284.834627709555, 285.3453576010602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1383, 7.215203, 4395.195, 600.5056, 9.159958, 5500.486, 588.6616, 9.323768, 5488.697, 602.5126, 9.128551, 5499.96, 597.9789, 7.357758, 4399.956, 594.4063, 7.398451, 4397.855, 99.88678, 100.0, 99.79414, 99.9987, 99.99497, 99.94993
31219.005, 59.97644519468727, 59.97476170928024, 59.97528897837339, 34.03536251009557, 34.086491413717475, 34.005806341223575, 0.9999782250143829, 0.9999661160778915, 0.999977777893413, 9668.346864430654, 9681.462828370153, 9673.855704205313, 250.51880479911074, 78.78876429234379, 68.14920045589406, 9679.257868903442, 9672.722092009508, 9679.779005461238, 285.2818693868211, 284.90379983664957, 285.23748145688285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.1513, 7.127218, 4383.859, 594.202, 9.251135, 5496.864, 595.0287, 9.239278, 5497.652, 608.6683, 9.02669, 5494.395, 604.2736, 7.280324, 4399.319, 588.1239, 7.464191, 4390.432, 99.63413, 99.94158, 99.9548, 99.89669, 99.98407, 99.77473
31221.293480000004, 59.97621816170281, 59.97375529572575, 59.975643488289215, 34.05707924694869, 34.084513964579145, 34.04264647549593, 0.9999826821645178, 0.9999648217108298, 0.9999794234592053, 9670.940834598156, 9681.033186980774, 9686.375022286637, 246.51513771130794, 82.8328343221965, 60.87327994857742, 9684.083992076525, 9685.118382465462, 9675.750093217091, 285.1622853766535, 284.90443670380523, 285.3254112840317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.0989, 7.215024, 4395.241, 600.4666, 9.159406, 5500.433, 588.681, 9.323768, 5488.75, 602.532, 9.127998, 5500.072, 597.9408, 7.358305, 4399.74, 594.4063, 7.398634, 4397.626, 99.88809, 100.0, 99.79406, 99.99883, 99.99268, 99.95117
31223.627280000004, 59.975165844100815, 59.97403251737509, 59.9740660921099, 34.07103324557273, 34.10432910511541, 34.0413988148633, 0.9999776448930878, 0.99995835849944, 0.9999773871004718, 9666.225985371993, 9679.611989871992, 9682.233459250941, 246.86522941380463, 85.44688120260571, 65.43665726672714, 9675.289956759221, 9679.277370219022, 9681.29151882984, 285.1475182771923, 284.8400766007125, 285.38332498164954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215024, 4395.19, 600.525, 9.159406, 5500.321, 595.0287, 9.23891, 5497.816, 608.6489, 9.026506, 5494.336, 597.9789, 7.357392, 4399.683, 594.3865, 7.397902, 4397.687, 99.88809, 100.0, 99.95889, 99.89778, 99.99763, 99.94602
31225.956800000004, 59.97669248330057, 59.9788915228968, 59.975074654883784, 34.083403520912114, 34.11837609358374, 34.05166063292388, 0.9999826402536253, 0.9999671015090162, 0.9999796795688849, 9678.07875521098, 9687.973159918865, 9683.433132237325, 243.50669446626216, 81.55277202692719, 58.66186187904577, 9678.319367943486, 9670.93153514967, 9681.213173923925, 285.13898221341793, 284.8712983905688, 285.33056232482414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.7704, 7.299796, 4400.198, 606.8091, 9.058281, 5496.97, 601.2987, 9.14761, 5500.306, 614.8822, 8.913614, 5480.991, 591.7033, 7.424416, 4395.81, 599.5556, 7.338571, 4399.841, 100.0, 99.9435, 100.0, 99.65299, 99.8946, 100.0
31228.351080000004, 59.976530459358315, 59.976914517030494, 59.97647041078358, 34.076609842154795, 34.07744340267446, 34.058250004621556, 0.9999767888795157, 0.9999636251905869, 0.9999784381550818, 9680.637042447248, 9676.295263035061, 9688.613161732686, 247.9678131119167, 83.61543842803917, 64.30473942598474, 9678.76067118133, 9683.170966985917, 9687.801468292446, 285.16276956708606, 284.9039201907931, 285.30115273380153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1383, 7.215559, 4395.196, 600.4861, 9.159774, 5500.323, 595.0287, 9.238726, 5497.875, 608.6683, 9.02669, 5494.389, 597.998, 7.357575, 4399.906, 594.4461, 7.398085, 4397.914, 99.88809, 100.0, 99.95671, 99.89657, 99.99646, 99.94863
31230.674960000004, 59.9743406946633, 59.97269402214081, 59.9781590754278, 34.0370880175481, 34.07121122701713, 34.02397163116378, 0.9999806936765325, 0.999965205343566, 0.9999826723220799, 9673.239402888377, 9674.788563585396, 9675.42937180584, 246.04267243939915, 83.5514635585987, 62.407601123259155, 9670.952515369607, 9676.227033658752, 9674.24843491887, 285.17123679715183, 284.87152571859025, 285.3732999633199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.6115, 7.203602, 4393.125, 598.346, 9.191456, 5499.291, 591.9422, 9.286585, 5492.664, 604.0078, 9.114025, 5499.712, 603.7204, 7.281785, 4399.3, 588.1239, 7.464741, 4390.372, 99.86358, 99.99131, 99.86521, 99.98893, 99.98268, 99.77978
31233.13692, 59.97631330043461, 59.97727032879553, 59.977410558657844, 34.058340521893854, 34.11286201599471, 34.04956754328951, 0.9999771643694979, 0.999962904612005, 0.9999796951001748, 9672.996107605835, 9681.342256628503, 9680.546934328688, 246.95799633628485, 84.19422220544402, 62.49141568808636, 9678.392546858324, 9680.983685159546, 9687.601686257553, 285.1565402429227, 284.85372840365716, 285.19497335800696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 610.4198, 7.205744, 4394.671, 600.4472, 9.160326, 5500.323, 595.0481, 9.239278, 5497.704, 608.6683, 9.02669, 5494.389, 597.9789, 7.357758, 4399.842, 594.4858, 7.397719, 4397.748, 99.86698, 100.0, 99.95563, 99.89658, 99.995, 99.95119
31235.44636, 59.97141500350475, 59.970928050140685, 59.972537388474635, 34.05344022014393, 34.109382876440264, 34.06870847519993, 0.9999830075713274, 0.9999657974051962, 0.9999825746705614, 9671.147931052295, 9678.758161325351, 9678.857842777265, 246.94842188459643, 81.72940615166362, 61.026462817026186, 9676.540301139637, 9677.312689187369, 9678.423551224514, 285.2291366108666, 284.87184308367125, 285.2383952676378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215024, 4395.19, 600.4666, 9.15959, 5500.323, 588.681, 9.323768, 5488.75, 602.532, 9.128182, 5499.962, 598.0171, 7.357575, 4399.956, 594.4262, 7.398268, 4397.854, 99.88928, 100.0, 99.793, 99.99979, 99.9952, 99.94602
31237.750480000002, 59.97635341174354, 59.974432047611295, 59.9761445895354, 34.041876320702066, 34.07062432755017, 34.03465670487524, 0.9999823105441842, 0.9999669862947494, 0.9999803853780874, 9668.653051659825, 9679.551381004461, 9676.714340900038, 244.64056803672702, 78.27949809092735, 56.06950206005922, 9681.583890321881, 9679.124066856793, 9678.140574701954, 285.2401403817717, 284.7987875635346, 285.3357612511766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 602.7507, 7.299975, 4400.198, 606.7897, 9.058466, 5496.918, 582.411, 9.399422, 5474.444, 596.2598, 9.221952, 5498.657, 591.7606, 7.426973, 4395.063, 600.7882, 7.324287, 4400.369, 99.99929, 99.94256, 99.53086, 99.97417, 99.88639, 100.0
31240.140760000002, 59.97421716291324, 59.974206083239956, 59.97716613726639, 34.041189698762366, 34.09744561307632, 34.05525002405485, 0.9999786547714695, 0.999967427707927, 0.9999812398740926, 9683.074751980417, 9680.412151970593, 9674.863882427486, 244.76450313620353, 78.87400207423661, 56.57166368713115, 9676.395810296952, 9678.027566183458, 9686.241883402408, 285.22258122933465, 284.81791281061345, 285.21618468960673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215381, 4395.081, 600.4861, 9.159774, 5500.375, 588.681, 9.323768, 5488.638, 602.532, 9.127631, 5500.066, 597.9598, 7.35794, 4399.959, 594.4063, 7.398634, 4397.86, 99.88679, 100.0, 99.79404, 99.99979, 99.99643, 99.94725
31242.467040000003, 59.98014293975144, 59.97698281054803, 59.98037243366768, 34.03460947576286, 34.075800350715696, 34.03650813097863, 0.9999797706363279, 0.9999632572683762, 0.9999813533386167, 9668.431139154854, 9671.187787358647, 9674.006607944839, 242.14278522437104, 80.63571068974215, 60.206254514804186, 9675.025350135715, 9677.166203057703, 9677.588075849404, 285.2358957091819, 284.8268616441297, 285.3184392170938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215024, 4395.085, 600.4861, 9.15959, 5500.381, 588.681, 9.323768, 5489.204, 603.1729, 9.108325, 5499.186, 600.1153, 7.332555, 4400.35, 591.2054, 7.438188, 4393.102, 99.8869, 100.0, 99.79649, 99.98821, 100.0, 99.84182
31244.770480000003, 59.983012089048735, 59.98152793022682, 59.98206196939676, 34.03745416173395, 34.101274797202564, 34.03034605843407, 0.9999790055874912, 0.9999638286723133, 0.9999767999616819, 9674.38129991691, 9679.139770779162, 9680.387385588168, 247.49364056387276, 79.07325849560857, 60.24920252551101, 9676.256406930308, 9683.082921211133, 9687.669740258905, 285.23723701790243, 284.923221385171, 285.28140390161934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.4076, 7.126504, 4384.91, 595.1942, 9.227558, 5498.753, 592.971, 9.273148, 5494.13, 605.0953, 9.09619, 5499.209, 599.009, 7.345521, 4399.926, 594.287, 7.398451, 4397.915, 99.64147, 99.97231, 99.89187, 99.98422, 99.99754, 99.95121
31247.075080000002, 59.98532674009686, 59.98611776177006, 59.98386210594538, 34.087907715180435, 34.07916028629067, 34.04520563534007, 0.9999776988773711, 0.9999627066157734, 0.9999810323176596, 9679.141389646567, 9681.369638049126, 9689.049988442215, 245.80665334306786, 84.21879783808254, 60.828546716557014, 9679.215961545995, 9678.232977124859, 9680.733813798128, 285.2236294003541, 284.91112758908605, 285.29185359327136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1186, 7.215203, 4395.138, 600.5056, 9.159221, 5500.546, 593.8251, 9.24977, 5497.418, 608.6489, 9.026874, 5494.279, 597.998, 7.358123, 4399.963, 594.4063, 7.398268, 4397.808, 99.88809, 100.0, 99.95166, 99.89565, 99.99405, 99.94877
31249.480280000003, 59.9876113554062, 59.98509983464465, 59.9886917674989, 34.0487431505594, 34.07758191750324, 34.01175675434387, 0.9999826722342251, 0.9999657875422965, 0.9999819987652646, 9680.17193810823, 9681.146592857778, 9675.291890105029, 244.22449280080946, 87.01049390407661, 53.94678576902925, 9676.61941715508, 9675.534519546569, 9676.892442821805, 285.2814290738429, 284.8567775440292, 285.33034052645905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 603.8942, 7.284984, 4399.887, 606.7897, 9.059202, 5496.977, 601.3181, 9.147242, 5500.416, 614.9016, 8.913981, 5480.94, 591.7987, 7.426973, 4395.164, 600.8081, 7.324104, 4400.201, 99.99462, 99.94352, 100.0, 99.65205, 99.88762, 100.0
31251.793760000004, 59.98733363142965, 59.990074494045054, 59.98781733680493, 34.05170715244243, 34.10684391299436, 34.04316783919037, 0.9999768468569643, 0.9999642752964345, 0.9999785032659197, 9683.10140238958, 9673.840243911327, 9683.1661761795, 248.4072026327849, 84.12661172082653, 63.59692807847932, 9679.590606057005, 9677.32682270282, 9685.383269719645, 285.22299224283285, 284.8247621268571, 285.2923255798774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215024, 4395.138, 600.525, 9.159774, 5500.434, 595.0675, 9.239094, 5497.771, 608.7071, 9.026322, 5494.448, 597.9789, 7.357392, 4399.849, 594.4461, 7.398268, 4397.921, 99.88809, 100.0, 99.95802, 99.89564, 99.99783, 99.94858
31254.148600000004, 59.986272492186636, 59.98684541804639, 59.98729072965112, 34.06565321426931, 34.095372903302795, 34.03891517615158, 0.9999759539163287, 0.9999625151857338, 0.9999778814412408, 9671.399557565192, 9672.100681611708, 9684.487152762857, 245.1440448963549, 80.62403072891391, 63.69270202125699, 9671.11245657244, 9681.21663228688, 9683.738692223193, 285.21120186350765, 284.80900307392693, 285.2035021784913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.214667, 4395.137, 600.5056, 9.159406, 5500.38, 595.0287, 9.239646, 5497.875, 608.6683, 9.026506, 5494.343, 598.0171, 7.357575, 4400.019, 594.4461, 7.397902, 4397.741, 99.88822, 100.0, 99.95803, 99.89683, 99.99902, 99.94742
31256.412600000003, 59.98696216429595, 59.98852189973817, 59.98508903832854, 34.031298588752215, 34.087692694465574, 34.03644383023261, 0.9999833058735722, 0.9999632408011582, 0.9999792748889469, 9676.555606890266, 9682.297969857507, 9682.21689853272, 244.43288204904502, 83.21917644748407, 60.43958606771048, 9679.064885896889, 9683.166863736995, 9681.665673355901, 285.3099124285548, 284.88673931068973, 285.28227770742785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.447, 7.122935, 4383.75, 594.202, 9.250399, 5496.863, 588.681, 9.323768, 5488.809, 602.5709, 9.127631, 5499.962, 604.3117, 7.279776, 4399.509, 588.7004, 7.452838, 4392.531, 99.62928, 99.94172, 99.79513, 99.99895, 99.9824, 99.82885
31258.705480000004, 59.983465649646114, 59.9865565288564, 59.986835407718964, 34.05864905322135, 34.09060156220205, 34.00850265940982, 0.9999816346809686, 0.9999671590255221, 0.9999829086136836, 9674.098344708038, 9682.095420664722, 9683.573939923464, 247.87706394592624, 81.15522144687566, 61.792955251463354, 9675.882586718166, 9677.784552794494, 9677.355092366271, 285.2839508981809, 284.8855636131174, 285.27816689561826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215024, 4395.028, 600.4861, 9.15959, 5500.315, 595.0481, 9.241118, 5497.149, 607.6391, 9.051328, 5496.833, 597.9789, 7.357392, 4399.911, 594.4461, 7.398085, 4397.861, 99.89071, 100.0, 99.94676, 99.93094, 99.99398, 99.94863
31261.027520000003, 59.98546273292208, 59.985492243340346, 59.98830500288995, 34.02655483203197, 34.07144727896777, 34.008675000395854, 0.9999823737160054, 0.9999650588149549, 0.9999825944877638, 9671.63412406322, 9671.64212176053, 9679.102217829426, 244.25994925663622, 82.3478582076882, 56.25750319019335, 9677.611859185843, 9669.732344578562, 9672.745257748886, 285.22851044919264, 284.951662481853, 285.3254889449019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215738, 4395.241, 601.1281, 9.144485, 5500.305, 588.3704, 9.327633, 5485.849, 599.3279, 9.183525, 5499.749, 593.4773, 7.408345, 4396.21, 600.152, 7.326302, 4400.366, 99.89043, 100.0, 99.7413, 99.99726, 99.91246, 100.0
31263.367280000002, 59.982973186189874, 59.98203686703317, 59.98395973928452, 34.061297349522064, 34.09696439831488, 34.06296562611516, 0.9999820368688896, 0.9999665763102822, 0.9999822893776593, 9678.639135942445, 9674.109842320064, 9683.23645819665, 242.0131644231859, 81.32872575647161, 55.12942787703514, 9683.774419413241, 9678.417731926504, 9678.635033542014, 285.1948245360063, 284.8797970309736, 285.28268843434535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.2939, 7.25982, 4398.222, 602.6651, 9.136012, 5500.259, 587.5357, 9.33334, 5488.302, 602.5515, 9.127263, 5499.962, 597.9789, 7.35794, 4399.962, 594.4858, 7.398085, 4397.749, 99.96485, 99.99763, 99.78236, 100.0, 99.99653, 99.94998
31265.988080000003, 59.986907328758406, 59.98402596378828, 59.98360813778717, 34.05259717471131, 34.07363214155129, 34.0568245809883, 0.9999817765239437, 0.9999666691937128, 0.9999819654778149, 9674.447168580538, 9677.667162262183, 9677.906970837304, 246.8636302606492, 82.02913037577127, 60.07780907856932, 9676.98269150102, 9680.22820358878, 9685.748816370879, 285.13065951967207, 284.8808313988956, 285.3114475761465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.1383, 7.215024, 4395.086, 600.525, 9.159774, 5500.262, 588.681, 9.323768, 5488.698, 602.5709, 9.127815, 5499.967, 597.9789, 7.357758, 4399.899, 594.4063, 7.398268, 4397.741, 99.88809, 100.0, 99.7931, 99.99894, 99.9963, 99.94996
31268.295520000003, 59.98029452519121, 59.9792979960565, 59.97788968819693, 34.02781716285533, 34.06989775717715, 34.02986729061758, 0.9999781378871552, 0.9999702545470612, 0.9999759093869663, 9667.012648040378, 9675.25184985904, 9678.527400886167, 252.13220366022506, 78.66281908564224, 69.2525294083622, 9681.15694047741, 9682.155558894474, 9680.206896291456, 285.125942762155, 284.85316881101613, 285.3021745432425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 615.3879, 7.123292, 4383.917, 594.1825, 9.250583, 5496.812, 595.0287, 9.239094, 5497.659, 608.6877, 9.026506, 5494.396, 604.3117, 7.279593, 4399.264, 588.1239, 7.464741, 4390.259, 99.63189, 99.94062, 99.95686, 99.89671, 99.98183, 99.77972
31270.716360000002, 59.97898289512974, 59.97722048312472, 59.979345843538965, 34.03987772987324, 34.09874174243379, 34.02378962188948, 0.999979559990649, 0.9999667840162525, 0.9999801756421914, 9683.451161137033, 9683.627374622512, 9677.294802548024, 248.57250619073238, 80.22396740462273, 56.65507140442787, 9679.946129478325, 9681.263236727493, 9683.778957449405, 285.2644772846832, 284.93080614263704, 285.29807274264743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 1 1), 5500.0, 600.0, 609.158, 7.215024, 4395.138, 600.525, 9.15959, 5500.493, 588.681, 9.323768, 5488.698, 602.5709, 9.127447, 5499.909, 597.9789, 7.357392, 4399.902, 594.4063, 7.398634, 4397.906, 99.88822, 100.0, 99.7931, 100.0, 99.99527, 99.94718
