TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31287.286200000002, 59.98277058958365, 59.98356993318769, 59.983168382135446, 35.2871732993615, 35.318796468927616, 35.28548181409592, 0.9999787173764412, 0.9999597676864155, 0.9999803759447833, 10028.548430371618, 10040.87386306456, 10043.201650260668, 253.2769245741183, 90.0454098956443, 68.49005944648707, 10041.018184114939, 10040.80229724719, 10038.736326713877, 285.1966298564962, 284.91751958030045, 285.34097447109207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.8099, 7.299796, 4400.199, 606.7897, 9.05865, 5496.91, 600.8522, 9.153868, 5500.25, 613.2122, 7.165257, 4390.078, 607.707, 9.04924, 5496.845, 596.8915, 9.218848, 5498.174, 100.0, 99.94362, 100.0, 99.75992, 99.92616, 99.96807
31289.595, 59.98606242619158, 59.98801709006332, 59.98569513486259, 35.31969113996246, 35.36163294233343, 35.29457115669105, 0.9999768113973537, 0.9999648639692342, 0.999978163485617, 10037.197807123099, 10040.304740141775, 10039.24702792546, 261.0388925675377, 84.93092417480966, 65.39187486319224, 10038.595818456117, 10035.798893970108, 10040.106128350004, 285.30508772548467, 284.9889685854938, 285.2994526180949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214667, 4395.138, 600.4861, 9.159037, 5500.546, 595.0481, 9.239094, 5497.705, 608.377, 7.225196, 4395.954, 604.6551, 9.094167, 5498.931, 594.6847, 9.244119, 5497.488, 99.88809, 100.0, 99.95686, 99.90693, 99.97623, 99.95097
31291.904240000003, 59.98445771089764, 59.9832940966358, 59.983937756126394, 35.27884762485382, 35.316315130473384, 35.24787951810326, 0.999977748596481, 0.9999630278822521, 0.9999760732601409, 10024.603061485845, 10024.912769866469, 10032.195621417688, 256.0596634092533, 89.11513699304123, 69.3435880871175, 10026.46966287706, 10030.298901099943, 10029.549781334592, 285.24615760107616, 284.93446680836314, 285.40096045575063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 612.0758, 7.167017, 4388.79, 595.8557, 9.227374, 5498.175, 589.7487, 9.316588, 5489.399, 602.2407, 7.30628, 4400.179, 598.3414, 9.192237, 5499.83, 588.4022, 9.326889, 5488.305, 99.77256, 99.96542, 99.81287, 100.0, 99.99668, 99.78705
31294.305920000003, 59.98567327692089, 59.9867281935357, 59.984610225827076, 35.318591014522454, 35.32998066735353, 35.30510808791676, 0.9999765730436095, 0.9999636770505204, 0.999977509528774, 10035.46415370051, 10035.880228542772, 10040.4353885184, 259.8919681766108, 83.33859456787559, 66.40260847263471, 10041.978356094494, 10039.901581193719, 10035.190220886514, 285.271692923861, 284.8819764351355, 285.3121808019985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.3749, 7.21199, 4395.092, 600.525, 9.15959, 5500.434, 595.0481, 9.23891, 5497.769, 608.377, 7.225748, 4396.019, 604.636, 9.094349, 5498.83, 594.6847, 9.244119, 5497.369, 99.88467, 100.0, 99.95578, 99.90663, 99.97929, 99.95184
31296.81592, 59.984890606989026, 59.98263615656471, 59.98441666525524, 35.299524175539474, 35.35345417462248, 35.275032881843764, 0.9999815728994029, 0.9999638263712937, 0.9999767332844876, 10041.520129344435, 10039.661538245566, 10043.242561866566, 268.3057117780472, 80.97683550247166, 64.43973488473148, 10036.143828431466, 10038.035329942457, 10036.53489237841, 285.2540656559808, 284.9781752310999, 285.4308178384508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214846, 4395.196, 600.4861, 9.15959, 5500.383, 595.0287, 9.239278, 5497.65, 608.377, 7.225564, 4395.902, 598.3223, 9.192237, 5499.896, 594.6847, 9.244302, 5497.482, 99.88704, 100.0, 99.95899, 99.90679, 99.9967, 99.95073
31299.104120000004, 59.987724206492494, 59.98561001589197, 59.98660670852779, 35.30603805849111, 35.349115116275115, 35.27268327495975, 0.9999801399195607, 0.9999554160371322, 0.9999795761428701, 10026.870679863521, 10037.733562840695, 10037.829422888944, 256.62532121434924, 92.36286382045091, 65.81366900494959, 10037.498523427059, 10041.258847075309, 10037.635612171762, 285.3925856035515, 285.0231069433195, 285.37887110446826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.8099, 7.299439, 4399.978, 606.8286, 9.05865, 5496.925, 601.2987, 9.146873, 5500.193, 614.5909, 7.135655, 4385.413, 592.123, 9.278801, 5494.987, 600.6093, 9.166292, 5500.239, 99.9981, 99.94157, 100.0, 99.66957, 99.8992, 100.0
31301.383520000003, 59.98408506668368, 59.980271184947455, 59.98330468036664, 35.277323961806786, 35.33072937991425, 35.29404602771042, 0.9999807970512434, 0.9999659475571665, 0.9999766816863714, 10028.23779275264, 10034.344802368694, 10044.007370459487, 262.31897022560133, 83.05959919861743, 69.55669930920612, 10039.945513872342, 10038.46678948409, 10039.207728187755, 285.2728335831084, 284.99947959450844, 285.49938985822854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1383, 7.215203, 4395.143, 600.4861, 9.15959, 5500.487, 595.0287, 9.239278, 5497.761, 608.2993, 7.225932, 4395.959, 598.3223, 9.191872, 5499.895, 594.6449, 9.244485, 5497.373, 99.88704, 100.0, 99.95684, 99.90676, 99.99472, 99.95281
31303.695720000003, 59.98575865506134, 59.98532366165729, 59.986910824039306, 35.25909421477307, 35.322702966734724, 35.2296117673498, 0.9999779361339762, 0.9999579818218687, 0.999976509070504, 10021.512659076605, 10032.092171893879, 10040.960096537978, 256.6865816423833, 91.29651710303392, 69.4489056841253, 10025.811181142502, 10028.216231119257, 10029.40470892533, 285.2480656042548, 284.9218163413094, 285.415823654452, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1383, 7.215203, 4395.04, 600.4472, 9.167142, 5500.167, 593.6505, 9.266152, 5495.068, 605.8914, 7.259211, 4399.02, 602.4424, 9.122656, 5499.621, 589.277, 9.316085, 5488.441, 99.88678, 100.0, 99.9179, 99.96424, 99.99683, 99.79541
31306.036280000004, 59.98300676855841, 59.982173670268956, 59.985123022229935, 35.30389932316956, 35.32870415225919, 35.27916121064746, 0.9999798871814614, 0.9999656776519626, 0.9999776372903026, 10028.186809813591, 10032.121600047958, 10046.638005609999, 257.261938143678, 85.9185176398604, 68.72689757997796, 10044.328608339854, 10041.0107070606, 10040.547216679051, 285.21951734202014, 284.9747930221281, 285.4662618293754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 613.3967, 7.153631, 4389.933, 597.8207, 9.199928, 5499.958, 593.0875, 9.258054, 5497.046, 607.9886, 7.228322, 4396.062, 598.3223, 9.192054, 5499.953, 594.6648, 9.244668, 5497.488, 99.74224, 99.99782, 99.93477, 99.91141, 99.99575, 99.94964
31308.314680000003, 59.98456077834122, 59.983357152783, 59.983050790589814, 35.31377424413872, 35.336723022450556, 35.27285110581865, 0.999977839888625, 0.9999643479470902, 0.9999789464878108, 10035.47093230217, 10034.946898607652, 10038.973604259249, 261.17650564135374, 84.97072576646951, 62.679263948801236, 10035.135925439843, 10041.14628752553, 10048.317443538863, 285.25383090991494, 284.9840314306596, 285.4038785441006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.215024, 4395.144, 600.5056, 9.159774, 5500.546, 595.0287, 9.239462, 5497.823, 608.377, 7.225564, 4395.851, 598.3223, 9.191872, 5499.845, 594.6847, 9.244485, 5497.247, 99.88822, 100.0, 99.95901, 99.9043, 99.99656, 99.94854
31310.65432, 59.98627956190483, 59.986494132829314, 59.98496827901217, 35.288420752001485, 35.32201943642627, 35.27182756913187, 0.9999802763528389, 0.9999589629195627, 0.9999798208160343, 10033.617869171676, 10042.062599227578, 10039.557821950766, 255.96186374553952, 88.9381224453141, 62.410927171329604, 10038.469721284275, 10036.266871180913, 10041.16916854594, 285.16301527385184, 284.9850387661721, 285.44344394309354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.7902, 7.299439, 4400.088, 606.8091, 9.058466, 5497.035, 601.3181, 9.146505, 5500.363, 614.5327, 7.13639, 4385.413, 592.123, 9.278801, 5494.278, 601.0864, 9.150727, 5500.346, 100.0, 99.94054, 100.0, 99.66707, 99.89666, 100.0
31312.991920000004, 59.98745574145216, 59.985442708401564, 59.98483811475714, 35.30466446408328, 35.32027792723241, 35.283819055447104, 0.9999792484087507, 0.9999636161146487, 0.9999829544828176, 10038.660084016654, 10042.346956530215, 10041.650984095646, 257.9300569314951, 86.7991308712908, 62.83738000999256, 10037.20314283165, 10037.579970305938, 10039.175568283295, 285.1585017201604, 285.0122139973751, 285.5694210643973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.215024, 4395.19, 600.4666, 9.159406, 5500.552, 595.0481, 9.239278, 5497.873, 608.3576, 7.225012, 4395.901, 598.3414, 9.192054, 5500.002, 594.6449, 9.244485, 5497.428, 99.88691, 100.0, 99.95602, 99.90544, 99.99469, 99.95158
31315.304560000004, 59.98497714515922, 59.9857512213077, 59.984362046814105, 35.2728599076491, 35.36057105277166, 35.26266551688002, 0.999983858824761, 0.9999676040118239, 0.9999753532400588, 10020.849979476136, 10034.94609771745, 10040.975725742897, 256.47993848075293, 86.65295711444924, 61.98176854711346, 10032.71681122767, 10029.051068059201, 10031.720878949915, 285.20983013784803, 285.0288781543236, 285.43615225851084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214846, 4395.138, 600.4861, 9.159774, 5500.487, 595.0481, 9.239094, 5497.824, 608.3576, 7.225748, 4395.857, 598.3604, 9.192054, 5499.844, 594.6847, 9.245034, 5496.947, 99.88941, 100.0, 99.95686, 99.90797, 99.99968, 99.94733
31317.607720000004, 59.98925863374218, 59.987795519376775, 59.98811140202049, 35.26300995701214, 35.325362153358334, 35.2945040024269, 0.9999756153849181, 0.9999594568668064, 0.9999778216028198, 10029.617859684933, 10031.140826562092, 10042.287638398771, 262.59503555562833, 90.28218057619415, 69.87921318948622, 10034.330906252171, 10041.93533743409, 10040.326967488241, 285.30122623962274, 285.0393912046988, 285.4642202835375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.447, 7.122756, 4383.808, 594.2214, 9.250399, 5496.864, 588.7004, 9.3234, 5488.816, 602.3378, 7.304993, 4399.902, 603.6632, 9.116081, 5499.909, 590.7084, 9.297772, 5494.188, 99.6294, 99.94374, 99.79525, 100.0, 99.99179, 99.87566
31319.98596, 59.98981254803465, 59.99173942832189, 59.98959519520381, 35.2742910915521, 35.325719025962, 35.26458689712868, 0.9999800251170174, 0.9999639540234626, 0.9999796431827397, 10032.791197727734, 10040.558957439167, 10045.941378255706, 261.41620747130673, 82.73873181452564, 65.32713155098986, 10036.13926813749, 10043.823290798657, 10041.708062416092, 285.2592338317861, 285.1066906145625, 285.5360802234277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.214667, 4395.299, 600.4472, 9.159774, 5500.381, 595.0675, 9.23891, 5497.875, 608.3964, 7.225012, 4395.851, 598.3223, 9.191872, 5499.896, 594.6251, 9.244302, 5497.308, 99.88808, 100.0, 99.95588, 99.90429, 99.9967, 99.94963
31322.358320000003, 59.992567259581904, 59.987746704891826, 59.990713279598616, 35.27380578745458, 35.335078682120944, 35.27227065859021, 0.9999814607301173, 0.999959527168644, 0.9999800916175079, 10030.625822789296, 10041.897347431108, 10039.743531325865, 256.79801224478615, 91.60450327488707, 65.66819519869046, 10035.373915576281, 10035.96092875831, 10037.074616987838, 285.19324326610314, 284.9637173094152, 285.50639027460363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 607.4429, 7.243043, 4397.864, 604.0464, 9.097331, 5498.596, 600.1729, 9.164544, 5500.437, 614.5132, 7.136758, 4385.523, 592.1993, 9.278436, 5494.407, 601.0665, 9.150361, 5500.112, 99.93879, 99.98261, 100.0, 99.66811, 99.89691, 100.0
31324.658120000004, 60.00096228894202, 59.99489148613393, 59.995873795045085, 35.283705053446795, 35.337409000849675, 35.27265234798922, 0.9999792344826459, 0.9999621546460173, 0.9999796238002381, 10031.515277226954, 10041.03267805039, 10044.190967608898, 256.71642079820504, 89.0847987945067, 65.16903237261795, 10034.422124418978, 10038.442481167434, 10043.833683041068, 285.2116385733491, 284.9861854919452, 285.491233053069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 607.9949, 7.222163, 4395.605, 600.525, 9.158853, 5500.373, 595.0481, 9.23891, 5497.934, 608.4352, 7.224829, 4395.959, 598.3223, 9.192237, 5499.851, 594.6449, 9.244485, 5497.248, 99.90198, 100.0, 99.95697, 99.90443, 99.99561, 99.95063
31327.02068, 59.997312036156345, 59.9956508497319, 59.99378303174481, 35.274170494067704, 35.32325701789579, 35.261242583442524, 0.9999800638894409, 0.9999639943000622, 0.9999792057995891, 10028.838123409363, 10039.427686651148, 10042.380110230159, 257.12318592782776, 94.30161489254488, 67.34505649003313, 10034.89290979459, 10035.043898723741, 10039.243063912372, 285.23083518973334, 284.9874904296424, 285.45945115752863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.214846, 4395.092, 600.4861, 9.159774, 5500.367, 595.0481, 9.23891, 5497.651, 608.377, 7.22538, 4395.851, 598.3414, 9.191872, 5499.902, 594.6648, 9.244302, 5497.367, 99.88705, 100.0, 99.96103, 99.90546, 99.99482, 99.95073
31329.351080000004, 59.995700407959625, 59.99414564746784, 59.99355513297982, 35.25022994762861, 35.301789567896115, 35.270483935700014, 0.9999764564453988, 0.9999615736006437, 0.9999768045687727, 10023.619009197957, 10029.787349602555, 10034.37850700117, 261.51727320514783, 94.32111099059375, 70.28834514332357, 10033.511150145128, 10035.176918289973, 10033.375902835456, 285.1750576557975, 285.0251369433496, 285.46295215249995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.447, 7.122578, 4383.703, 594.202, 9.250583, 5496.806, 588.7004, 9.323584, 5488.81, 602.2407, 7.305912, 4400.009, 604.6551, 9.094167, 5498.832, 588.4221, 9.327072, 5488.239, 99.6294, 99.94374, 99.79525, 100.0, 99.97735, 99.78586
31331.63692, 59.992893764474914, 59.99061458080022, 59.988238990891894, 35.30939656942411, 35.33539364126552, 35.295910292052625, 0.9999795023677385, 0.9999638327999277, 0.9999776172543648, 10030.005553326177, 10033.38723794637, 10044.060911633649, 255.44140866209727, 86.94155455700502, 63.84342037507304, 10033.399997928964, 10038.144658101146, 10048.793487566858, 285.15175583733776, 284.9427128988747, 285.38678826385404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.215024, 4395.138, 600.4861, 9.159406, 5500.321, 595.0675, 9.239094, 5497.875, 608.3964, 7.225564, 4395.797, 598.3604, 9.191506, 5499.788, 594.6449, 9.244485, 5497.248, 99.8856, 100.0, 99.95697, 99.90549, 99.99474, 99.95182
31333.98712, 59.99176260636379, 59.990604887255984, 59.98831113505447, 35.287789387484196, 35.32657832995245, 35.28458187936919, 0.999979934779865, 0.9999605410135334, 0.9999790317841767, 10037.857663057088, 10031.275448712884, 10037.957140761453, 256.0647510452909, 92.56781529402963, 59.04090288770203, 10034.21245960768, 10030.72260215621, 10041.922835501258, 285.2224448098364, 284.9378427686259, 285.49218864243625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.2172, 7.21431, 4395.08, 600.5056, 9.159406, 5500.492, 595.0481, 9.239278, 5498.177, 608.6489, 7.214716, 4394.569, 596.3957, 9.219813, 5497.968, 597.6868, 9.19193, 5500.1, 99.88678, 100.0, 99.96025, 99.87517, 99.96829, 100.0
31336.42564, 59.98977944940419, 59.989686518784055, 59.990138657537926, 35.284733782101206, 35.342814661419204, 35.27962694012106, 0.999980017619325, 0.999960158347364, 0.9999794392039353, 10033.524616659975, 10036.167662379843, 10043.022479482777, 258.75546970317737, 87.25505038993083, 61.27854550809752, 10033.882510746502, 10044.066782742006, 10043.325497159682, 285.2040208574555, 284.96129254952393, 285.4652186584036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.9282, 7.293907, 4399.855, 605.2916, 9.083516, 5499.078, 598.9693, 9.191235, 5499.729, 610.7461, 7.198536, 4394.561, 598.0934, 9.195341, 5499.836, 594.6847, 9.244119, 5497.368, 99.9953, 99.97424, 99.99366, 99.86451, 99.99545, 99.95074
31338.79588, 59.989770709886685, 59.98724123490809, 59.98809597976461, 35.30574507162334, 35.32961952303653, 35.295004391717576, 0.9999815167972066, 0.9999659255787793, 0.9999787651572687, 10033.947057099174, 10042.685202940698, 10042.783737416805, 259.8162475232566, 85.1035221045745, 64.25213005083697, 10035.888211687485, 10042.13875629571, 10045.050051702632, 285.31908012231156, 284.9933718864275, 285.48232523894404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214489, 4395.143, 600.4666, 9.159774, 5500.375, 595.0675, 9.23891, 5497.771, 608.4158, 7.225012, 4395.902, 598.3414, 9.191872, 5499.78, 594.6847, 9.244302, 5497.368, 99.88822, 100.0, 99.95697, 99.9056, 99.9946, 99.95173
31341.120560000003, 59.988786513820806, 59.992420080889815, 59.98916853641326, 35.27242424925847, 35.30207543925507, 35.25838162448664, 0.9999771626841064, 0.9999571724477428, 0.999975783396887, 10025.910737401991, 10028.18626996679, 10032.96441158698, 259.6034659428585, 90.74906650916864, 67.72733578582393, 10029.190346897636, 10031.352848118104, 10031.522700355856, 285.2084705435119, 284.997712326907, 285.49151119699803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.4667, 7.122578, 4383.865, 594.2214, 9.250583, 5496.983, 588.7198, 9.323215, 5488.757, 602.2796, 7.305545, 4400.068, 604.6741, 9.093801, 5498.887, 588.4022, 9.327255, 5488.245, 99.62822, 99.94267, 99.79528, 100.0, 99.9764, 99.78487
31343.469160000004, 59.98946383748131, 59.98816808346332, 59.98783816844864, 35.324866405034996, 35.351953592824245, 35.2841900186755, 0.9999790295820934, 0.999963832929044, 0.9999776461515522, 10028.524905005366, 10042.011108923754, 10047.689213019261, 259.07771556691256, 86.86607368128671, 64.60560178891683, 10039.957151629444, 10039.450331813663, 10039.155422206548, 285.18836828497155, 284.93607687589514, 285.42478962683595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.214489, 4395.086, 600.5056, 9.160142, 5500.492, 595.0481, 9.239094, 5497.712, 608.4158, 7.225012, 4395.908, 598.3414, 9.191689, 5499.902, 594.6648, 9.244302, 5497.361, 99.88822, 100.0, 99.95901, 99.90799, 99.99681, 99.95061
31345.809920000003, 59.99283114224864, 59.991002143903316, 59.989181268024296, 35.27373820395313, 35.361647312901304, 35.276394732765255, 0.9999789551246341, 0.9999617914244094, 0.9999794936247522, 10032.412559769893, 10040.363854444951, 10037.305817965404, 256.1437675493322, 88.51211412871726, 61.91505116820508, 10037.678775976834, 10038.955736893311, 10043.910216403834, 285.229555037561, 284.9735415876069, 285.4954325916895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.214667, 4395.196, 600.4861, 9.159221, 5500.604, 595.0287, 9.23891, 5497.712, 608.3964, 7.22538, 4395.961, 598.3414, 9.191506, 5499.729, 594.6648, 9.244302, 5498.003, 99.88704, 100.0, 99.95699, 99.90676, 99.99368, 99.95085
31348.17996, 59.991566092600685, 59.99154335120643, 59.99193914567335, 35.292650135841946, 35.3171923745779, 35.28705139987292, 0.9999812047302034, 0.999960187883219, 0.9999826084486675, 10032.997645339306, 10039.686657337275, 10040.511079676231, 256.9817199416866, 90.06548852124433, 62.77358935768689, 10030.316430971197, 10036.693149088012, 10039.465727554658, 285.2061101595991, 284.9836970233952, 285.4608586164888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.7902, 7.299618, 4400.089, 606.8286, 9.058466, 5497.089, 601.3181, 9.146689, 5500.185, 614.5521, 7.140068, 4387.222, 593.6299, 9.253051, 5497.75, 598.0048, 9.205297, 5499.098, 99.99943, 99.94268, 100.0, 99.70819, 99.94809, 99.98219
31350.495720000003, 59.99153879226256, 59.98976882331478, 59.9907602482864, 35.30496552883985, 35.346507104040505, 35.291476909011145, 0.9999784799066992, 0.9999657492201512, 0.9999784893518989, 10028.736837841388, 10037.11034194516, 10040.918867424067, 262.537251816492, 83.7045434808324, 66.51990228201885, 10035.15658738486, 10031.777022236845, 10040.360928293794, 285.2445274182453, 285.0244626037066, 285.4884447842529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.2369, 7.214667, 4395.195, 600.4861, 9.159406, 5500.436, 595.0481, 9.239094, 5497.71, 608.3964, 7.225012, 4396.012, 598.3604, 9.191323, 5499.845, 594.6648, 9.244119, 5497.427, 99.88822, 100.0, 99.95697, 99.90561, 99.99577, 99.94966
31352.866520000003, 59.993573712479936, 59.99398238827937, 59.993270927165334, 35.287908272555285, 35.29998651787423, 35.245942156149766, 0.9999782779007997, 0.999958331063923, 0.9999764773028321, 10020.724051332714, 10027.481967347021, 10034.826767088745, 258.14034332521305, 90.92180252190792, 66.214007822854, 10023.225203639366, 10026.48000045539, 10039.729090835472, 285.15083743458547, 285.0251949617796, 285.4651368762842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 611.9969, 7.167909, 4389.103, 596.6144, 9.225532, 5498.253, 589.8651, 9.315668, 5489.532, 602.3766, 7.305545, 4400.074, 604.6169, 9.094167, 5498.829, 588.4221, 9.326889, 5488.306, 99.7723, 99.96683, 99.81413, 100.0, 99.97522, 99.78597
31355.29776, 59.99604104967157, 59.99914366922195, 59.99513567767964, 35.29490090038611, 35.330624759571634, 35.298347916083515, 0.9999794069192406, 0.9999627495330875, 0.9999801540919098, 10031.644286294417, 10041.787220262286, 10042.218221112675, 258.1201084287309, 86.35308133901799, 67.30336760452656, 10037.021541307968, 10044.24564973, 10042.020262621865, 285.23642104957986, 284.9981228114095, 285.4091323712003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.3354, 7.213596, 4395.144, 600.4861, 9.159958, 5500.434, 595.0481, 9.239094, 5497.771, 608.3576, 7.225564, 4396.02, 598.3414, 9.191689, 5500.012, 594.7045, 9.244119, 5497.308, 99.88455, 100.0, 99.95806, 99.90424, 99.99881, 99.94966
31357.61892, 59.99840502470375, 59.99918151967365, 60.00013158012952, 35.296585487733665, 35.34073017510164, 35.28349722500263, 0.9999808299821692, 0.9999654775340409, 0.9999816549410523, 10033.772594753671, 10043.388582990803, 10044.733201188163, 259.9516082225655, 84.20655918841112, 63.33665383403877, 10032.660493430949, 10041.831897046151, 10041.425884325441, 285.22646318933545, 284.98113193294927, 285.4437455374615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.21431, 4395.19, 600.525, 9.159221, 5500.387, 595.0675, 9.239278, 5497.771, 608.3381, 7.226116, 4395.96, 598.3414, 9.191872, 5499.853, 594.6847, 9.244302, 5497.315, 99.88691, 100.0, 99.95684, 99.9056, 99.99772, 99.94979
31359.9478, 59.99758542195576, 59.99920295927382, 60.00048951093229, 35.27265542136011, 35.344274534689205, 35.28385000113657, 0.99998220544149, 0.9999508586558162, 0.9999800763081481, 10027.142833394117, 10034.4836525461, 10042.270818835734, 257.76267208676063, 94.87556755691185, 62.935501200673116, 10033.407092842634, 10031.283762535206, 10046.575003682665, 285.2248979935926, 285.01094229924036, 285.4902483983332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.7902, 7.299261, 4400.094, 606.8286, 9.058466, 5496.925, 601.3181, 9.146689, 5500.253, 614.5521, 7.136023, 4385.414, 592.1611, 9.278254, 5494.286, 601.0665, 9.150727, 5500.267, 100.0, 99.94267, 100.0, 99.6696, 99.8947, 100.0
31362.317560000003, 60.00207007118283, 60.001362065003114, 60.00005269296809, 35.26886865105614, 35.34768361050401, 35.28291651896812, 0.9999806570582929, 0.9999647706644689, 0.9999793425447362, 10033.76734376461, 10031.369280815561, 10047.47848991214, 260.35272797554535, 86.33456711277631, 64.60499345818153, 10036.616222970673, 10044.295396387826, 10041.603697400076, 285.1605435986153, 284.992937602829, 285.4512187917712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.214667, 4395.143, 600.5056, 9.15959, 5500.433, 595.0481, 9.23891, 5497.651, 608.4158, 7.225564, 4395.96, 598.3604, 9.191323, 5499.738, 594.6847, 9.244119, 5497.428, 99.8881, 100.0, 99.95588, 99.90679, 99.99788, 99.95184
31364.650840000002, 60.00480205549556, 60.00307087508377, 59.99990963108745, 35.251741352340275, 35.300685680665694, 35.245458785954746, 0.9999765417592232, 0.999960620662519, 0.999977131918956, 10018.562064492951, 10031.534040896882, 10028.850546109823, 262.2106450602796, 88.73675191795883, 67.07482920717848, 10021.795677011132, 10032.981917855686, 10035.32541312527, 285.2628813065936, 285.041248749667, 285.40956251301543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214846, 4395.138, 600.5056, 9.16051, 5500.344, 594.1746, 9.250875, 5495.638, 606.94, 7.250386, 4398.491, 601.7557, 9.130144, 5499.893, 589.7542, 9.31755, 5488.837, 99.88941, 100.0, 99.93184, 99.95785, 100.0, 99.80864
31367.03076, 60.001582185532556, 59.996690956137925, 59.9984786327265, 35.313344992807146, 35.324215782146, 35.28997217491806, 0.9999784289046398, 0.9999613241797041, 0.9999773806708162, 10033.75789544156, 10039.466539593812, 10039.902696138039, 260.3656452920243, 88.90674506144023, 68.64115854567899, 10036.012793757294, 10039.8568371144, 10044.249047231748, 285.24982695779056, 285.06195996013156, 285.47814700440466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 613.5544, 7.157201, 4389.835, 597.7234, 9.191456, 5500.249, 593.631, 9.252347, 5497.395, 608.1634, 7.228322, 4395.952, 598.3604, 9.191506, 5499.905, 594.6648, 9.244302, 5497.374, 99.76758, 100.0, 99.94163, 99.91045, 99.99684, 99.94964
31369.388280000003, 59.998788995036264, 59.99969049827213, 60.00213150382331, 35.294895910097615, 35.3313786081038, 35.28346799893051, 0.9999808617296191, 0.9999643239269187, 0.9999796919118433, 10026.15876668972, 10039.169921804954, 10045.819561571803, 264.2606689336228, 83.23087727135862, 64.67157375627221, 10031.336385295199, 10036.851561398109, 10037.655276573614, 285.2111714688389, 285.00813728561417, 285.5009589605043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.21431, 4395.144, 600.525, 9.159221, 5500.5, 595.0481, 9.23891, 5497.717, 608.377, 7.225564, 4395.958, 598.3414, 9.191141, 5499.837, 594.6648, 9.244302, 5497.313, 99.88809, 100.0, 99.95684, 99.90673, 99.99564, 99.95085
31371.68024, 59.999185419399154, 60.00026865464923, 59.99731079624083, 35.252640359611085, 35.33369373250285, 35.2713195697228, 0.9999825009670146, 0.9999554652486013, 0.9999783832303664, 10032.186437116206, 10032.321023775497, 10043.8080028978, 260.08434707914887, 95.79662704006296, 67.34038972057078, 10031.02826331754, 10033.962440062269, 10039.87315812253, 285.1376056251031, 284.9235275969551, 285.477923967751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 602.7902, 7.299261, 4400.089, 606.8091, 9.058281, 5497.034, 601.3375, 9.146873, 5500.363, 614.5909, 7.135103, 4385.575, 592.142, 9.278254, 5494.344, 601.1063, 9.150361, 5500.347, 99.99942, 99.94467, 100.0, 99.66459, 99.89483, 100.0
31374.063200000004, 59.99577984321247, 59.99780246949634, 59.9997042792858, 35.28243254351433, 35.34807070458472, 35.29472659767706, 0.9999784429082497, 0.9999619895932058, 0.999978144540665, 10030.365072126575, 10032.551021247997, 10043.880126957349, 257.85436029775394, 86.08088466503341, 63.029943320894745, 10026.817995464791, 10038.37396772039, 10038.68278705271, 285.1722245097442, 284.96378558110223, 285.37012199814444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.214846, 4395.091, 600.525, 9.15959, 5500.434, 595.0287, 9.238726, 5497.652, 608.4158, 7.224829, 4395.851, 598.3414, 9.191323, 5499.787, 594.6449, 9.243936, 5497.32, 99.88941, 100.0, 99.95806, 99.90693, 99.99472, 99.95193
31376.33996, 59.996639304916606, 59.99375088725723, 59.992859463887434, 35.287297241214205, 35.34159251351891, 35.28266446092792, 0.999977056912358, 0.9999642030040533, 0.9999788908642766, 10021.390858002555, 10031.259824868746, 10037.051673362552, 257.3567265396989, 85.83906249708798, 61.4439190783105, 10030.831313760544, 10028.658937241651, 10031.341881920524, 285.19112909078325, 284.97151578809087, 285.3289686716641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1974, 7.214489, 4395.04, 600.4861, 9.159774, 5500.493, 595.0481, 9.23891, 5497.71, 608.4352, 7.224645, 4395.908, 598.3414, 9.191323, 5499.745, 594.6648, 9.244302, 5496.38, 99.88822, 100.0, 99.95794, 99.90681, 99.99591, 99.93944
31378.687200000004, 59.99558725560558, 59.990703903733845, 59.99286397563655, 35.27956217127686, 35.34160182948601, 35.281971501093096, 0.9999790908102759, 0.9999612350040545, 0.9999731970053846, 10036.4954109335, 10040.558527708177, 10045.110313118445, 259.55325433176654, 89.42201345404555, 66.36417726399486, 10028.608089173165, 10041.3033958488, 10041.596087082076, 285.1613435306007, 285.0220084476461, 285.36735675817295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.4667, 7.122399, 4383.703, 594.2408, 9.250583, 5496.984, 588.7004, 9.3234, 5489.198, 602.6485, 7.294329, 4399.775, 602.6713, 9.131787, 5500.15, 591.9013, 9.281841, 5495.559, 99.63309, 99.94377, 99.79528, 99.99349, 99.99814, 99.90275
31381.061960000003, 59.9895455800567, 59.993832526926965, 59.99377564070436, 35.29956911388191, 35.35066919304596, 35.29831524173816, 0.9999814040916258, 0.9999653079296412, 0.9999795799171125, 10031.671795821741, 10040.714970506513, 10040.97298121399, 259.20654194224494, 88.1636201842175, 60.36668429116662, 10033.45887386264, 10043.63523782519, 10041.741702720685, 285.0687252302515, 284.9066419783893, 285.3408881914884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214846, 4395.253, 600.525, 9.159221, 5500.441, 595.0481, 9.238726, 5497.764, 608.4547, 7.225196, 4395.85, 598.3604, 9.191689, 5499.79, 594.6847, 9.244302, 5497.488, 99.88808, 100.0, 99.95699, 99.90561, 99.99477, 99.94964
31383.425120000004, 59.993040097942014, 59.9931720119731, 59.99518282746742, 35.29724132808751, 35.325296664789256, 35.28124122222508, 0.9999775434626613, 0.9999556554021816, 0.9999779901292516, 10031.276052599913, 10038.801376456306, 10037.847660664256, 258.2443707625753, 97.91071769800783, 62.97457430141685, 10032.428498934849, 10039.116167528435, 10034.670118861583, 285.14186018915024, 285.00916626896463, 285.41943915661057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 606.5557, 7.256607, 4398.854, 605.0192, 9.077622, 5497.656, 601.124, 9.148162, 5500.246, 614.6104, 7.135287, 4385.471, 592.1802, 9.278254, 5494.395, 601.0665, 9.15091, 5500.233, 99.95658, 99.95598, 100.0, 99.66589, 99.89787, 100.0
31385.711120000004, 59.99040904165036, 59.99113002975843, 59.98998044631834, 35.291334529210424, 35.334166441717144, 35.29055715722613, 0.9999805176966451, 0.9999654035988697, 0.9999817878945455, 10032.318931548354, 10044.834347655426, 10038.221069921312, 260.4454612998038, 84.20266297733633, 64.15459561614921, 10029.724612369604, 10041.913923620781, 10039.178096052125, 285.25025503295944, 284.9790818418123, 285.4035693391202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.606, 7.219307, 4395.404, 600.525, 9.159221, 5500.492, 595.0287, 9.23891, 5497.763, 608.4158, 7.225196, 4395.798, 598.3414, 9.191689, 5499.952, 594.6648, 9.243752, 5497.375, 99.89414, 100.0, 99.95793, 99.90549, 99.99884, 99.95087
31388.05036, 59.98561661029426, 59.9872451390202, 59.99050215818378, 35.29996100331036, 35.32517940831031, 35.27615720459728, 0.9999782577069961, 0.9999661635940638, 0.9999799500931905, 10039.184560096097, 10037.986608996607, 10038.428449687075, 268.06892641364266, 87.30829744407765, 61.77991347418259, 10035.558188877741, 10043.46078729338, 10043.652054690374, 285.1986197486371, 284.93645993708327, 285.4776024158364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.214489, 4395.086, 600.5056, 9.159774, 5500.546, 595.0481, 9.23891, 5497.764, 608.4352, 7.225012, 4395.96, 598.3223, 9.191506, 5499.96, 594.6648, 9.244119, 5497.375, 99.88822, 100.0, 99.95794, 99.90307, 99.99788, 99.95182
31390.338480000002, 59.98922758258612, 59.98688889248282, 59.98735372053992, 35.28076297632508, 35.28210665542993, 35.26229621614667, 0.9999757070114725, 0.9999567487824281, 0.9999732439511133, 10025.0795260095, 10028.191924412695, 10040.42661942961, 253.98146341789288, 95.56202615643224, 63.412610210146454, 10027.778670353251, 10039.592230953625, 10033.575365942816, 285.1605346190575, 285.0191047187938, 285.45121493298984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.4667, 7.122578, 4383.813, 594.2408, 9.250399, 5496.99, 588.7004, 9.323584, 5488.816, 602.2796, 7.305545, 4400.074, 604.6741, 9.093618, 5498.887, 588.4221, 9.326706, 5488.246, 99.62927, 99.94387, 99.79523, 100.0, 99.97836, 99.78707
31392.79216, 59.99065243033998, 59.99029995611026, 59.98963260516213, 35.289662767321026, 35.337812374599515, 35.29555986241661, 0.9999788166995282, 0.9999631146649731, 0.9999794978075454, 10024.919364154443, 10034.788313555006, 10035.594698831754, 260.60269079518, 87.65075459328318, 64.88058072084095, 10028.313526944363, 10029.67174399856, 10040.197815635274, 285.0884003317623, 284.9369930087945, 285.3975074704669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.1777, 7.214489, 4395.091, 600.5056, 9.15959, 5500.485, 595.0675, 9.238726, 5497.712, 608.3964, 7.225196, 4395.907, 598.3414, 9.191689, 5499.905, 594.6847, 9.244119, 5497.428, 99.88704, 100.0, 99.95793, 99.90557, 99.99686, 99.95085
31395.108560000004, 59.984244946837734, 59.986148526892855, 59.98513814747108, 35.28715819219632, 35.338020092336905, 35.275378547693, 0.9999782804265607, 0.9999606937721487, 0.9999796382009946, 10023.355313334994, 10039.407020540912, 10038.407191525775, 260.89139405254264, 88.76717858736697, 65.31523450154009, 10031.236797315189, 10032.230443201457, 10038.700246415774, 285.20983936663606, 284.94893625465477, 285.41375147497905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.158, 7.21431, 4394.924, 600.5444, 9.15959, 5500.568, 595.3393, 9.226945, 5498.896, 609.4644, 7.202397, 4392.075, 595.4801, 9.238076, 5497.064, 599.2971, 9.171054, 5500.591, 99.88573, 100.0, 99.97392, 99.84203, 99.95603, 100.0
31397.435200000004, 59.98508996948802, 59.98461927605862, 59.982259085254576, 35.30318105581242, 35.33230581856951, 35.30833466932047, 0.9999815419196859, 0.9999551616056465, 0.999981188108556, 10027.463737340406, 10031.459246812043, 10044.352457309336, 257.17908362555727, 94.96467546602793, 67.44216148733085, 10029.371529271804, 10035.1571905811, 10041.062874533522, 285.1501246633162, 284.90766490146865, 285.3849785823397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7365, 7.28195, 4399.396, 604.2994, 9.099726, 5499.633, 597.9793, 9.206145, 5498.792, 609.7946, 7.21012, 4395.183, 598.265, 9.192054, 5499.787, 594.6648, 9.243752, 5497.375, 99.98863, 99.98883, 99.98538, 99.87146, 99.99772, 99.95087
31399.78164, 59.9840650295369, 59.98320507072988, 59.981117206523344, 35.297528490093804, 35.348630409463006, 35.280550809787734, 0.9999803595961536, 0.9999656792340312, 0.999978333988695, 10033.314727674266, 10039.848719940002, 10042.75613274932, 259.83716393548093, 87.59779588873744, 69.25514062503862, 10036.156445138371, 10037.75996882372, 10035.259688847227, 285.1236545944079, 284.96193099499106, 285.49466526305093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.2172, 7.214667, 4395.086, 600.5056, 9.159958, 5500.604, 595.0675, 9.23891, 5497.769, 608.377, 7.22538, 4395.908, 598.3223, 9.191506, 5499.853, 594.7045, 9.244302, 5497.428, 99.88691, 100.0, 99.95803, 99.90559, 99.99591, 99.95184
31402.097960000003, 59.97917553157325, 59.978655288306925, 59.97536772451157, 35.27360268487621, 35.321137142110445, 35.28409118337174, 0.9999768707837839, 0.9999555146191522, 0.9999783573692552, 10020.809462601099, 10026.194662691953, 10036.707394392397, 259.17782592635086, 94.45237703459316, 66.4870634507788, 10025.081588313167, 10029.090075657503, 10032.90430913445, 285.13918153446684, 284.9529196350492, 285.4816859028196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 0), 5500.0, 600.0, 615.3287, 7.12347, 4383.755, 594.2214, 9.250583, 5496.983, 588.7004, 9.3234, 5488.875, 602.2601, 7.305728, 4400.016, 604.6551, 9.093801, 5498.779, 588.4221, 9.326523, 5488.3, 99.6294, 99.94374, 99.79632, 100.0, 99.9764, 99.78599
