TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32073.075080000002, 59.997930649641795, 60.003119017775006, 59.99968850573562, 34.05686627616406, 34.12377176655134, 34.07143605436783, 0.9999783464594947, 0.9999631158257102, 0.9999754687942135, 9682.113134553972, 9685.29367657834, 9689.360821379365, 246.25894505561178, 85.35229440410876, 65.21421731985447, 9686.12272513367, 9685.094547150522, 9686.594565891828, 285.2444585617975, 284.8187443925766, 285.28105249313455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.5339, 7.302652, 4400.22, 607.4317, 9.04815, 5496.113, 600.9688, 7.322341, 4400.47, 596.3375, 9.220482, 5498.835, 592.1039, 7.422955, 4395.388, 590.8675, 9.295209, 5492.402, 100.0, 99.92792, 100.0, 99.97741, 99.89628, 99.86046
32075.392840000004, 60.003275760866856, 59.99922308295555, 60.00137653052846, 34.09290339461613, 34.11879529455602, 34.08271700106334, 0.9999772192230469, 0.9999653127852671, 0.999979900067886, 9683.32246917419, 9682.072459619894, 9690.822240965306, 249.94206074830095, 85.30251427744588, 61.56943385663453, 9689.902100786263, 9688.238275703998, 9685.952720664529, 285.23540808209265, 284.8942586591442, 285.33887297126654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.221092, 4395.599, 601.0892, 9.15038, 5500.346, 594.5822, 7.396891, 4398.114, 602.6097, 9.126712, 5500.087, 598.3604, 7.353192, 4399.909, 597.1301, 9.209326, 5499.18, 99.89858, 100.0, 99.95316, 100.0, 99.99652, 99.9827
32077.754760000003, 60.00140263571381, 60.00053962791879, 60.00126430542648, 34.057352251232416, 34.12063271877593, 34.046263277642836, 0.9999741232736724, 0.99996717163988, 0.9999821444201011, 9679.062010356201, 9681.096090877552, 9682.701840328726, 249.25019205876924, 79.06245670148064, 67.37098816483194, 9676.483322759681, 9673.623810162147, 9679.041645446838, 285.2265630450015, 284.8085158209421, 285.23020978408135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.599, 601.0698, 9.150564, 5500.519, 594.6404, 7.396338, 4398.062, 602.6097, 9.126712, 5500.087, 598.3986, 7.352644, 4399.91, 597.15, 9.20896, 5499.375, 99.89738, 100.0, 99.95704, 99.99504, 99.99655, 99.98586
32080.153280000002, 60.00286690124227, 60.00311333439033, 60.00257646350208, 34.0665056996818, 34.11716571878795, 34.07183301983952, 0.9999786929184562, 0.9999669549119449, 0.9999784610370058, 9681.083722867686, 9683.15252884208, 9687.453081577598, 253.33464780474242, 83.39205408102771, 64.54802055407526, 9688.55794054491, 9687.91874563982, 9682.044623149832, 285.2132750130196, 284.91659098339017, 285.28586862707135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 614.9936, 7.12936, 4384.708, 594.8051, 9.242478, 5497.564, 588.3316, 7.462605, 4390.615, 608.7071, 9.025954, 5495.099, 603.3771, 7.291464, 4399.988, 601.1063, 9.160067, 5500.149, 99.65104, 99.9555, 99.78526, 99.90268, 99.99301, 100.0
32082.522920000003, 60.001078286185624, 60.00309514877876, 60.00254107588524, 34.06734113456951, 34.10801344743343, 34.073926480093846, 0.9999738648284086, 0.9999597495637207, 0.9999795074075475, 9677.131265494785, 9688.718130911038, 9683.349554973855, 248.6419962112891, 85.6431730144102, 65.42148781805918, 9681.434829924596, 9689.227426089617, 9687.194130146298, 285.17624776036683, 284.8145186532905, 285.25912029720985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.220557, 4395.651, 601.0698, 9.150932, 5500.458, 594.621, 7.395786, 4398.062, 606.5322, 9.053166, 5495.956, 598.3414, 7.353374, 4399.91, 597.15, 9.20896, 5499.18, 99.89975, 100.0, 99.95069, 99.92506, 99.99655, 99.98368
32084.853600000002, 59.998044151642034, 59.999461979793175, 60.00049582445601, 34.041261246055704, 34.083669448218664, 34.04717495551116, 0.9999752844346282, 0.9999607115379239, 0.9999800013696113, 9672.461244402928, 9674.663299301264, 9679.367254130175, 249.02373148100241, 79.06566635719321, 62.69814609060268, 9671.215152138602, 9677.05954443255, 9677.86799501773, 285.1644700963649, 284.87212399164576, 285.25295631488206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.5754, 7.250004, 4398.548, 605.0192, 9.08849, 5498.22, 599.571, 7.331545, 4400.419, 614.824, 8.914717, 5480.725, 592.1802, 7.422955, 4395.331, 590.8874, 9.295209, 5492.456, 99.95566, 99.96624, 100.0, 99.64897, 99.89873, 99.86036
32087.181640000003, 59.99998510949706, 60.001769223730875, 60.00077159554148, 34.070544969403734, 34.127877454695614, 34.08192195820159, 0.999975013712974, 0.9999636914305827, 0.9999753588055798, 9676.19093242476, 9678.139642733404, 9686.275527236161, 247.09684554299474, 82.40300095328837, 68.98502799561902, 9682.625801937524, 9686.189836758442, 9687.925077405747, 285.09091583519114, 284.8331995279776, 285.31088547181895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.6006, 7.230015, 4395.905, 601.0698, 9.150748, 5500.4, 594.6404, 7.395786, 4397.944, 608.746, 9.025403, 5494.181, 598.3414, 7.353192, 4399.859, 597.15, 9.20896, 5499.12, 99.91705, 100.0, 99.9559, 99.8928, 99.99785, 99.98577
32089.490560000002, 59.996144751115764, 59.99408249490028, 59.998458800195955, 34.07189444932625, 34.117079789664494, 34.04882744687536, 0.9999775456810279, 0.9999612680617975, 0.9999772550730506, 9677.520507974712, 9673.414514418495, 9689.44148008791, 245.49391402685615, 80.20823301996597, 68.92183001722333, 9687.829899488019, 9681.51928924929, 9685.901761362227, 285.2332500350948, 284.8247660945741, 285.23096453368225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.221092, 4395.703, 601.0892, 9.150564, 5500.407, 594.6793, 7.396338, 4397.951, 608.7266, 9.025954, 5494.24, 598.3414, 7.353374, 4399.9, 597.1698, 9.208776, 5499.181, 99.90093, 100.0, 99.95202, 99.89375, 99.99789, 99.9848
32091.890880000003, 59.99740236499188, 59.994501455605416, 59.99583966586635, 34.06455405848993, 34.09603467689286, 34.05382203973393, 0.9999771858988059, 0.9999643347907271, 0.9999766895126023, 9681.150118810894, 9675.99232010828, 9688.100224769303, 246.78330242516267, 80.27791133506241, 67.60111695630167, 9677.687865568072, 9683.52489217343, 9688.882127332658, 285.13009143984544, 284.8273165718185, 285.30979645734004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 614.9147, 7.130787, 4384.766, 594.8051, 9.242478, 5497.624, 588.351, 7.462605, 4390.45, 602.6291, 9.126712, 5499.976, 604.6932, 7.27521, 4399.095, 603.4921, 9.112638, 5499.568, 99.6559, 99.9554, 99.78782, 99.99813, 99.97812, 99.99084
32094.200760000003, 59.995016693196064, 59.994812118248596, 59.994838467324215, 34.05621274287839, 34.12562511075903, 34.077223157165356, 0.9999755895779816, 0.9999633807866587, 0.9999725649687112, 9674.703715426676, 9686.989801849826, 9686.105717820694, 248.55611547339913, 81.1899426640988, 66.7277325713203, 9685.706732860868, 9681.256055781725, 9688.148732374017, 285.18176797477304, 284.8810332606377, 285.31114699511903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.220557, 4395.646, 601.0698, 9.151116, 5500.46, 594.6599, 7.396154, 4398.122, 608.7071, 9.025587, 5494.24, 598.3986, 7.352644, 4399.969, 597.1698, 9.208593, 5499.294, 99.89857, 100.0, 99.95063, 99.89587, 99.99789, 99.98491
32096.508040000004, 59.99172034534205, 59.993842204533344, 59.99179271954743, 34.05017356334681, 34.090224314742564, 34.026095123381374, 0.9999775523991483, 0.9999593709729278, 0.999978777321741, 9674.509654110434, 9674.84408754452, 9676.30065895878, 250.74612519865013, 87.9281426154023, 65.98825256951204, 9668.241412449686, 9675.317186330036, 9675.339580034775, 285.2147395601313, 284.8639096038343, 285.30784023194127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.220735, 4395.651, 601.0698, 9.150564, 5500.465, 594.6404, 7.396338, 4398.457, 609.6974, 9.001868, 5491.052, 596.5674, 7.380403, 4398.075, 593.79, 9.264262, 5495.062, 99.89975, 100.0, 99.96352, 99.85512, 99.96321, 99.91768
32098.993560000003, 59.994676731226946, 59.99433242074513, 59.99184474424781, 34.06681542008113, 34.12196296694006, 34.071904643828816, 0.9999794344691765, 0.999965931949111, 0.9999747749265742, 9685.7591128296, 9683.426641383929, 9688.61562139544, 249.29960983294495, 80.8595219743629, 69.32091691973983, 9686.934110691393, 9689.229699956086, 9685.814019351203, 285.14777879647505, 284.8049866399161, 285.318278075557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.6182, 7.289088, 4399.372, 604.5134, 9.105435, 5499.57, 596.4263, 7.375722, 4398.616, 608.9207, 9.022094, 5494.248, 598.3604, 7.352827, 4399.914, 597.15, 9.208776, 5499.186, 99.99309, 99.9866, 99.9739, 99.89402, 99.99663, 99.98372
32101.302280000004, 59.99200306839815, 59.99401648868355, 59.995347764019506, 34.07168846264742, 34.12270659623728, 34.074139869027505, 0.9999782186626399, 0.9999633554560511, 0.9999760524707445, 9681.810651412527, 9676.75685143508, 9683.297553703389, 246.59666293781083, 87.78085546465945, 65.05912634488686, 9685.778241958775, 9679.652177741273, 9686.576380847968, 285.197625205571, 284.8680463798399, 285.2268548380033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.221092, 4395.593, 601.0503, 9.15038, 5500.353, 594.6404, 7.396523, 4398.174, 608.7266, 9.025403, 5494.24, 598.3223, 7.352644, 4399.907, 597.1301, 9.209143, 5499.067, 99.89963, 100.0, 99.95313, 99.89387, 99.99803, 99.98284
32103.637000000002, 59.99263903634061, 59.99286862776003, 59.99080056647652, 34.04551354054387, 34.1039975597991, 34.04414321331093, 0.9999763530674968, 0.9999639576046678, 0.9999757285411547, 9681.057100549975, 9674.18429987355, 9681.504951517174, 251.06594062096315, 81.42415524898297, 66.51147268281784, 9684.16124607182, 9674.58360158648, 9682.584275207162, 285.1390898257307, 284.8123003096945, 285.2370552181556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 615.0133, 7.130787, 4384.708, 594.8245, 9.242294, 5497.513, 588.3316, 7.462605, 4390.495, 602.6097, 9.126712, 5500.027, 604.636, 7.27521, 4399.041, 603.512, 9.111906, 5499.452, 99.65841, 99.95348, 99.78782, 99.99909, 99.97687, 99.98767
32105.953080000003, 59.99182299660075, 59.99280421392811, 59.99046823876223, 34.09592248217055, 34.10907590492932, 34.065266612765754, 0.9999739957814217, 0.9999609867142641, 0.9999718524329337, 9676.000064438065, 9683.933699375004, 9687.156658820884, 247.7978587059331, 78.9502114971342, 68.67453719059904, 9681.336414755526, 9681.820002057224, 9690.953495816306, 285.12033371575086, 284.7708513698637, 285.2478738817555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.220557, 4395.657, 601.0892, 9.150564, 5500.405, 594.621, 7.396154, 4398.01, 608.746, 9.025403, 5494.352, 598.3795, 7.353374, 4399.852, 597.1301, 9.209143, 5499.181, 99.89989, 100.0, 99.95337, 99.89481, 99.99649, 99.98467
32108.28796, 59.98921828460413, 59.99167146646451, 59.99320795493606, 34.067165370234655, 34.11291403787389, 34.04288055552944, 0.9999805249717189, 0.9999595805496481, 0.9999753394168792, 9676.31225428103, 9677.308872471296, 9677.29368394905, 252.30259437235182, 77.53618336189493, 69.19729849484611, 9679.745362275604, 9674.901987025807, 9671.293839578117, 285.141926862964, 284.85142413843477, 285.25419574162606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.220557, 4395.657, 601.0892, 9.150195, 5500.399, 594.6404, 7.39597, 4398.002, 608.7266, 9.025587, 5494.292, 598.3414, 7.352644, 4399.901, 597.1698, 9.208776, 5498.942, 99.89989, 100.0, 99.95443, 99.89482, 99.99673, 99.9826
32110.602280000003, 59.99202178550299, 59.994170096874775, 59.992580088370104, 34.06736943891344, 34.11126003810095, 34.09112154997382, 0.9999767046006678, 0.999963042224486, 0.9999801820500347, 9680.645161743, 9681.435709060122, 9683.87474284416, 249.34389237805334, 84.86611584280217, 61.289794788687686, 9685.961449602284, 9686.347052954341, 9692.347578224517, 285.12459275192754, 284.9025068172125, 285.2391459834755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.4156, 7.30408, 4400.157, 607.4317, 9.047966, 5496.217, 600.9882, 7.321605, 4400.248, 614.9599, 8.914165, 5481.608, 592.8669, 7.408162, 4397.36, 593.1737, 9.264628, 5496.808, 100.0, 99.92982, 100.0, 99.6642, 99.92844, 99.93376
32112.972760000004, 59.99245714930212, 59.99124194764308, 59.990552678580656, 34.071123181097015, 34.14125557585565, 34.07766613264351, 0.9999707806408111, 0.9999576124669511, 0.9999750161271085, 9682.084155431106, 9676.956028351067, 9689.676368512613, 248.1790331506179, 87.56249691422272, 71.18397882458976, 9689.111638442973, 9686.391616881536, 9686.768624663242, 285.1156981178828, 284.8009597017427, 285.33930903450494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.220378, 4395.651, 601.0892, 9.15038, 5500.413, 594.621, 7.396338, 4398.175, 608.7266, 9.02577, 5494.24, 598.3795, 7.353009, 4400.024, 597.15, 9.209509, 5499.235, 99.89858, 100.0, 99.94816, 99.89387, 99.99915, 99.98148
32115.312800000003, 59.991442985310705, 59.995769543600126, 59.99539549337207, 34.05894738009474, 34.091394763543086, 34.04710999543846, 0.999975798410646, 0.9999641284720256, 0.999977933499159, 9670.666439464374, 9679.883747912303, 9681.77187345873, 246.49799542606002, 87.54436738232016, 63.22207557186266, 9682.826769593326, 9676.654553602708, 9679.53880071898, 285.18181617986767, 284.8041242783057, 285.2836576091301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9269, 7.198427, 4391.931, 598.2876, 9.201771, 5499.266, 590.0787, 7.449351, 4391.555, 602.8233, 9.125424, 5499.976, 604.636, 7.275576, 4399.097, 603.512, 9.113188, 5499.454, 99.83053, 99.98525, 99.80666, 99.99638, 99.97803, 99.99169
32117.622720000003, 59.996679657204716, 59.994442841125384, 59.99738173700251, 34.052228420077235, 34.09523915461738, 34.08592782030268, 0.9999766407099177, 0.9999631396628053, 0.9999759428983421, 9680.103763020317, 9676.964883717978, 9684.639356823684, 247.06174781619075, 87.23228129051586, 72.08438162336643, 9675.967893102352, 9682.077487270713, 9691.44035015552, 285.19712226480516, 284.9052070279753, 285.3841954678415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.3212, 7.206993, 4394.987, 601.0503, 9.150932, 5500.288, 594.6016, 7.39597, 4397.9, 608.7266, 9.025403, 5494.239, 598.3795, 7.353009, 4400.019, 597.1102, 9.209143, 5499.132, 99.86672, 100.0, 99.95188, 99.89483, 99.99652, 99.98282
32119.9078, 59.991672303209484, 59.995053286731256, 59.99345280393228, 34.04649457548294, 34.11445994160689, 34.05868223104218, 0.9999774268363876, 0.9999636172517122, 0.9999772087788431, 9678.661508401348, 9685.311031601668, 9686.129583348808, 244.4336105784546, 81.97625501942457, 68.86720443578747, 9677.705576357755, 9685.226952750912, 9683.169259817127, 285.19308852439025, 284.86977683983065, 285.33376680063435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.220557, 4395.703, 601.0698, 9.150564, 5500.465, 594.6404, 7.396154, 4398.003, 608.6877, 9.02577, 5494.234, 598.3604, 7.353009, 4400.075, 597.1301, 9.209326, 5499.126, 99.90094, 100.0, 99.95321, 99.89482, 99.99655, 99.98467
32122.363600000004, 59.99804948512352, 59.995162918360215, 59.999373698012654, 34.06388938327535, 34.10302665687181, 34.06234319239579, 0.9999781792369173, 0.9999663326137624, 0.9999804049052436, 9677.3140818701, 9687.502562746793, 9683.428454023886, 245.29316565304453, 85.13383467089352, 64.06065948820788, 9684.487955896138, 9675.823393998073, 9687.340153971909, 285.1147021817575, 284.8211530886529, 285.3161324878773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.4156, 7.30408, 4400.267, 607.4512, 9.048519, 5496.223, 601.0076, 7.321973, 4400.299, 614.9599, 8.912327, 5480.894, 592.142, 7.42259, 4395.439, 590.8675, 9.295392, 5492.456, 100.0, 99.92993, 100.0, 99.64825, 99.9001, 99.86034
32124.691240000004, 60.00134542673099, 60.00125599450897, 59.998427240070406, 34.046372442094636, 34.10993535529086, 34.060150452608156, 0.9999744070274766, 0.9999616579536036, 0.9999759902185603, 9680.883015436706, 9685.126797090317, 9680.418101248903, 246.88496890544775, 84.49106363001465, 65.59770482744193, 9681.238807455695, 9684.240705630564, 9685.001745276657, 285.2743368875052, 284.91661262307144, 285.3694043105886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.220913, 4395.657, 601.0698, 9.150932, 5500.459, 594.6599, 7.395602, 4398.113, 608.7071, 9.025587, 5494.239, 598.3986, 7.353009, 4399.856, 597.15, 9.20896, 5499.12, 99.89975, 100.0, 99.95572, 99.8959, 99.99533, 99.98586
32127.013120000003, 60.00196536359565, 59.99965392856333, 59.99984816726409, 34.03402302874979, 34.06810806309439, 34.04054477814047, 0.999975160358443, 0.9999615547909206, 0.9999725922028867, 9670.771767603506, 9675.41255834636, 9674.80583510471, 245.33773314671862, 86.48164048125909, 72.40529358237791, 9672.553135332599, 9677.382872781522, 9684.832522051276, 285.21458182074383, 284.89654997480363, 285.33220911213033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.220735, 4395.657, 601.0698, 9.150932, 5500.517, 594.621, 7.396154, 4397.269, 607.8915, 9.045812, 5496.49, 600.6494, 7.325981, 4400.337, 600.5496, 9.149446, 5500.279, 99.89846, 100.0, 99.94546, 99.92305, 100.0, 100.0
32129.344200000003, 60.00515727893632, 60.003830958359025, 60.00595747883149, 34.04080200850561, 34.11639083546256, 34.0184582637309, 0.9999741541289087, 0.9999658647970517, 0.9999748469202183, 9677.290456715777, 9685.498909090911, 9683.240628829823, 245.9235513625515, 87.38596715586391, 66.70232268479549, 9684.801790117022, 9686.472848071367, 9685.294783395262, 285.2211494232026, 284.87645031106644, 285.34066499741283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 614.6782, 7.134178, 4386.354, 596.2059, 9.217059, 5499.602, 591.1851, 7.433337, 4395.641, 607.076, 9.054086, 5495.232, 599.2188, 7.348626, 4400.095, 597.1698, 9.209326, 5499.354, 99.68846, 99.99136, 99.89193, 99.92049, 99.99787, 99.98258
32131.64108, 60.005272434543535, 60.0083771561292, 60.00853122393171, 34.06887760849643, 34.11374422150368, 34.08671327145744, 0.999977361418275, 0.9999606090318868, 0.9999748755241454, 9680.826831652977, 9683.46565540856, 9688.314537063441, 240.3851074760804, 82.40996454724882, 69.63762111852702, 9687.568008519154, 9685.258683432243, 9689.203032679708, 285.13213708382983, 284.8317293527826, 285.42189024625884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.651, 601.0698, 9.150564, 5500.294, 594.621, 7.395234, 4398.009, 602.6291, 9.126344, 5499.917, 598.3986, 7.353922, 4400.068, 597.15, 9.209143, 5499.348, 99.90225, 100.0, 99.95221, 99.99708, 99.99629, 99.98258
32133.97228, 60.008459148057206, 60.00864376341288, 60.00891096161396, 34.04701035911645, 34.10347383589544, 34.04951931408277, 0.9999793231135541, 0.9999607733894202, 0.999979112649505, 9672.567436911278, 9680.032172901005, 9682.541564074754, 243.96731961324042, 86.88702468856809, 64.10704044770227, 9681.28710586257, 9681.057028310806, 9686.032466787628, 285.0950233257927, 284.8879016969296, 285.4192510576027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5196, 7.297119, 4400.123, 607.3928, 9.048335, 5496.11, 601.0076, 7.321789, 4400.466, 596.3181, 9.220482, 5498.664, 592.142, 7.422955, 4395.445, 590.8476, 9.295392, 5492.51, 99.99972, 99.92788, 100.0, 99.97431, 99.89628, 99.85826
32136.351560000003, 60.006869044886834, 60.00765427618538, 60.00740434542774, 34.06236663188548, 34.10545947562251, 34.06067990549891, 0.9999801958725182, 0.9999679791616752, 0.9999794402520353, 9682.41776049266, 9688.219887484092, 9682.773380339771, 247.45775535042253, 82.19842201299525, 65.96128444307033, 9685.183797849915, 9685.949954930275, 9682.87537936169, 285.22607128936176, 284.8136525033482, 285.2765871908603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.761, 601.0892, 9.15038, 5500.354, 594.6987, 7.396338, 4398.108, 602.5903, 9.126712, 5499.917, 598.3414, 7.353374, 4399.858, 597.1301, 9.209143, 5499.119, 99.89844, 100.0, 99.95473, 99.99708, 99.99779, 99.98161
32138.657880000002, 60.0098039534942, 60.00629758105081, 60.004243804221815, 34.05811935546809, 34.122221604361705, 34.05558953925052, 0.9999794656309509, 0.9999610787904093, 0.9999785721979821, 9677.11628093069, 9682.786988789581, 9685.101852829634, 249.8265805174956, 81.1584772577296, 64.84166358549737, 9681.999870477417, 9679.705326702338, 9680.261135760406, 285.2265602865582, 284.8966443224051, 285.16846581617386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.6849, 7.221449, 4395.599, 601.0892, 9.150564, 5500.339, 594.6016, 7.395418, 4398.061, 602.6291, 9.126344, 5499.858, 598.3795, 7.353557, 4399.859, 597.15, 9.209143, 5499.227, 99.90106, 100.0, 99.95473, 99.99706, 99.9954, 99.9826
32141.000640000002, 60.011169349385156, 60.01385663490338, 60.010940916154844, 34.084672920573745, 34.12122088049977, 34.061480191914576, 0.9999757425280268, 0.9999665795934503, 0.99997580541462, 9676.932488460694, 9682.19463089884, 9692.182772800914, 243.95944285356882, 74.5774969764527, 65.18609045055291, 9684.027760738749, 9686.05723526387, 9683.408813895008, 285.2445198956917, 284.89232338109474, 285.3268497363965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 614.9936, 7.130074, 4384.87, 594.8245, 9.241925, 5497.46, 588.3704, 7.462973, 4390.666, 608.7071, 9.025954, 5494.436, 604.2927, 7.279776, 4399.369, 602.16, 9.143036, 5500.186, 99.65474, 99.9536, 99.78511, 99.89494, 99.98426, 99.99954
32143.3522, 60.00703899062872, 60.00850224529862, 60.00872384551746, 34.06496100875235, 34.138027843094676, 34.04862177032503, 0.9999765577568934, 0.9999556852554943, 0.9999786064200514, 9682.28101235511, 9684.211662625545, 9680.087671528676, 245.54705349726464, 79.95413407003389, 66.97481537686963, 9681.82074062084, 9676.7231402118, 9686.113755005877, 285.21357068161257, 284.9464040353619, 285.3790895567523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7637, 7.221271, 4395.593, 601.0892, 9.151116, 5500.347, 594.6599, 7.395786, 4398.002, 605.0565, 9.087916, 5498.081, 598.3795, 7.353192, 4399.917, 597.1301, 9.209143, 5499.066, 99.89844, 100.0, 99.95572, 99.9637, 99.99652, 99.9826
32145.668080000003, 60.00913266067783, 60.00892910402693, 60.005410823693104, 34.02336460569962, 34.09153050734117, 34.02361619138163, 0.9999769529385543, 0.9999651077158557, 0.9999769960843409, 9669.535331035422, 9671.030586058323, 9679.161821262589, 246.8438945950229, 86.25252871418934, 60.68329574655286, 9662.739541280178, 9678.130114835216, 9676.92056529037, 285.23971509989053, 284.89223545924597, 285.3542220162095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.468, 7.228588, 4396.757, 602.9958, 9.11133, 5499.57, 598.1346, 7.35621, 4400.329, 613.154, 8.935309, 5482.977, 592.4473, 7.419485, 4395.339, 590.8675, 9.295209, 5492.402, 99.9249, 99.99432, 100.0, 99.68908, 99.90036, 99.86046
32148.01808, 60.004543714043685, 60.00375062145164, 60.003254343469195, 34.06721972218301, 34.10341563875648, 34.05134555948143, 0.9999776345884513, 0.999961563351759, 0.9999766055914091, 9681.118769644454, 9687.171908037348, 9685.699632860287, 248.44888231924597, 84.73670297917852, 62.721990096534455, 9684.222426938843, 9684.670047648677, 9682.772425222389, 285.2237731919247, 284.91724348683937, 285.33738178837797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 605.4714, 7.259641, 4397.974, 602.4511, 9.138407, 5500.205, 594.7181, 7.395418, 4397.892, 608.7266, 9.02577, 5494.403, 598.3223, 7.35374, 4399.801, 597.1698, 9.208593, 5499.24, 99.95254, 100.0, 99.95069, 99.89496, 99.99407, 99.98478
32150.388720000003, 60.002870857080296, 60.00460977189561, 60.00480393346431, 34.054740853212046, 34.13371800579061, 34.028404659408096, 0.9999782964267051, 0.9999626471895106, 0.999975965681355, 9677.543422502496, 9684.695452832475, 9688.571676241758, 241.94380637500853, 84.63555669888228, 66.40643611258605, 9675.494393059167, 9686.699663421006, 9687.07341461229, 285.1893724910502, 284.9008782330062, 285.1970869530835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7834, 7.220378, 4395.599, 601.0892, 9.1513, 5500.406, 594.6404, 7.395786, 4397.886, 608.7266, 9.025219, 5494.24, 598.3604, 7.353009, 4399.909, 597.1301, 9.209143, 5499.121, 99.90094, 100.0, 99.95204, 99.89398, 99.99785, 99.98586
32152.69824, 59.99964015828078, 60.001945264858804, 60.00309674910014, 34.06849798821544, 34.06802921083788, 34.0447498288955, 0.9999761711220772, 0.9999646570624888, 0.9999756406159431, 9672.625320843272, 9684.959217091286, 9682.654646219815, 240.06827927962468, 80.71642078076002, 69.3644412676399, 9679.25744296234, 9686.94831175838, 9680.819445326184, 285.19630733536445, 284.845383916156, 285.4089338902561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 614.9936, 7.129717, 4384.87, 594.8245, 9.242294, 5497.63, 588.3316, 7.46242, 4390.555, 602.6097, 9.126528, 5500.027, 604.6169, 7.275576, 4399.038, 603.4921, 9.112272, 5499.507, 99.65093, 99.95444, 99.7853, 99.99718, 99.97673, 99.98977
32154.970480000004, 60.00497559761081, 60.00289100517075, 60.002794736529424, 34.06663798977424, 34.11887442910621, 34.040311121984054, 0.9999749500748798, 0.9999624493374115, 0.9999775419489995, 9682.817918501227, 9686.645246094475, 9684.730560778966, 244.38628384866115, 85.75367030571579, 64.94762107412885, 9683.083745217804, 9689.118415042441, 9685.835049840998, 285.22262019915723, 284.90089625870013, 285.3284419474589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.221092, 4395.657, 601.1281, 9.150932, 5500.412, 594.6599, 7.395602, 4398.009, 608.7266, 9.025954, 5494.182, 598.3414, 7.353557, 4400.024, 597.15, 9.20841, 5499.235, 99.89975, 100.0, 99.95443, 99.89282, 99.9953, 99.98468
32157.378040000003, 59.99883068671263, 60.00036775650274, 60.000275348750804, 34.07194092153844, 34.10996906970676, 34.07417467825752, 0.999978576064204, 0.999963508673901, 0.9999756788382894, 9675.806911843238, 9683.189557019523, 9684.502590451992, 244.42813167374243, 86.30263127884791, 64.66814020653555, 9683.160134259, 9679.028769003105, 9681.333599758782, 285.1741718837017, 284.8420250903711, 285.2571065052584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.744, 7.220913, 4395.703, 601.1086, 9.150195, 5500.296, 594.6599, 7.396523, 4397.892, 602.5903, 9.126344, 5500.125, 597.9217, 7.362323, 4399.097, 595.2215, 9.242105, 5496.807, 99.89975, 100.0, 99.95069, 99.99613, 99.99003, 99.94054
32159.681600000004, 59.99991568402078, 59.99901553563417, 59.999807677017316, 34.09288489977573, 34.10846571184309, 34.05527666807016, 0.999977829600931, 0.9999613832278778, 0.9999773301662933, 9675.935030581495, 9686.663680993814, 9687.800988868476, 245.46890423847958, 84.12040021151824, 61.66540464538912, 9680.185665069204, 9688.637488700904, 9689.30551262398, 285.2567593795873, 284.93619124205475, 285.403547535871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.3762, 7.30408, 4400.163, 607.3928, 9.055518, 5497.25, 599.4934, 7.339644, 4399.893, 598.7454, 9.176723, 5500.166, 595.9761, 7.380951, 4399.471, 595.8974, 9.221045, 5499.13, 100.0, 99.93614, 100.0, 100.0, 99.97911, 99.98278
32161.993840000003, 59.99848961102161, 59.99596161081171, 59.9936801047559, 34.06048107288514, 34.111548921322076, 34.058345151935285, 0.99997640071155, 0.9999641528568962, 0.9999762315380626, 9683.157426938164, 9683.707791340516, 9687.145196553418, 241.89076186033162, 81.196318437027, 65.11032446696481, 9679.725745469465, 9676.476171781458, 9691.776653942012, 285.18148205468947, 284.82585992675763, 285.3736236378667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7834, 7.220378, 4395.593, 601.1086, 9.150195, 5500.465, 594.621, 7.39597, 4397.892, 602.6097, 9.127079, 5499.864, 598.3414, 7.353192, 4399.96, 597.15, 9.20896, 5499.174, 99.89844, 100.0, 99.95587, 99.99612, 99.99403, 99.98575
32164.301840000004, 59.99635995390994, 59.99788029488035, 59.995056001098206, 34.03099798997199, 34.08904194798663, 34.03319397738757, 0.9999777968390225, 0.9999643248190018, 0.9999736563943007, 9673.26239017444, 9674.65176747381, 9677.730640553395, 243.91623061105702, 80.08056978366312, 67.54509246700809, 9676.30689569787, 9674.8764717508, 9675.263834927075, 285.21970507120284, 284.88887743690333, 285.33132919234555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 612.6672, 7.164696, 4387.624, 596.2059, 9.23161, 5497.828, 588.3704, 7.462052, 4390.503, 608.746, 9.025954, 5494.07, 604.636, 7.275393, 4399.04, 603.512, 9.112272, 5499.453, 99.74606, 99.9649, 99.78646, 99.89685, 99.97554, 99.99074
32166.6768, 59.996232208523075, 59.994080990589175, 59.99246714530191, 34.082073613881015, 34.12572286044586, 34.05018703340006, 0.999975026168536, 0.9999623918701274, 0.9999751691852142, 9684.203268148873, 9682.8126312913, 9689.16030290155, 238.62693687417004, 81.43717949168149, 68.02469180822618, 9683.40725992386, 9690.517360359985, 9681.29592049501, 285.2321653382371, 284.87028417496174, 285.35106489384873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.8229, 7.220378, 4395.709, 601.0892, 9.15038, 5500.398, 594.6016, 7.396338, 4398.062, 602.6097, 9.126712, 5499.909, 598.3223, 7.353374, 4399.799, 597.1301, 9.209143, 5499.299, 99.89857, 100.0, 99.95319, 100.0, 99.99779, 99.98585
32169.078360000003, 59.99039459521016, 59.991011936401094, 59.991656394377024, 34.053560460810466, 34.117787201478244, 34.0792838238033, 0.9999732604630884, 0.999961681659384, 0.9999735635424398, 9674.792193533942, 9680.038928104996, 9687.406974781465, 243.6675321281068, 80.34312277394929, 68.4544018508575, 9679.637857337715, 9678.302825738303, 9679.657089218272, 285.20879515746805, 284.8752733658621, 285.31390430652186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7046, 7.221092, 4395.541, 601.0503, 9.15038, 5500.406, 594.6793, 7.395602, 4397.943, 608.7266, 9.025954, 5494.241, 598.3795, 7.353009, 4399.967, 597.15, 9.209143, 5499.24, 99.89726, 100.0, 99.95185, 99.89483, 99.99785, 99.98478
32171.417800000003, 59.987575320874946, 59.98699210481659, 59.98908075116828, 34.05420175141615, 34.12020849947586, 34.09687377380608, 0.9999746970177955, 0.9999630899675866, 0.9999820624567107, 9681.979461389277, 9686.83603488999, 9685.917026860041, 248.98575126149444, 85.81736146302865, 62.26866583830531, 9682.591393497232, 9685.390066653434, 9679.311574949958, 285.158524695952, 284.7215667675713, 285.33353061609785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.3762, 7.304793, 4400.273, 607.4512, 9.047966, 5496.111, 600.9688, 7.321605, 4400.306, 614.9599, 8.912511, 5480.945, 592.123, 7.42332, 4395.39, 591.1458, 9.284405, 5494.338, 100.0, 99.92789, 100.0, 99.65228, 99.89382, 99.89565
32173.8192, 59.98667376505418, 59.98532164389637, 59.984818111810576, 34.08339613009632, 34.10993807472506, 34.07202692514056, 0.999977542165127, 0.9999612506862394, 0.9999777849529251, 9673.301825569004, 9688.523710992858, 9682.90478786387, 241.6851926188665, 87.07706924314971, 64.14603866204925, 9681.49944387513, 9691.334941430063, 9686.356524334673, 285.1598008527848, 284.81094012357516, 285.2774285678858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7834, 7.220913, 4395.651, 601.1086, 9.1513, 5500.36, 594.6793, 7.395602, 4397.951, 608.7071, 9.025219, 5494.181, 598.3604, 7.352827, 4400.024, 597.1301, 9.208776, 5499.121, 99.89975, 100.0, 99.95337, 99.8928, 99.9954, 99.98262
32176.250560000004, 59.98312157409048, 59.981518878729815, 59.981764680950086, 34.05089702960679, 34.06634307976198, 34.04019983031884, 0.9999754171050083, 0.9999624213770595, 0.9999768380584473, 9678.131185213322, 9676.595886973017, 9675.467599770069, 245.9442817729614, 81.76657324054372, 65.63432786035673, 9677.526562404995, 9679.02473243575, 9677.67122356453, 285.17567495575696, 284.9068831863221, 285.2523926911232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.0397, 7.209848, 4394.216, 599.2993, 9.186851, 5499.795, 591.7093, 7.433889, 4392.974, 603.7748, 9.114209, 5499.788, 604.5406, 7.276854, 4399.037, 603.4921, 9.113005, 5499.4, 99.86714, 99.99865, 99.859, 99.98882, 99.97779, 99.98962
32178.621240000004, 59.98307034439008, 59.982668274601934, 59.98132607824239, 34.0832751487062, 34.106232982020984, 34.05139243389289, 0.9999762814554665, 0.9999626104599308, 0.9999763604215833, 9680.224292744337, 9683.564371471413, 9680.687970247825, 245.1062519221764, 85.04684364722425, 70.52849805945152, 9681.82565818241, 9681.313821649694, 9682.869902895662, 285.28455417310397, 284.91536474883475, 285.2597980438001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.1438, 7.200925, 4394.976, 601.0308, 9.1513, 5500.347, 594.6404, 7.396338, 4398.063, 608.7266, 9.02577, 5494.232, 598.3795, 7.352827, 4399.858, 597.15, 9.209326, 5499.125, 99.86684, 100.0, 99.95316, 99.89482, 99.9967, 99.9827
32180.954680000003, 59.98324535218968, 59.98533044755288, 59.986450009837775, 34.06742566371047, 34.12662292514592, 34.05255718748501, 0.9999739721465868, 0.9999686889975685, 0.9999740620313543, 9679.091199046552, 9680.739893054943, 9681.836511327245, 243.69871772836223, 79.53252201897749, 71.96182158990541, 9685.451259135603, 9682.574401415373, 9688.204714573962, 285.19190561276207, 284.867336767685, 285.29423041621953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7243, 7.220735, 4395.542, 601.0892, 9.150564, 5500.34, 594.6016, 7.395418, 4398.173, 608.7266, 9.02577, 5494.24, 598.3604, 7.353192, 4399.859, 597.1897, 9.208776, 5499.293, 99.89844, 100.0, 99.95207, 99.89469, 99.9954, 99.98163
32183.233880000003, 59.98402943455507, 59.98383747815442, 59.980892823656504, 34.0455156118812, 34.07591599633836, 34.04135080061218, 0.9999782459649661, 0.9999621370537455, 0.9999760050210534, 9673.016386496998, 9680.473572632507, 9683.940804848571, 241.34181556303298, 72.12177610464187, 66.2754580246201, 9678.812530929246, 9684.543019532897, 9682.2599333723, 285.1783877791105, 284.8638658142892, 285.4199981402208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 602.4353, 7.303722, 4400.11, 607.4706, 9.047414, 5496.172, 600.9688, 7.321973, 4400.411, 614.9405, 8.912695, 5480.672, 592.1802, 7.42259, 4395.556, 590.8675, 9.295026, 5492.39, 100.0, 99.929, 100.0, 99.64719, 99.89631, 99.86023
32185.595400000002, 59.98821287265979, 59.98939407684034, 59.990612586113244, 34.070775728459644, 34.10792445127249, 34.05997047743775, 0.9999731111221053, 0.9999643966280695, 0.9999748377770292, 9675.283841555638, 9682.051753411606, 9681.600867128363, 243.74546574087867, 83.34936557050423, 68.73269571108085, 9680.063237958197, 9686.163158828198, 9680.259551633826, 285.1764210712818, 285.02181461569523, 285.3613784386345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7046, 7.220378, 4395.599, 601.0892, 9.150564, 5500.406, 594.6404, 7.39597, 4397.952, 608.7266, 9.025035, 5494.181, 598.3986, 7.353374, 4400.019, 597.1301, 9.209143, 5499.241, 99.89857, 100.0, 99.95321, 99.89279, 99.99902, 99.98381
32188.011560000003, 59.989659079469696, 59.991113864476276, 59.99053260180073, 34.06186036616152, 34.107841965539734, 34.03567833238979, 0.9999771993246085, 0.9999615060287108, 0.9999789131467323, 9679.458882236066, 9678.73115542507, 9670.442508664182, 242.0811179395721, 85.67212719789677, 65.01012287536832, 9673.845819593642, 9681.310936657546, 9684.133163596138, 285.2537127595041, 285.028723925637, 285.3208616938776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.7046, 7.221271, 4395.483, 601.1281, 9.150195, 5500.459, 594.621, 7.400756, 4397.216, 607.9109, 9.045444, 5496.502, 600.6876, 7.319771, 4400.284, 600.5298, 9.149262, 5500.447, 99.89595, 100.0, 99.94554, 99.935, 100.0, 100.0
