TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32204.604680000004, 60.00661132291179, 60.00437726422083, 60.00507430272761, 32.80802779715006, 32.82504753937732, 32.80748247203258, 0.9999834584616858, 0.9999722838489455, 0.99998102689202, 9326.169667667302, 9325.84860419744, 9325.486823595007, 234.69411882848723, 72.15849093146971, 54.29195437466933, 9331.55044870963, 9327.441878628222, 9323.231640899503, 285.1790220265762, 284.9145695989538, 285.2923407227472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.744, 7.220735, 4395.651, 601.1086, 9.150748, 5500.4, 594.6599, 7.39597, 4397.893, 607.0565, 9.043422, 5495.063, 598.3604, 7.352827, 4399.914, 596.8716, 7.370251, 4399.216, 99.89857, 100.0, 99.95071, 99.9195, 99.99918, 99.98077
32206.932000000004, 60.000491498945394, 60.0048199462077, 60.00814856103859, 32.80091786671297, 32.826944458654154, 32.78797149751849, 0.9999810846636306, 0.9999652738255239, 0.999982371814658, 9314.934785171932, 9310.382448098917, 9315.252673399027, 232.9614381660232, 79.3026302007861, 52.822817624351046, 9318.547895272515, 9317.00090800998, 9316.203995956115, 285.2075512199369, 284.80578847464875, 285.19348418147797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 606.1219, 7.261426, 4398.882, 605.6029, 9.07228, 5497.222, 600.5999, 7.326207, 4400.249, 614.9793, 8.912695, 5480.73, 592.123, 7.423138, 4395.558, 590.609, 7.439104, 4393.622, 99.97319, 99.96161, 100.0, 99.65016, 99.89382, 99.85363
32209.300680000004, 60.00059916942294, 60.00178759579865, 60.004850864226995, 32.82066697935124, 32.84613665203741, 32.808429979900495, 0.9999808474461296, 0.99996696124125, 0.9999824713178794, 9327.295185948991, 9323.17197637657, 9324.09582924805, 235.96350749742544, 73.72945242292599, 59.3773089453407, 9324.98309761623, 9326.195841192151, 9325.555417819085, 285.2022066055046, 284.8297564343509, 285.26377918954023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.5863, 7.221984, 4395.593, 601.0892, 9.150564, 5500.413, 594.6599, 7.395602, 4398.064, 608.746, 9.025587, 5494.233, 598.3795, 7.353009, 4400.019, 596.8716, 7.369884, 4399.219, 99.90211, 100.0, 99.95593, 99.89375, 99.99652, 99.98085
32211.588000000003, 60.00038641666308, 60.00750639503185, 60.00413224068824, 32.789513175844746, 32.840007879582814, 32.80441403553216, 0.9999828567908501, 0.9999685352279485, 0.9999832287613699, 9311.626794967706, 9319.175735810948, 9326.769333328906, 230.52903712436273, 70.62939070586617, 52.23167864210245, 9318.04571916123, 9322.32494154648, 9329.000623423763, 285.23917100897444, 284.9885713393914, 285.2951062886844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.7637, 7.2202, 4395.593, 601.0892, 9.150564, 5500.405, 594.6404, 7.395786, 4397.951, 608.7266, 9.025587, 5494.182, 598.3223, 7.353374, 4399.85, 596.9313, 7.369518, 4399.099, 99.89989, 100.0, 99.95202, 99.89282, 99.99519, 99.98215
32213.918240000003, 60.00216954479594, 60.003267027916934, 60.0035056574542, 32.79845739012101, 32.84571714594323, 32.80085362422655, 0.999984045937149, 0.9999676494244616, 0.9999847033698135, 9323.962906111074, 9325.859648082362, 9322.860969464702, 235.7627304745879, 72.98334521536026, 54.963439380346244, 9317.696807473305, 9321.943348422183, 9321.518910637918, 285.20763302576114, 284.84730369372477, 285.3672223127787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.9936, 7.129538, 4384.708, 594.8245, 9.242109, 5497.637, 588.351, 7.462236, 4390.503, 602.6291, 9.126712, 5499.975, 604.636, 7.275028, 4399.041, 603.2734, 7.292608, 4399.559, 99.65106, 99.95337, 99.78532, 99.99708, 99.9768, 99.98857
32216.322320000003, 60.00890475328268, 60.0083766443902, 60.00606610980137, 32.80291834987189, 32.85146992088636, 32.77603157902968, 0.999983540282883, 0.9999713463034636, 0.9999844997488995, 9318.695629071926, 9324.18854650322, 9320.238208735283, 233.1053961278858, 69.83171173754863, 52.604632252561714, 9319.612322550169, 9322.337706724134, 9320.495781080564, 285.2622315996396, 285.0797178809883, 285.3763090647525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.7637, 7.220913, 4395.593, 601.0698, 9.15038, 5500.347, 594.6599, 7.39597, 4397.833, 608.7266, 9.025403, 5494.234, 598.3414, 7.353374, 4399.961, 596.8915, 7.370617, 4399.274, 99.89844, 100.0, 99.95576, 99.89387, 99.99782, 99.98211
32218.662560000004, 60.002914553993335, 60.00614877878186, 60.00246106000382, 32.78185947858945, 32.80761334952485, 32.77268817054074, 0.9999822981521475, 0.999968496588854, 0.9999825497429413, 9309.862844646295, 9316.248785978722, 9319.686543166395, 235.72720590976132, 76.53891615316314, 54.883141192819494, 9317.58381043441, 9315.587364423684, 9318.556841718953, 285.1994072348867, 284.91756692636085, 285.2941958185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.7637, 7.220378, 4395.599, 601.0892, 9.15038, 5500.45, 595.5334, 7.37922, 4399.438, 611.0762, 8.984769, 5488.796, 594.9842, 7.396292, 4397.09, 591.8019, 7.433427, 4393.936, 99.89975, 100.0, 99.97577, 99.7949, 99.93246, 99.86438
32221.005, 60.004363751321144, 60.00443035542826, 60.00418661887877, 32.79779691976994, 32.83408635099633, 32.810832597737516, 0.9999825917533802, 0.9999660000726835, 0.9999810754863674, 9314.717154317856, 9323.841105840858, 9324.890782903729, 231.84605059035312, 77.75902483782681, 55.162293056570434, 9328.949531940732, 9327.247105686976, 9325.570059441936, 285.3311225855233, 284.9690232257305, 285.3676753263319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 604.2096, 7.281414, 4399.05, 604.5523, 9.104883, 5499.467, 596.3875, 7.376275, 4398.447, 609.5227, 9.022094, 5494.188, 598.3414, 7.353374, 4399.964, 596.8716, 7.369884, 4399.109, 99.98446, 99.98891, 99.97426, 99.89212, 99.99779, 99.97834
32223.312280000002, 60.00963346054778, 60.005878519542264, 60.007617659184405, 32.77045183483629, 32.83511535709876, 32.772170565218005, 0.9999815600598588, 0.9999705687436277, 0.9999818928428111, 9322.179104546352, 9319.808901729331, 9322.084811863408, 232.2872507461061, 70.92997110705778, 56.6323573773243, 9320.836071201355, 9321.951098156102, 9325.506242688281, 285.2473378805297, 284.93375429911646, 285.32227750739594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.744, 7.220557, 4395.594, 601.0892, 9.150748, 5500.412, 594.6987, 7.395418, 4398.056, 608.7266, 9.025587, 5494.234, 598.3414, 7.353557, 4399.91, 590.609, 7.43947, 4393.509, 99.89726, 100.0, 99.95473, 99.89376, 99.99635, 99.85107
32225.658120000004, 60.00983810546843, 60.01091984935034, 60.009553543314304, 32.78051209164726, 32.839094624211185, 32.80229254399768, 0.9999818749825069, 0.9999720150930996, 0.9999826871024996, 9316.327817835561, 9330.829562090748, 9325.843365661263, 237.01766281135133, 67.29577353509558, 53.84376877187583, 9324.263179220025, 9324.908820424429, 9319.96069139816, 285.38698244942236, 285.1057073411904, 285.4230742094947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.744, 7.220735, 4395.489, 601.0892, 9.150932, 5500.34, 594.6016, 7.39597, 4398.174, 608.7071, 9.025954, 5494.234, 598.3414, 7.353192, 4399.858, 590.5693, 7.439287, 4393.743, 99.89607, 100.0, 99.95709, 99.89481, 99.99645, 99.8524
32227.993120000003, 60.00948592779222, 60.0075417743158, 60.00923765544162, 32.80586940324223, 32.75391628490424, 32.45712843212527, 0.9999778841278867, 0.9999518969325504, 0.9999703957309128, 8796.942521831697, 8917.249516389193, 9071.673054747458, 226.744130206082, 65.13116229580237, 49.31664377609967, 9317.256103473737, 9325.971169528624, 9324.460291818508, 285.2919517212213, 284.9724551492418, 285.3429611006315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 598.6697, 7.653876, 4258.581, 601.1671, 9.149459, 5500.48, 594.8152, 7.394313, 4398.135, 608.7266, 9.025954, 5494.181, 598.3604, 7.351913, 4399.84, 590.5494, 7.439104, 4393.857, 96.78456, 100.0, 99.95622, 99.89481, 99.99686, 99.85109
32230.30192, 60.00739117729518, 60.011110478518226, 60.010632542602146, 32.11362784824717, 32.041183506119765, 31.8638781365021, 0.999982802920386, 0.9999680794715781, 0.9999834330144419, 8915.714502279285, 8886.960231040171, 8856.350370367585, 219.66550016724204, 69.18709817331, 47.69065703487922, 8725.982942325572, 8665.90615477818, 8644.272409513336, 285.33387454002366, 284.93549088666964, 285.2734133132617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 607.2654, 7.240545, 4396.164, 585.3497, 8.53332, 4611.324, 594.5822, 7.399836, 4398.193, 608.7071, 9.025954, 5494.076, 598.1887, 7.35374, 4399.846, 590.4897, 7.440569, 4393.807, 99.92727, 83.84108, 99.94712, 99.89088, 99.99642, 99.84807
32232.617280000002, 60.012183438326666, 60.00900409144086, 60.014352593601494, 32.66662700748084, 32.514280627339026, 31.639474801950797, 0.9999722245317737, 0.9999510140181994, 0.9999816685658229, 8841.806482801585, 9065.69909952936, 9241.165528101275, 229.8722695044803, 66.28361371953724, 52.25275501508986, 9321.389669951483, 9318.342447857958, 9325.508486950053, 285.3183733365885, 284.8881709396337, 285.34108240829346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.6454, 7.220735, 4395.703, 601.1281, 9.150195, 5500.407, 594.4464, 7.398731, 4397.747, 391.4329, 10.00043, 3315.885, 598.3032, 7.353374, 4399.93, 590.4698, 7.440203, 4393.185, 99.89975, 100.0, 99.94738, 66.82506, 99.9953, 99.84371
32234.902680000003, 60.009913819831155, 60.01113578396486, 60.00893832008781, 32.49759713790289, 32.530385080789365, 32.35577515260494, 0.9999794489436171, 0.999967999145232, 0.9999761224537477, 9066.608689077399, 9035.32099425486, 8999.02665091382, 220.5587949294262, 74.33261852611395, 59.716720493845514, 8877.049300455119, 8846.634470829338, 8796.888658160731, 285.2756956664805, 284.92725909673754, 285.3828313908389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3103, 7.225375, 4396.412, 601.0698, 9.145775, 5500.355, 594.3687, 7.398915, 4397.606, 608.5129, 9.025954, 5494.232, 602.0037, 7.3079, 4399.804, 590.4698, 7.440569, 4393.607, 99.91704, 100.0, 99.94752, 99.89481, 99.99728, 99.84944
32237.267040000002, 60.012812809596774, 60.01450067997956, 60.00879816257588, 32.778309188334, 32.83274649908107, 32.80211749665117, 0.9999804879224965, 0.9999747611142622, 0.9999797878592213, 9316.852729349212, 9321.182771026752, 9323.793429122034, 232.11543854209617, 66.80548708002516, 54.5974826073716, 9326.250854884218, 9318.228297352312, 9325.242264039261, 285.31784433663717, 284.93221360222964, 285.410646234952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.33, 7.226982, 4396.106, 601.1086, 9.150564, 5500.467, 594.3687, 7.399283, 4397.91, 608.6295, 9.027426, 5494.499, 598.1315, 7.355931, 4399.923, 590.4698, 7.440569, 4393.378, 99.91247, 100.0, 99.94719, 99.89658, 99.99459, 99.8481
32239.552160000003, 60.01236357806567, 60.010591843465356, 60.014922020171234, 32.795917367062174, 32.83487247289139, 32.789406902775866, 0.9999797311713967, 0.9999718869488958, 0.9999826626309902, 9318.670786709634, 9323.901473011985, 9322.14370253205, 232.2987423680097, 68.60924290491437, 54.28619560018615, 9322.69559844963, 9318.296230087277, 9328.061386136185, 285.27631881618964, 284.9465529871078, 285.4138074597083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2709, 7.226624, 4396.106, 601.1086, 9.150564, 5500.355, 594.4075, 7.399652, 4397.741, 608.6295, 9.027793, 5494.494, 598.1506, 7.355749, 4399.927, 590.45, 7.44002, 4393.491, 99.9101, 100.0, 99.94978, 99.9006, 99.99445, 99.84951
32241.9026, 60.011883545742265, 60.009854949691906, 60.0093983932372, 32.78132976875928, 32.83334098463748, 32.776394976596826, 0.9999835108425976, 0.9999726357020153, 0.9999822234025147, 9318.909281183056, 9323.498692256515, 9327.863551975106, 227.01647354042507, 71.21264752934599, 58.808623563344554, 9322.030468099629, 9320.771947996825, 9323.524653413117, 285.20101109187704, 284.93768813923396, 285.3928762243218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2709, 7.227338, 4396.101, 601.1086, 9.150195, 5500.361, 594.3687, 7.399099, 4397.799, 608.6489, 9.027793, 5494.604, 598.1506, 7.355749, 4399.924, 590.4897, 7.44002, 4393.499, 99.90997, 100.0, 99.9459, 99.89537, 99.99688, 99.85084
32244.225680000003, 60.012749276597155, 60.01165390868102, 60.006739424047844, 32.726654880153795, 32.77640159147541, 32.767338603564774, 0.9999808731295219, 0.9999698504493182, 0.999978913898784, 9311.9212213036, 9314.019007653163, 9322.292702352554, 227.20913822940383, 78.87477689171419, 57.23909457421951, 9314.427595124842, 9315.682661145274, 9319.324187543496, 285.33846227508934, 284.965114968148, 285.40785151510227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5402, 7.13632, 4385.822, 594.8051, 9.242478, 5497.571, 588.0016, 7.465918, 4389.889, 602.4932, 9.128551, 5500.013, 604.369, 7.278863, 4399.277, 584.2272, 7.502463, 4383.271, 99.67271, 99.95444, 99.7688, 99.99765, 99.98086, 99.6184
32246.511440000002, 60.006556931796204, 60.00743908187851, 60.0029859027558, 32.79823472351637, 32.84307435177368, 32.757965126428054, 0.9999817642347091, 0.999974576414929, 0.9999849715370656, 9313.898632751874, 9321.41516997175, 9322.793826742389, 225.53877412858037, 71.76705251170961, 57.681079534109955, 9319.921420751443, 9321.796712476988, 9322.013169347043, 285.2664518100399, 284.83838051293117, 285.3181567931766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2709, 7.227338, 4396.216, 601.1086, 9.149827, 5500.465, 594.3881, 7.398731, 4397.798, 608.6295, 9.027426, 5494.5, 598.1124, 7.356297, 4399.873, 590.5096, 7.44002, 4393.498, 99.91259, 100.0, 99.94451, 99.8986, 99.99571, 99.85081
32248.8208, 60.007367599289374, 60.00409151572086, 60.00564672344933, 32.7938393187029, 32.83137245016503, 32.76191251894629, 0.9999788153421654, 0.9999720597595525, 0.9999787339216759, 9315.443987762143, 9322.370053171202, 9314.403280054486, 226.2680090005747, 76.96028998341626, 58.129328699901976, 9319.72006368665, 9318.551698462557, 9324.572246484246, 285.3146593361039, 284.89933394397394, 285.36126740106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2709, 7.227338, 4396.112, 601.1476, 9.150748, 5500.518, 594.3299, 7.399467, 4397.912, 608.6295, 9.027426, 5494.299, 597.6737, 7.361228, 4399.159, 592.12, 7.419144, 4396.536, 99.91011, 100.0, 99.94605, 99.89647, 99.98785, 99.91987
32251.232280000004, 60.00636629713188, 60.0037965461001, 60.00109702680708, 32.78888510655373, 32.8286745328631, 32.76249895341428, 0.9999812810895085, 0.9999680017887825, 0.9999795667240697, 9318.384668123736, 9318.872610432778, 9326.72787585463, 230.80707853076274, 72.12998501418042, 59.06643098907034, 9321.769501757644, 9324.529170770793, 9323.56219150079, 285.3351698159747, 284.98694911990384, 285.39891819217587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.0016, 7.309077, 4400.151, 607.0037, 9.064913, 5497.733, 598.7558, 7.348847, 4399.902, 611.4063, 8.97815, 5490.576, 596.4148, 7.371819, 4399.586, 590.7084, 7.43947, 4393.614, 100.0, 99.95739, 99.99364, 99.82725, 99.98337, 99.85228
32253.504920000003, 59.999775687749626, 60.00466217545351, 60.00600588439514, 32.81845165839737, 32.83878448718226, 32.81154441804441, 0.9999782469767181, 0.9999684498620722, 0.9999828421586449, 9324.262574592067, 9324.059341200202, 9328.996014521572, 230.43377651535707, 75.43339542406375, 55.63270298707175, 9319.275248320684, 9325.207236875023, 9327.616935548327, 285.18140440476463, 285.0006685249117, 285.4454565206813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3103, 7.227517, 4396.164, 601.0698, 9.150932, 5500.466, 594.3687, 7.399283, 4397.903, 608.61, 9.027793, 5494.324, 598.1506, 7.355566, 4399.822, 596.812, 7.371532, 4399.21, 99.91142, 100.0, 99.94717, 99.89847, 99.99449, 99.98312
32255.881360000003, 60.000578710663156, 60.00061037492417, 60.00086529582491, 32.801106164105974, 32.841557055234915, 32.739868230057525, 0.9999858722969612, 0.999969223399546, 0.999981961760483, 9307.339938809333, 9324.594755942559, 9322.379285217337, 236.13242295560428, 74.72188638517855, 53.92221497334049, 9318.31948591676, 9325.707228308987, 9324.232861465427, 285.27145573516486, 284.9584662640767, 285.4541594185729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 612.6278, 7.165232, 4387.514, 595.5444, 9.239531, 5497.579, 588.021, 7.465918, 4390.119, 602.5126, 9.128182, 5500.06, 604.369, 7.278498, 4399.217, 603.1541, 7.294439, 4399.714, 99.73412, 99.95784, 99.77375, 99.99968, 99.98083, 99.99215
32258.211440000003, 60.00360771901974, 59.99870399078492, 60.00158314052004, 32.797736453509856, 32.82874095412425, 32.80276222829723, 0.9999827866584993, 0.9999710469082871, 0.999984259591946, 9323.40249348081, 9326.164835625495, 9323.840658275438, 230.35381032674405, 70.91682997300359, 50.134336358605196, 9326.842630796667, 9327.173284882494, 9329.742105734194, 285.2387272699421, 284.9656827744625, 285.4124697374351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3497, 7.225911, 4396.21, 601.0892, 9.150564, 5500.415, 594.3881, 7.399099, 4397.91, 608.5906, 9.028161, 5494.381, 598.1506, 7.355566, 4399.814, 596.7722, 7.372082, 4399.272, 99.90773, 100.0, 99.94988, 99.89743, 99.99711, 99.98206
32260.551320000002, 60.004014210299374, 60.001831702004765, 60.002831531987496, 32.791965711247755, 32.838240663186035, 32.78252410185458, 0.9999844212100893, 0.9999712739935553, 0.9999835021579679, 9309.431609200434, 9321.7604891849, 9324.262067055852, 232.04863258345597, 75.88516385546609, 60.48551976702629, 9322.643338941325, 9320.038664400703, 9328.690865397964, 285.2690554045514, 285.02518964175107, 285.3672607615612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226624, 4396.106, 601.1086, 9.150195, 5500.412, 594.3493, 7.399099, 4397.68, 608.61, 9.027793, 5494.493, 598.0934, 7.355931, 4399.933, 596.7921, 7.371716, 4399.197, 99.91142, 100.0, 99.94978, 99.89551, 99.99568, 99.97913
32262.915520000002, 59.99746170134687, 60.00312712319458, 60.003970884555244, 32.81988124931844, 32.83772459483365, 32.791956086736576, 0.999983578155689, 0.9999660380478979, 0.9999846547776142, 9321.69551420517, 9331.180042238922, 9328.80671304585, 238.12344182041056, 79.23654511816903, 58.848385541431526, 9323.05253538322, 9326.186002688068, 9325.778701691335, 285.2596584827952, 284.88690672191666, 285.3894142189939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 602.0016, 7.309433, 4400.283, 607.4317, 9.047598, 5496.17, 600.5999, 7.325839, 4400.582, 614.9016, 8.913062, 5480.887, 591.875, 7.425877, 4395.696, 591.1061, 7.429765, 4395.602, 100.0, 99.929, 100.0, 99.6511, 99.89164, 99.89864
32265.24188, 60.00308507354482, 60.000051089189505, 60.000672352629735, 32.79421511105418, 32.85403969640796, 32.77847109299224, 0.999983597679334, 0.9999684910144038, 0.9999811615689531, 9324.987592289497, 9325.85322962475, 9325.684678410864, 235.57667097527906, 73.87447911969684, 56.022872583418575, 9327.583101865586, 9323.607923760994, 9327.888823877489, 285.2345388469993, 284.9470972853431, 285.3804891411788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.101, 601.0892, 9.15038, 5500.406, 594.3493, 7.399467, 4397.567, 608.5906, 9.027793, 5494.388, 598.1315, 7.355201, 4399.825, 596.7324, 7.372082, 4399.203, 99.91128, 100.0, 99.94331, 99.89647, 99.99462, 99.98052
32267.565160000002, 59.9993347428132, 59.99936776970715, 60.003621145111794, 32.7808918585637, 32.80263159038207, 32.76497776254496, 0.9999862758402578, 0.9999657642664377, 0.9999840204095815, 9320.514753397121, 9323.63273028804, 9317.20313667921, 237.00276062026433, 72.36168034064849, 50.722896040417254, 9319.970644032495, 9327.943494016452, 9324.999825930146, 285.2484151978395, 284.987489375535, 285.3952980191496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226268, 4395.91, 600.1165, 9.17193, 5500.204, 592.3304, 7.428183, 4394.563, 605.3089, 9.093432, 5498.918, 602.6332, 7.296213, 4399.593, 602.7962, 7.296453, 4399.826, 99.91011, 100.0, 99.87503, 99.97642, 99.98935, 99.9943
32269.972120000002, 59.99939398286251, 60.00260298398121, 60.00282597697583, 32.812327851116365, 32.845197329721444, 32.80568190310057, 0.9999846672489963, 0.9999700030361081, 0.9999831165581294, 9317.187311587253, 9327.695123332594, 9324.275100018556, 239.15646061348798, 71.07187733351611, 54.24613867928474, 9324.752261502297, 9328.4969951044, 9328.5922467852, 285.2112592422134, 284.91603071088423, 285.27038923607074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.6815, 7.184685, 4392.957, 599.3577, 9.166773, 5500.366, 594.1552, 7.401309, 4397.678, 608.61, 9.027609, 5494.381, 598.1315, 7.355566, 4399.873, 596.7523, 7.371349, 4399.213, 99.83853, 100.0, 99.9482, 99.89764, 99.99571, 99.98071
32272.2508, 59.99636870081088, 59.995255516436345, 60.000949154458574, 32.81468699523875, 32.8416733990406, 32.78333762092716, 0.9999841918039906, 0.9999671333663916, 0.9999800805895398, 9325.300001142472, 9326.046208424494, 9318.258693146594, 234.2463837174505, 70.30325009537091, 53.88040836192886, 9324.97755554954, 9319.253917156404, 9318.007861152204, 285.2328897906138, 284.97470427236, 285.3814732723449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3103, 7.226803, 4396.112, 601.0698, 9.151116, 5500.466, 594.3687, 7.399099, 4397.688, 608.6295, 9.027242, 5494.271, 598.1506, 7.355566, 4399.873, 596.7523, 7.371532, 4399.198, 99.91024, 100.0, 99.94605, 99.89754, 99.99571, 99.98323
32274.55756, 59.99462404630086, 59.99983483945189, 59.998329835984066, 32.77312135828102, 32.78787777991554, 32.756665470139296, 0.9999859017547248, 0.9999665835250776, 0.9999828859959217, 9316.481501709824, 9317.406345937974, 9317.688819537212, 234.90424898492893, 80.67556687896126, 52.417022016374176, 9320.986123553055, 9315.996945094714, 9320.177877424092, 285.2436820324327, 284.84174902417675, 285.3159034584501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.9424, 7.310326, 4400.283, 607.4512, 9.047782, 5496.06, 600.6387, 7.325839, 4400.475, 614.9016, 8.913246, 5480.94, 591.856, 7.426242, 4395.177, 590.45, 7.440569, 4393.437, 100.0, 99.93005, 100.0, 99.65003, 99.88779, 99.85208
32276.924400000004, 59.996817461766454, 59.99886878201837, 60.000754718895585, 32.78606042350309, 32.851586090106636, 32.80256962713519, 0.9999802729427445, 0.9999720507498037, 0.9999843748478049, 9328.170613165235, 9324.561678114298, 9328.887777945973, 233.5084694018874, 67.64158177055015, 56.19036601482094, 9320.790486571072, 9324.89970348167, 9324.309158235073, 285.22695374061686, 284.8996051341059, 285.33909195551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3497, 7.226268, 4396.112, 601.1086, 9.150932, 5500.466, 594.3493, 7.399099, 4397.741, 608.61, 9.027609, 5494.219, 598.1887, 7.355566, 4399.87, 596.7722, 7.371899, 4399.38, 99.91023, 100.0, 99.94725, 99.89849, 99.99459, 99.9845
32279.264560000003, 59.996760681537666, 59.9908618155327, 59.99638248342247, 32.79183476107886, 32.84629779365138, 32.80267384402297, 0.9999801162734261, 0.9999726977716832, 0.9999829685858532, 9313.788044649944, 9322.955821972439, 9324.86797199337, 229.43823351658602, 68.89923096200619, 58.015178828261924, 9312.665870422368, 9321.999778672303, 9324.259586434935, 285.29243875024576, 284.9405315996819, 285.291389428055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3103, 7.226803, 4396.158, 601.0892, 9.150564, 5500.346, 594.3493, 7.399099, 4397.799, 608.61, 9.027609, 5494.381, 598.1506, 7.355749, 4400.136, 597.6669, 7.352671, 4400.037, 99.90997, 100.0, 99.94723, 99.89956, 100.0, 99.99854
32281.563800000004, 59.992543691733914, 59.99565042977021, 59.99446598384307, 32.82300969477579, 32.857550362224245, 32.81562104027607, 0.999984200686099, 0.999966541008017, 0.9999841303565222, 9327.46474418497, 9324.414767086339, 9328.850612393599, 235.15556786524303, 74.1519234435525, 52.968677510976704, 9325.397011440646, 9325.026332266187, 9324.687827536978, 285.1236011114594, 284.9260677011381, 285.41083829920046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5599, 7.135963, 4385.875, 594.8051, 9.242478, 5497.655, 588.0986, 7.460764, 4391.37, 603.969, 9.095822, 5498.614, 601.2979, 7.322328, 4400.239, 599.0585, 7.352122, 4399.65, 99.67758, 99.95243, 99.80246, 99.98199, 100.0, 99.99065
32284.09428, 59.996806960766236, 59.99067654450551, 59.99057814609432, 32.81297149319452, 32.8588931276902, 32.785587847907294, 0.9999842243045155, 0.9999749778438658, 0.9999835285959459, 9318.41809039896, 9327.312746621066, 9330.047795317249, 234.0715504920422, 75.07623084438, 52.89215046114168, 9326.660140930962, 9322.312916128962, 9328.932542207625, 285.19369700744556, 284.88829300762404, 285.30512788739065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226446, 4396.106, 601.1086, 9.15038, 5500.407, 594.3104, 7.399652, 4397.856, 608.61, 9.027793, 5494.383, 598.1506, 7.355749, 4399.875, 596.812, 7.371349, 4399.32, 99.91011, 100.0, 99.94603, 99.89552, 99.99574, 99.98034
32286.4016, 59.98953322791469, 59.990593390254645, 59.988640698812695, 32.77944409975435, 32.829148377586186, 32.76452378303901, 0.9999849754316572, 0.999962903662479, 0.9999836140232001, 9310.813153844778, 9316.868920202674, 9315.126305906982, 233.4057318339428, 78.71995346421454, 60.626266019854484, 9314.09749873624, 9315.867421326519, 9319.120843105162, 285.2208573735913, 285.0289499737713, 285.35305335812734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.2633, 7.293193, 4400.133, 607.2761, 9.048335, 5496.23, 600.6193, 7.326575, 4400.474, 614.9211, 8.912878, 5480.998, 591.8369, 7.426242, 4395.119, 590.5096, 7.44002, 4393.561, 99.99811, 99.9299, 100.0, 99.6531, 99.88779, 99.85329
32288.702400000002, 59.99026618203298, 59.991319747856316, 59.99108538927238, 32.80483810002316, 32.808278275426574, 32.803001193761155, 0.9999837238539139, 0.9999664402297297, 0.9999844612098076, 9317.648768518717, 9330.880731549398, 9326.225053035914, 237.8821840664857, 75.64439308807141, 56.27380903040648, 9325.533749449469, 9328.441389415497, 9323.21811874649, 285.2529503973148, 284.9846254518426, 285.3102009775682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.1723, 7.22716, 4396.159, 601.1281, 9.150932, 5500.472, 594.3687, 7.399283, 4398.029, 608.6489, 9.027058, 5494.441, 598.1315, 7.355749, 4399.939, 596.8517, 7.371166, 4399.159, 99.90997, 100.0, 99.94586, 99.89751, 99.99445, 99.97948
32290.995120000003, 59.99123404051761, 59.995166999267994, 59.99276067320691, 32.8055943988068, 32.83050503947653, 32.79699845629278, 0.9999838349735181, 0.9999691031869092, 0.9999859635538759, 9319.598100418543, 9327.549411903667, 9331.239531939586, 232.967471973437, 73.06212196299566, 51.35274748793017, 9323.365260033805, 9317.046935188248, 9331.780785852909, 285.18882153246864, 284.90244907506127, 285.36482559493663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3497, 7.226089, 4396.164, 601.0698, 9.150932, 5500.412, 594.3493, 7.399283, 4397.851, 608.6295, 9.027242, 5494.493, 598.1124, 7.355749, 4399.933, 596.7523, 7.371532, 4399.213, 99.90892, 100.0, 99.94975, 99.89847, 99.99445, 99.9831
32293.304840000004, 59.99339023066214, 59.9972107092866, 59.99278681794971, 32.80260172116122, 32.84289067443592, 32.81275172477623, 0.999981589407729, 0.9999680642262886, 0.9999812010650888, 9326.653578301504, 9318.777511949611, 9323.558989331254, 233.21632977637154, 76.47485959087862, 53.620111679099864, 9326.351330210591, 9324.802358484538, 9326.124688354135, 285.1482832289562, 284.7843484633587, 285.2987920637261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5007, 7.136856, 4385.765, 594.844, 9.242109, 5497.63, 588.0016, 7.466286, 4390.113, 602.532, 9.128182, 5499.844, 604.4071, 7.278315, 4399.269, 603.174, 7.295171, 4399.83, 99.67638, 99.95132, 99.7739, 99.99679, 99.98198, 99.99195
32295.705, 59.98932220483647, 59.987431280058516, 59.992521248924376, 32.81601473172084, 32.870404227737566, 32.806856760034236, 0.999980303624165, 0.9999684783791382, 0.9999823436057721, 9325.586174088441, 9328.036905541852, 9326.199352620384, 238.71310237041968, 70.68010624860563, 53.08490474664541, 9328.757912997684, 9325.186456832182, 9326.314182513974, 285.1188166548676, 284.88437510618536, 285.2865604504336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.227517, 4396.101, 601.1281, 9.149827, 5500.354, 594.3299, 7.399099, 4397.68, 608.5906, 9.028161, 5494.376, 598.1506, 7.355566, 4399.93, 596.7722, 7.371166, 4399.207, 99.91128, 100.0, 99.95369, 99.89635, 99.99701, 99.98056
32297.991480000004, 59.998250858843484, 59.99404840764883, 59.9936038296246, 32.77866460970815, 32.81694865042429, 32.774629608724915, 0.9999824889015033, 0.9999645556062107, 0.9999812178952752, 9312.994940445698, 9318.0639504281, 9318.265540842738, 234.9578416785023, 81.25183903164543, 52.92565327833836, 9310.857246714337, 9317.983641708393, 9315.949875607555, 285.2311765292405, 285.02356487026964, 285.40626145119217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.3497, 7.226089, 4396.21, 601.2643, 9.143564, 5500.26, 595.844, 7.382165, 4399.386, 610.9791, 8.974289, 5486.863, 594.0495, 7.407066, 4396.391, 591.0266, 7.434709, 4393.728, 99.91142, 100.0, 99.98266, 99.78193, 99.92625, 99.85247
32300.29504, 59.99288972914815, 59.99120774026014, 59.993209280044816, 32.801428483531055, 32.83053946183681, 32.799472071970065, 0.9999831088818525, 0.9999689611665613, 0.9999806723478941, 9318.725922430318, 9329.666860792895, 9320.844447712556, 230.51436421622088, 74.68420395851626, 55.95872708804745, 9324.772312777744, 9329.724235648671, 9330.095296020734, 285.23013485567793, 284.9220594442663, 285.32552865271117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 603.835, 7.281236, 4399.24, 603.9297, 9.105804, 5499.641, 595.9993, 7.385294, 4398.053, 608.843, 9.023748, 5494.389, 598.1506, 7.355931, 4399.932, 596.7722, 7.371716, 4399.319, 99.98877, 99.99206, 99.96903, 99.89373, 99.99704, 99.9778
32302.609800000002, 59.994877782331, 59.99637116227, 59.994000719767904, 32.82635654037318, 32.85067804871871, 32.79989919195406, 0.9999869443987394, 0.9999675974836101, 0.9999829165772828, 9313.733419331877, 9331.922642482994, 9329.876982919157, 231.44864550810144, 72.8066096945604, 57.22451236864208, 9323.049076198824, 9327.853714940571, 9329.876393098912, 285.1142382800452, 284.9308008710517, 285.47395227261535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2512, 7.227338, 4396.112, 601.1281, 9.15038, 5500.466, 594.3687, 7.399099, 4397.852, 608.5906, 9.027242, 5494.388, 598.1315, 7.355931, 4399.873, 596.7921, 7.371166, 4399.319, 99.91129, 100.0, 99.94453, 99.89656, 99.99823, 99.98312
32304.912800000002, 59.990393073676195, 59.99100924442322, 59.99655157217149, 32.804836771380806, 32.824536615839385, 32.78189951918678, 0.9999830767747986, 0.9999670664311201, 0.9999841143704884, 9318.166325041684, 9323.523999744375, 9317.294305709249, 235.00111945357685, 74.27003267495911, 54.2870697549065, 9323.037108535138, 9328.940420018076, 9317.161242402564, 285.2468832215148, 284.9714773361123, 285.3919088239221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 614.5402, 7.135963, 4385.718, 594.8051, 9.242294, 5497.632, 587.9822, 7.466102, 4390.06, 602.5126, 9.128551, 5500.064, 604.4262, 7.278498, 4399.218, 603.1342, 7.294622, 4399.769, 99.67271, 99.95555, 99.7739, 99.99774, 99.97956, 99.99087
32307.222320000004, 59.993115512240784, 59.99334672106473, 59.995500047255106, 32.75613569407289, 32.845742892917045, 32.791439317227564, 0.9999829475360367, 0.9999658128019916, 0.9999845043572932, 9317.893990719684, 9324.840241304886, 9331.85211250476, 231.4892656548618, 71.60930041089978, 54.65497912326009, 9321.659691988028, 9326.063255541945, 9324.735217720276, 285.2849466947444, 284.97631225524754, 285.4351131873157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.21, 601.1281, 9.150011, 5500.406, 594.3299, 7.398915, 4397.741, 608.5906, 9.027977, 5494.435, 598.1506, 7.355931, 4399.933, 596.7921, 7.371716, 4399.265, 99.90997, 100.0, 99.94991, 99.89647, 99.99708, 99.98189
32309.531800000004, 59.99314081211288, 59.99072698464223, 59.98829567199713, 32.82379428421562, 32.82789268824516, 32.791891506329854, 0.9999805741012124, 0.9999673172263432, 0.9999849910038338, 9316.189649776252, 9326.729083458677, 9322.110725795896, 232.63015237521995, 77.01600757062442, 50.97247579681289, 9322.854760702965, 9326.101004037124, 9323.957775491746, 285.0368863880452, 284.927944209709, 285.47344646129693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226446, 4396.158, 601.0892, 9.15038, 5500.347, 594.3104, 7.399652, 4397.791, 608.61, 9.027058, 5494.493, 598.1506, 7.355749, 4399.981, 596.7523, 7.371716, 4399.206, 99.91011, 100.0, 99.94839, 99.89348, 99.99592, 99.98054
32311.994640000004, 59.991835904257826, 59.99247976681373, 59.99229509327705, 32.80955719353582, 32.85473503188816, 32.778100807276665, 0.9999867195843707, 0.9999612355014854, 0.9999834223519147, 9316.242979922616, 9323.100059676564, 9325.868237318864, 235.79293901330993, 80.06696291146, 52.73405929971466, 9316.930483961873, 9321.517691685214, 9329.651715345703, 285.10855103256233, 284.9116176289137, 285.3576056433856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 601.9622, 7.309791, 4400.23, 607.4512, 9.047598, 5496.002, 600.6387, 7.325655, 4400.306, 614.4356, 8.93292, 5484.455, 593.9732, 7.399579, 4398.172, 593.452, 7.400465, 4398.307, 100.0, 99.92993, 100.0, 99.70218, 99.94738, 99.95174
32314.280360000004, 59.98737128278932, 59.99191512210073, 59.9863174037209, 32.792375193410585, 32.85239150354148, 32.81698275326371, 0.9999834383951902, 0.9999681965675968, 0.9999849002939035, 9313.975726982002, 9325.852811201083, 9327.89531284448, 234.0926985627384, 71.94484282431222, 51.89375751226521, 9320.41450223039, 9323.9631627703, 9331.82427238176, 285.19711318608165, 284.9619832030805, 285.3665334921869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.158, 601.0892, 9.150748, 5500.518, 594.3299, 7.399467, 4397.741, 608.6295, 9.027426, 5494.44, 598.1697, 7.356114, 4399.822, 596.7722, 7.371349, 4399.03, 99.91128, 100.0, 99.94573, 99.89742, 99.99568, 99.98169
32316.67436, 59.98998731069887, 59.985394939949344, 59.98248856331149, 32.80244902554523, 32.84301241038306, 32.784350036794855, 0.9999829960722212, 0.9999676163856628, 0.9999852825941664, 9316.49409918519, 9326.01434437488, 9322.484963166076, 233.29088392259382, 72.04949267028405, 52.31641827309636, 9314.203901032044, 9323.46267292115, 9320.155819310587, 285.1665794027594, 284.9826032448677, 285.4188047918347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 611.0507, 7.188433, 4391.67, 597.0619, 9.216322, 5498.422, 588.6228, 7.462789, 4390.122, 602.5709, 9.127998, 5500.066, 604.3881, 7.278315, 4399.227, 603.174, 7.294622, 4399.658, 99.80928, 99.98077, 99.78136, 99.99979, 99.97968, 99.99082
32318.953360000003, 59.98544354601043, 59.99069782018388, 59.990077843253715, 32.7727090609123, 32.849120321454535, 32.804042165476886, 0.9999824123853317, 0.9999687826244356, 0.9999845777467176, 9319.757988235062, 9325.620163602487, 9330.218973470022, 231.02784952079674, 74.19438451581095, 53.16398891524614, 9324.597914620816, 9322.40708609213, 9321.057816264494, 285.2588021594463, 285.0332793330935, 285.3634901495196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 1 1), 5500.0, 600.0, 609.2369, 7.221092, 4395.801, 601.0892, 9.150195, 5500.405, 594.3299, 7.399099, 4397.792, 608.6489, 9.027977, 5494.395, 598.1887, 7.355931, 4399.764, 596.7523, 7.371166, 4399.145, 99.90316, 100.0, 99.94841, 99.89528, 99.99322, 99.98192
