TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32335.424160000002, 59.986978606920395, 59.98308500189763, 59.98379367388069, 34.01796062548144, 34.06917549808668, 34.03390585503591, 0.9999849798493673, 0.9999628655669527, 0.9999827270131217, 9671.37129546501, 9684.043539002, 9678.663684182799, 247.2169439651134, 81.34126056746527, 52.83626811025124, 9675.063879241385, 9680.922200698671, 9675.19576022972, 285.30889089752174, 284.9740270022914, 285.38217564106867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9819, 7.309791, 4400.282, 607.4512, 9.047598, 5496.007, 600.5611, 7.327311, 4400.25, 614.5909, 7.135287, 4385.414, 610.8353, 8.988243, 5490.676, 590.7283, 9.296491, 5492.208, 100.0, 99.928, 100.0, 99.66839, 99.82908, 99.85692
32337.76436, 59.98513566511293, 59.98570731909399, 59.98406021162789, 34.064694604039076, 34.115672096200015, 34.04054064142695, 0.9999794329624038, 0.9999603281154619, 0.9999799713840157, 9680.201526927145, 9677.055500348846, 9678.214821303707, 249.0818791751699, 82.38976562026073, 60.74143949363042, 9680.283354810135, 9688.294270569995, 9683.180474058348, 285.21308542383684, 284.9917461806267, 285.47612438479905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.3103, 7.226982, 4396.164, 601.0698, 9.150748, 5500.339, 594.3299, 7.399099, 4397.681, 608.2799, 7.226851, 4396.011, 604.7504, 9.09234, 5498.685, 596.9909, 9.210974, 5499.146, 99.91259, 100.0, 99.94841, 99.9091, 99.97661, 99.97891
32340.086000000003, 59.98328209003295, 59.98540813120719, 59.985425488625225, 34.04979936681362, 34.093694500218014, 34.04346994566191, 0.9999848665706248, 0.9999647080992754, 0.9999798516801761, 9667.717374843713, 9677.249906090201, 9679.588183782646, 248.3269929418775, 78.07211906396981, 55.48801348118741, 9677.435411808916, 9675.350613183802, 9675.028456432296, 285.3309303673456, 285.0308889916443, 285.4302975167918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.227874, 4396.216, 601.0503, 9.150748, 5500.289, 594.3687, 7.399283, 4397.853, 608.2993, 7.226299, 4396.01, 604.7314, 9.092523, 5498.683, 590.7283, 9.29704, 5491.42, 99.91259, 100.0, 99.94597, 99.90792, 99.97675, 99.8568
32342.414160000004, 59.9860556666181, 59.98661508826472, 59.98957315062389, 34.01603507507485, 34.06821910284945, 34.066905261762244, 0.9999769958616634, 0.9999618470847852, 0.9999771753145429, 9668.014336585124, 9689.714205448854, 9682.548798457774, 240.84409348143663, 78.74707569564305, 63.74149559012221, 9672.03953099231, 9684.258974202274, 9684.196684182683, 285.2219684444739, 284.9922879330065, 285.44094743311064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.5402, 7.137034, 4385.828, 594.7856, 9.242662, 5497.393, 587.9822, 7.466102, 4390.0, 602.2213, 7.303154, 4399.826, 599.7529, 9.17087, 5500.42, 585.3604, 9.357103, 5485.346, 99.67758, 99.95119, 99.77133, 100.0, 100.0, 99.69277
32344.72404, 59.988379958814924, 59.98821413320803, 59.989578959461014, 34.06624674423453, 34.09932212418004, 34.047934581984165, 0.9999837581130752, 0.9999651870532592, 0.999983671753045, 9673.467147651458, 9683.945495100084, 9683.128048520828, 245.69792464732564, 80.26298335271417, 59.25356465621462, 9677.034634535743, 9683.143421262446, 9678.736172236988, 285.22389005073404, 284.89955683105, 285.35121483752243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2314, 7.227338, 4396.215, 601.0698, 9.150564, 5500.353, 594.3493, 7.398731, 4397.793, 608.2993, 7.226667, 4396.056, 600.2488, 9.171966, 5499.962, 590.7283, 9.296857, 5492.259, 99.91258, 100.0, 99.94845, 99.90528, 99.9989, 99.85785
32347.093760000003, 59.98548591096531, 59.989347775576896, 59.987633988126376, 34.02906688802293, 34.096166780305005, 34.03049988813199, 0.9999837790168898, 0.9999611736228975, 0.9999809261556374, 9675.624212862693, 9677.40722436753, 9686.600886906577, 247.10396729892045, 83.85513392987468, 55.683106878849685, 9674.701970299322, 9680.56909014517, 9681.996072285017, 285.1576685705565, 284.95162478022394, 285.5449529455287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.2654, 7.240902, 4398.065, 603.5017, 9.10341, 5499.031, 598.2704, 7.347559, 4400.29, 613.5618, 7.151099, 4385.833, 592.3328, 9.276975, 5494.308, 597.0306, 9.210608, 5499.212, 99.94664, 99.98098, 100.0, 99.69016, 99.89721, 99.98415
32349.440360000004, 59.983689067806765, 59.98534213986294, 59.98831392749818, 34.06241496429853, 34.11108499479101, 34.02755232957138, 0.9999844187807562, 0.9999609884452637, 0.9999831608209061, 9674.553573943109, 9679.988439179999, 9683.386443339026, 245.7313906477163, 77.77670278860751, 55.29649099911512, 9672.586956393974, 9683.648261878518, 9685.46407312006, 285.20232703435283, 284.95021430397577, 285.36376716472455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 606.5754, 7.245542, 4396.925, 601.1476, 9.150748, 5500.449, 594.291, 7.399836, 4397.741, 608.2605, 7.226851, 4396.01, 598.4749, 9.190228, 5499.889, 590.7283, 9.29704, 5492.253, 99.94469, 100.0, 99.94719, 99.90791, 99.99322, 99.85885
32351.741680000003, 59.98333143582612, 59.982751863750245, 59.987266599560186, 34.04962697139872, 34.08920056486079, 34.04222395668174, 0.9999793126681908, 0.9999492987506227, 0.9999813518373005, 9681.093311600609, 9682.28832631503, 9689.469907759047, 250.22633772552535, 85.28643333071523, 57.06716647653593, 9678.848844170761, 9680.181580731085, 9688.734630376286, 285.24811806087223, 285.07261962258116, 285.4731283619426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.227338, 4396.158, 601.0698, 9.150564, 5500.562, 594.3299, 7.399467, 4397.681, 608.2799, 7.226851, 4395.944, 598.494, 9.189862, 5499.981, 596.9909, 9.210974, 5499.145, 99.91128, 100.0, 99.94584, 99.90778, 99.99826, 99.98317
32354.082840000003, 59.988789717723016, 59.98913159711973, 59.98751253040882, 34.02680572738667, 34.10722860148183, 34.03055275184386, 0.9999788167681772, 0.9999599125037362, 0.9999799271172245, 9670.690630136909, 9684.148766040238, 9683.882795822308, 244.91152150886, 91.45693338642104, 64.22472369831121, 9681.602011230014, 9681.305924554907, 9684.349127880723, 285.1249419951892, 285.0526606946958, 285.48902858624047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.5204, 7.136677, 4385.655, 594.8245, 9.242662, 5497.631, 588.0016, 7.46647, 4389.889, 602.1631, 7.306464, 4400.059, 604.7314, 9.092706, 5498.682, 603.3926, 9.11447, 5499.707, 99.67257, 99.95647, 99.7688, 99.99993, 99.97572, 99.99326
32356.42304, 59.989010754817144, 59.98979055633231, 59.98949373812778, 34.072330701114765, 34.0968945772473, 34.05338533094914, 0.9999806557633956, 0.9999609005978356, 0.9999758821662981, 9674.771834495174, 9685.548439897178, 9684.131421470851, 249.39901371244923, 92.8907718308401, 65.40115757955857, 9676.02392905103, 9679.324938897485, 9694.569235807603, 285.2997205698789, 285.0022523690615, 285.4407236156518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.226803, 4396.21, 601.0503, 9.150932, 5500.354, 594.3493, 7.399467, 4397.852, 608.2605, 7.227035, 4396.004, 598.4177, 9.190228, 5499.829, 597.0306, 9.211157, 5499.098, 99.91128, 100.0, 99.94978, 99.90909, 99.99428, 99.98219
32358.7086, 59.985459870684494, 59.9802281928958, 59.98330285428123, 34.03896630636706, 34.09228631320891, 34.05143312156491, 0.9999807990151368, 0.9999629743951195, 0.9999801642724091, 9672.015126026554, 9678.239182111574, 9677.562575211246, 246.94754029431533, 80.509135058016, 57.332420084220985, 9677.438547041218, 9680.008962975562, 9678.456878410463, 285.2593545875932, 284.99104008895523, 285.40896466483576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.226803, 4396.159, 601.0503, 9.150932, 5500.512, 594.3299, 7.399467, 4397.681, 608.3187, 7.223909, 4395.347, 597.0634, 9.210134, 5498.411, 594.6052, 9.250527, 5496.162, 99.91129, 100.0, 99.9498, 99.90195, 99.9753, 99.93627
32361.034200000002, 59.987297255858195, 59.98336349603576, 59.983299693519484, 34.07228351110381, 34.075153976256615, 34.06326587389072, 0.9999823316986489, 0.9999631369002646, 0.999983826046255, 9678.76669885823, 9684.257396190049, 9686.237988704517, 251.63009514801433, 83.2867580357015, 57.1460565710895, 9679.378077540843, 9680.212110330987, 9687.060374008568, 285.23259815424314, 285.0065977437124, 285.4725695825872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9227, 7.310147, 4400.306, 607.101, 9.063992, 5497.648, 598.7946, 7.355106, 4399.845, 611.4063, 7.18254, 4393.108, 596.5865, 9.208856, 5499.702, 596.7126, 9.215368, 5499.15, 100.0, 99.95583, 99.99527, 99.83033, 99.98739, 99.98074
32363.389120000003, 59.98079850901412, 59.98033702146044, 59.986052311837376, 34.07313521727748, 34.102147018692925, 34.04444938499433, 0.9999812301849968, 0.9999619461073932, 0.9999791278063431, 9676.170142447303, 9687.196831614758, 9692.292591866752, 248.51221311133395, 84.2792486516953, 60.81498594432105, 9677.775144900152, 9685.705977527292, 9686.790459534803, 285.09717067785084, 284.9398298994574, 285.4708333557977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2512, 7.226982, 4396.164, 601.0698, 9.151484, 5500.406, 594.3493, 7.398915, 4397.741, 608.2993, 7.226667, 4396.062, 598.4558, 9.190045, 5499.939, 597.0306, 9.210608, 5499.098, 99.91141, 100.0, 99.94967, 99.90658, 99.99747, 99.98
32365.70328, 59.983837744393334, 59.98205997605448, 59.980539473712106, 34.033715449763754, 34.09388156790308, 34.01201418928728, 0.9999811508474318, 0.9999611287022726, 0.9999790986312816, 9674.894270434019, 9683.199486970376, 9682.420787120365, 254.57200788210685, 80.88978197420101, 63.06907032907384, 9680.292154103901, 9676.590653106507, 9680.633128575015, 285.2645799352652, 284.9818532587344, 285.28031452387864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 613.0813, 7.152204, 4386.724, 595.058, 9.241557, 5497.52, 588.021, 7.465366, 4390.001, 602.1825, 7.307199, 4400.17, 604.7314, 9.092888, 5498.85, 603.3926, 9.114286, 5499.551, 99.72441, 99.95446, 99.77289, 100.0, 99.97476, 99.99043
32368.01104, 59.97871132801959, 59.97774393980019, 59.97814708310202, 34.06121350404976, 34.10082268977521, 34.051646933711076, 0.9999801815431876, 0.999959434268202, 0.9999804736395012, 9676.692554899986, 9684.127969821227, 9687.87863062881, 249.2782716265457, 87.36966580006356, 67.87593600167929, 9674.902730608108, 9684.075876330331, 9688.127416840965, 285.23906604228785, 284.91845269288194, 285.37968511156754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.3694, 7.226624, 4396.216, 601.0503, 9.150932, 5500.34, 594.3687, 7.398915, 4397.789, 608.2411, 7.227219, 4395.946, 598.4558, 9.190045, 5499.937, 596.971, 9.210974, 5499.026, 99.91259, 100.0, 99.9447, 99.9091, 99.99638, 99.98088
32370.317160000002, 59.979694320002146, 59.979466491263146, 59.98121372546053, 34.077212282102664, 34.107403196019426, 34.01905912504664, 0.9999791901148385, 0.9999671848931769, 0.9999807202179047, 9668.118017180914, 9682.686602656302, 9686.607380049878, 247.95282545312148, 85.05979207033943, 58.49703726055213, 9679.428438297751, 9688.846924493788, 9681.814479959174, 285.3058043213394, 285.08749176050804, 285.46749020754197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2512, 7.227517, 4396.158, 601.0503, 9.150748, 5500.292, 594.4075, 7.398731, 4397.851, 608.2993, 7.226667, 4396.062, 598.4749, 9.18968, 5499.763, 596.971, 9.211157, 5499.212, 99.91127, 100.0, 99.94586, 99.9091, 99.99747, 99.98427
32372.651, 59.97833931177154, 59.97880154492392, 59.979404276695725, 34.04609345098845, 34.09826312867236, 34.06255707057932, 0.999981637923208, 0.9999547893661302, 0.9999850581161247, 9673.768757767393, 9677.049536296174, 9692.555941463786, 247.23162330930563, 90.90328547386434, 58.02725173916562, 9679.283209473484, 9682.615557211326, 9680.437261710356, 285.0222966356628, 284.95494049643537, 285.4764042471759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9622, 7.310147, 4400.334, 607.4317, 9.047966, 5496.111, 600.6387, 7.326023, 4400.301, 614.6298, 7.134919, 4385.569, 592.2183, 9.277705, 5494.307, 590.788, 9.296491, 5493.44, 100.0, 99.92994, 100.0, 99.67062, 99.895, 99.86753
32375.003760000003, 59.98011888290994, 59.97838454455358, 59.97500659259864, 34.067017128856975, 34.11715080437457, 34.05484616399508, 0.9999804797874445, 0.9999613479079521, 0.9999811117588471, 9674.670986370471, 9682.580620609388, 9693.656860088047, 244.53164149162785, 82.30207056860627, 63.364578362738484, 9685.355101591742, 9687.07446937526, 9674.741373027888, 285.15241000999674, 284.9278061429596, 285.4945011143817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.226803, 4396.158, 601.0698, 9.151116, 5500.518, 594.3687, 7.398915, 4397.737, 608.2605, 7.226299, 4396.063, 598.494, 9.190045, 5499.821, 597.0306, 9.211157, 5499.09, 99.91128, 100.0, 99.94717, 99.90793, 99.99534, 99.98205
32377.355160000003, 59.97623905062947, 59.9769660550848, 59.9739350912652, 34.03664524617591, 34.10256665183539, 34.04192737752754, 0.9999776574793877, 0.9999573166904826, 0.9999802595336316, 9673.991111884463, 9673.257581982207, 9678.603668691017, 247.4016931599872, 87.9407171302264, 67.66276948101495, 9674.286857678517, 9674.197820220494, 9676.735663369513, 285.1692136561231, 284.8718296760081, 285.2862823574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.227517, 4396.158, 600.8168, 9.154616, 5500.341, 592.9516, 7.419163, 4395.377, 605.9691, 7.257924, 4398.875, 602.843, 9.112977, 5499.333, 603.0348, 9.115202, 5499.544, 99.91128, 100.0, 99.89353, 99.96331, 99.98647, 99.99324
32379.683320000004, 59.978413884548765, 59.97542540646104, 59.974752035478964, 34.04596066089679, 34.08148389775723, 34.04411042510076, 0.9999797996082195, 0.9999609429653286, 0.9999809202440768, 9674.923859563012, 9680.978189113262, 9686.03883581057, 249.17887763181398, 86.39780984823574, 62.35660081619153, 9675.622587572892, 9682.228656837096, 9689.230335376458, 285.2298061534666, 284.99472000852796, 285.35599494640445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 612.4307, 7.176832, 4391.601, 598.774, 9.185745, 5500.489, 592.8351, 7.408671, 4397.439, 608.0469, 7.228874, 4396.106, 598.513, 9.189497, 5499.821, 597.0108, 9.210974, 5499.093, 99.79354, 100.0, 99.9404, 99.91378, 99.99643, 99.98404
32382.035920000002, 59.971858687772595, 59.97393228283871, 59.973881648862935, 34.048556566837675, 34.087895204253826, 34.04229476314053, 0.9999781066251141, 0.9999625674429955, 0.999980550977763, 9680.026295928024, 9683.749639207797, 9688.303867338465, 251.38478575476438, 87.21958032392831, 63.15639196491611, 9685.771043868914, 9681.376831530004, 9685.468448253538, 285.21797432683763, 284.9318311377975, 285.4262319887892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.227338, 4396.21, 601.0892, 9.150564, 5500.512, 594.3493, 7.399467, 4397.561, 608.2605, 7.227403, 4396.057, 598.4749, 9.189132, 5500.052, 596.9909, 9.211157, 5499.099, 99.91247, 100.0, 99.94315, 99.90775, 99.99955, 99.98523
32384.352840000003, 59.979275529672776, 59.9767747975309, 59.97458137902744, 34.04824735979557, 34.072058905829685, 34.022617737522005, 0.9999837485320283, 0.9999566519371405, 0.9999840679053683, 9669.63998834134, 9677.395803906053, 9675.525121609891, 247.59265781440945, 88.15415557920278, 60.8560427485188, 9673.175138470257, 9680.068501408334, 9682.39657087166, 285.31848459140554, 284.9859486177808, 285.3739259576825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.903, 7.310504, 4400.34, 607.4512, 9.047966, 5496.163, 600.6193, 7.326575, 4400.307, 614.5909, 7.135471, 4385.516, 592.1802, 9.277523, 5494.412, 590.7482, 9.296674, 5492.207, 100.0, 99.92883, 100.0, 99.66706, 99.89699, 99.86007
32386.68472, 59.97549156889319, 59.974435921207736, 59.978535469187285, 34.04673524659821, 34.10371140463771, 34.01211815373135, 0.999979782370858, 0.9999631696947675, 0.999979357000304, 9678.933952487401, 9677.303571349155, 9688.287074215314, 244.94934499882766, 89.12761702545868, 64.81172703046104, 9679.84074159282, 9676.040504088665, 9682.393990676497, 285.3326313984636, 285.0523931630674, 285.43083858714687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.226982, 4396.153, 601.0698, 9.150932, 5500.512, 594.3299, 7.399283, 4397.74, 608.2799, 7.226667, 4395.997, 598.4749, 9.189315, 5499.829, 597.0108, 9.210974, 5499.158, 99.91116, 100.0, 99.94961, 99.90644, 99.99551, 99.98327
32389.042080000003, 59.98304544639266, 59.98146154559607, 59.98151965167783, 34.03143869037704, 34.07402979645209, 34.03819420993884, 0.9999780755852047, 0.9999614063640355, 0.9999791348677853, 9676.7653121747, 9679.66797000296, 9677.218614904483, 247.51716507831497, 84.4726542478592, 63.40563093450419, 9672.015541880319, 9678.184847147038, 9685.38221552611, 285.32927143987763, 284.9256873371282, 285.3691713136398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2512, 7.226803, 4396.048, 601.0698, 9.150932, 5500.511, 594.3104, 7.399099, 4397.738, 608.2799, 7.226851, 4396.004, 598.494, 9.189497, 5500.106, 597.3488, 9.199986, 5500.181, 99.90998, 100.0, 99.94719, 99.90895, 99.99668, 99.99554
32391.35264, 59.98602774163367, 59.98063068628013, 59.9810344646239, 34.07730218492165, 34.129279935907924, 34.08734858112571, 0.9999795330576041, 0.9999625514074602, 0.9999775608137395, 9673.75723704918, 9683.93089646709, 9683.020190650876, 246.3720754016772, 82.96178530919019, 65.99179815008665, 9676.651809281968, 9689.62179984197, 9677.291402400313, 285.02294693973556, 284.8826648204928, 285.3414854804356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.5007, 7.136677, 4385.712, 594.7856, 9.242662, 5497.637, 588.021, 7.463157, 4391.11, 603.2894, 7.293042, 4399.644, 602.4615, 9.138544, 5500.131, 599.4959, 9.183506, 5499.76, 99.67388, 99.95335, 99.7863, 99.99051, 100.0, 99.99702
32393.655880000002, 59.99325851206763, 59.99185621795018, 59.99243381390964, 34.04715907165238, 34.09457519233669, 34.04857281766566, 0.999981433987212, 0.9999601311238371, 0.9999756275488182, 9675.05181951153, 9682.34955169797, 9690.93626121683, 247.33233247709973, 87.4105354297667, 63.830682184870966, 9675.41872564992, 9684.670187898779, 9689.631515563968, 285.13606251784097, 284.95680019834333, 285.3536706740816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.226624, 4396.164, 601.0503, 9.150932, 5500.398, 594.3687, 7.399283, 4397.798, 608.2993, 7.227587, 4396.055, 598.494, 9.18968, 5499.881, 597.0306, 9.21134, 5499.038, 99.91141, 100.0, 99.94855, 99.91147, 99.99643, 99.97988
32395.972560000002, 59.990971116914736, 59.99920804251911, 59.99749867347148, 34.031630392418194, 34.07054366387818, 34.01570907261718, 0.9999809966780739, 0.9999683583058556, 0.9999814406383264, 9672.089420122604, 9673.512955374941, 9669.359989614448, 251.3321862519025, 86.75503575359653, 59.02701532667379, 9677.89454143322, 9680.093295668643, 9670.851432009671, 285.2814888453291, 284.9740281568445, 285.40033482142314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 606.4768, 7.260712, 4398.796, 604.9998, 9.081491, 5497.757, 599.1246, 7.337067, 4400.422, 614.3773, 7.136942, 4385.466, 592.1993, 9.277705, 5494.469, 590.7681, 9.296308, 5492.266, 99.96352, 99.96941, 100.0, 99.66829, 99.89604, 99.85798
32398.312480000004, 59.99884909853358, 60.00283067746711, 60.00393848610119, 34.04871209984296, 34.10184284960156, 34.040572796153576, 0.9999809776641855, 0.999963368993434, 0.9999821125009091, 9678.20850866084, 9678.85277988053, 9686.243943087564, 248.3663369853607, 86.39812598125854, 59.98604308895392, 9681.634195933751, 9688.264025600982, 9690.893185794517, 285.2770461149737, 285.03001607137014, 285.4853073354599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.502, 7.233585, 4396.463, 601.0698, 9.150564, 5500.353, 594.3299, 7.399283, 4397.738, 608.2799, 7.226851, 4396.122, 598.4558, 9.189862, 5499.879, 596.971, 9.210974, 5499.03, 99.91822, 100.0, 99.95097, 99.91045, 99.99638, 99.98096
32400.647520000002, 60.00592821209927, 60.003076563594256, 60.00501917014468, 34.06621709717949, 34.112128364400185, 34.03221801032618, 0.9999816081230938, 0.9999606273400785, 0.9999781661397633, 9675.960609097101, 9680.132212269651, 9683.759587687011, 249.82536243490335, 83.39448113539356, 64.53009567921345, 9681.990171589148, 9683.565229796885, 9687.488367268974, 285.2630245267605, 285.040886305267, 285.42617129536353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2512, 7.227517, 4396.159, 601.0892, 9.150564, 5500.458, 594.3493, 7.399099, 4397.79, 608.2799, 7.226851, 4396.114, 598.4749, 9.18968, 5499.765, 597.0108, 9.210791, 5499.032, 99.91128, 100.0, 99.951, 99.91028, 99.9964, 99.98098
32402.961280000003, 60.00372610463851, 60.00903485829408, 60.00816548522919, 34.05725725865652, 34.087954031141564, 34.03602982744819, 0.9999798946588693, 0.9999544984418033, 0.9999791735078251, 9671.524148079681, 9680.499147883394, 9685.611970206079, 250.134664501958, 84.14990355406985, 63.99246955977742, 9679.40494991153, 9686.093058865852, 9682.855329604856, 285.261402012575, 285.0122502354438, 285.5108007769685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.5599, 7.137212, 4385.765, 594.7856, 9.242294, 5497.51, 587.9628, 7.46647, 4390.059, 602.1825, 7.306648, 4400.117, 604.7314, 9.092523, 5498.683, 603.3926, 9.11447, 5499.482, 99.67638, 99.95333, 99.77508, 100.0, 99.97779, 99.98814
32405.355480000002, 60.008842751959456, 60.00679233727001, 60.005239984089584, 34.06122081765106, 34.08569833106331, 34.051009477710636, 0.9999801328876629, 0.9999579039834939, 0.9999769879015172, 9681.666944609342, 9680.169094940242, 9687.675344552455, 245.90731772561685, 87.79912392474853, 62.36466057072539, 9670.242997207784, 9680.214421686367, 9683.944371361604, 285.2531596684962, 284.98564141895275, 285.3503632506563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.227517, 4396.106, 601.0698, 9.150564, 5500.452, 594.3493, 7.399283, 4397.906, 608.2799, 7.226667, 4396.061, 598.4749, 9.189862, 5499.822, 597.0306, 9.210608, 5499.037, 99.9101, 100.0, 99.94858, 99.90912, 99.99536, 99.98217
32407.752280000004, 60.00876923080832, 60.00992659882999, 60.00873132812505, 34.015866047009936, 34.06888401506904, 34.03654375688223, 0.9999826938156617, 0.9999579034745122, 0.9999811175902317, 9667.989380262217, 9667.68116583513, 9675.763598037647, 250.37828062416975, 83.20539834453587, 58.96501959479474, 9679.034344140535, 9681.63888133356, 9685.719099215326, 285.2764991367174, 284.9821897764163, 285.3763790423123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.227338, 4396.158, 601.0503, 9.15038, 5500.407, 594.621, 7.396154, 4398.692, 609.7557, 7.200191, 4392.597, 595.2703, 9.24465, 5496.781, 592.2791, 9.276531, 5492.95, 99.91127, 100.0, 99.95822, 99.85167, 99.94006, 99.88353
32410.096920000004, 60.0050324046025, 60.00705849029816, 60.01074900557702, 34.053304226053505, 34.098652479538245, 34.032179394817675, 0.9999808896003908, 0.999961364941249, 0.9999823924230702, 9678.664401191156, 9689.551212141076, 9684.6518008569, 247.3835601277815, 84.35698623733151, 59.74362575232453, 9680.501309251247, 9681.068738220252, 9684.744346571457, 285.30317127900076, 284.9723124858175, 285.3598609547962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.0859, 7.288374, 4399.613, 604.494, 9.102857, 5499.621, 596.1934, 7.378299, 4398.244, 609.4839, 7.218945, 4395.747, 598.4367, 9.18968, 5499.77, 597.0306, 9.210608, 5499.037, 99.98981, 99.98528, 99.96975, 99.8986, 99.9964, 99.9821
32412.41296, 60.00240851375467, 60.002296146010224, 60.00105418291263, 34.06571460240899, 34.12744017079739, 34.07009344155178, 0.9999737453841581, 0.9999607718933278, 0.9999796386902972, 9681.097085808067, 9687.877501513207, 9685.53888923879, 250.40055490497707, 86.42226147675638, 57.15949601379634, 9678.404618312097, 9689.219361280586, 9685.78904859865, 285.1945138002337, 284.9387977036707, 285.40950011191836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.22716, 4396.21, 601.0698, 9.150932, 5500.511, 594.3299, 7.398915, 4397.741, 608.2993, 7.226483, 4395.946, 598.494, 9.18968, 5499.829, 596.9909, 9.210424, 5499.038, 99.91246, 100.0, 99.94725, 99.90778, 99.99548, 99.9811
32414.753720000004, 59.99905838984674, 60.00247313366836, 60.00349789003933, 34.05974158767812, 34.08325323521083, 34.031852226866214, 0.9999756122371727, 0.999961604637121, 0.9999779390654951, 9669.816093755786, 9680.244375277443, 9678.705188748676, 245.9693780819225, 87.71060150312042, 61.83722379939786, 9674.736301469218, 9672.324387478915, 9681.579332712305, 285.26206310484986, 284.9651617039063, 285.37508550735373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.4613, 7.137034, 4385.712, 594.7856, 9.242662, 5497.571, 588.0016, 7.465918, 4389.942, 602.1631, 7.306832, 4400.065, 604.7504, 9.092706, 5498.748, 603.3529, 9.114653, 5499.604, 99.67507, 99.95442, 99.77002, 100.0, 99.97377, 99.99237
32417.0852, 59.99707913569553, 60.0012682837239, 59.99927205128621, 34.07865170553216, 34.11257638075285, 34.052767077234186, 0.9999784328896244, 0.9999622244867923, 0.9999771441589324, 9680.01407474018, 9683.393059896978, 9682.459943768346, 248.16722797729744, 87.38163097295774, 65.90532277550517, 9680.243800304002, 9685.45239217122, 9682.636251625941, 285.28387518159724, 285.02610950332655, 285.4320711271524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2314, 7.226982, 4396.106, 601.0698, 9.150932, 5500.576, 594.3104, 7.399283, 4397.74, 608.2993, 7.226667, 4396.062, 598.494, 9.189862, 5499.832, 596.9909, 9.211157, 5499.092, 99.9101, 100.0, 99.94853, 99.9091, 99.99638, 99.98427
32419.459720000003, 59.997117782988845, 59.99689577790716, 59.99631335859555, 34.04460787807512, 34.09351851771974, 34.05578984106148, 0.9999808008354454, 0.9999609048184916, 0.999977344401438, 9671.654219668324, 9683.797962975135, 9679.62011758061, 246.618723017089, 87.80309799896713, 59.82976391046623, 9675.217029072086, 9683.691633520535, 9674.425397376304, 285.2001428052697, 284.95806134493523, 285.3571930190775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.227874, 4396.158, 601.0503, 9.150748, 5500.511, 594.3493, 7.399099, 4397.792, 608.2993, 7.226483, 4396.004, 598.494, 9.18968, 5499.876, 596.971, 9.214636, 5498.593, 99.91114, 100.0, 99.94584, 99.90894, 99.99548, 99.97301
32421.803480000002, 60.00084001290878, 60.00091677490993, 59.99786400483422, 34.07253284628362, 34.107707826680155, 34.059993469031646, 0.9999806347382746, 0.9999592943199406, 0.9999791618136682, 9675.739920456344, 9679.65315317349, 9685.533785747453, 249.62535441901036, 85.94542674451668, 61.86128237896321, 9680.879849269742, 9682.521218328295, 9684.808225304845, 285.20470395134674, 284.84424184651056, 285.363704101931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9424, 7.309969, 4400.276, 607.4317, 9.04815, 5496.224, 600.6193, 7.326207, 4400.213, 613.8142, 7.15257, 4388.853, 594.0305, 9.247937, 5497.758, 594.0883, 9.246316, 5497.741, 100.0, 99.92993, 100.0, 99.72002, 99.95783, 99.94803
32424.10636, 59.99215419243213, 59.995597818200615, 59.996458704937616, 34.062424282331044, 34.1068372088167, 34.06313815087809, 0.999978801414556, 0.999961264948345, 0.9999825924490512, 9676.203940549009, 9689.16246176495, 9684.394862267878, 250.44322415080933, 87.84534327468145, 60.98837952382644, 9688.215074824144, 9686.666181164466, 9681.427714621184, 285.0944265240285, 285.04110923221504, 285.3989768864686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.226446, 4396.158, 601.0698, 9.150932, 5500.449, 594.3104, 7.399099, 4397.733, 608.2799, 7.226851, 4396.004, 598.494, 9.189862, 5499.821, 596.9909, 9.211157, 5499.099, 99.91127, 100.0, 99.94708, 99.90778, 99.99534, 99.98415
32426.422080000004, 59.99655995634884, 59.99749831797395, 59.996147366476066, 34.051560944276346, 34.07321621920988, 34.02612237815134, 0.9999805684414655, 0.9999577062192254, 0.9999775240863245, 9676.045237967595, 9677.017410880639, 9677.494487007758, 251.56704745531806, 85.39731370879144, 62.439329492654565, 9673.98038941648, 9677.62276354743, 9679.172224629408, 285.224924725571, 284.95567423801424, 285.37471631871887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.7889, 7.199676, 4392.813, 597.8596, 9.208402, 5499.236, 589.8845, 7.451929, 4391.25, 602.6097, 7.304809, 4399.956, 604.7314, 9.093071, 5498.742, 603.3529, 9.114653, 5499.478, 99.85413, 99.98726, 99.79975, 100.0, 99.97268, 99.98911
32428.789240000002, 59.991158717802165, 59.999091080423995, 59.9945941837064, 34.04531386106379, 34.09975987025421, 34.05383257439286, 0.9999807041073107, 0.999962357276184, 0.9999759277860498, 9681.215449495952, 9681.928493938878, 9681.707954114709, 244.72221233014716, 88.364201428044, 60.92462986949977, 9684.295945032609, 9674.806003130632, 9687.936193160633, 285.249838843204, 284.91512846849946, 285.4756360155252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.9072, 7.209135, 4395.587, 600.9919, 9.151116, 5500.517, 594.3299, 7.399283, 4397.674, 608.2993, 7.226483, 4396.004, 598.494, 9.18968, 5499.886, 597.0108, 9.210974, 5499.03, 99.89254, 100.0, 99.9459, 99.90778, 99.99744, 99.98098
32431.10984, 59.99003306728389, 59.99240539495029, 59.99079843697701, 34.04469135410563, 34.089682741594686, 34.04843075805453, 0.9999819667888175, 0.9999607584138525, 0.9999791046819925, 9673.933819706892, 9682.832543903049, 9684.040926777145, 248.85802726180827, 88.12924136168704, 65.79833981779666, 9678.828211747123, 9685.968901047989, 9682.511979305393, 285.1863705965711, 284.90811613525506, 285.3570273375418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2709, 7.22716, 4396.106, 601.0892, 9.150932, 5500.4, 594.3493, 7.398915, 4397.671, 608.2993, 7.226851, 4396.057, 598.4749, 9.189862, 5499.83, 597.0306, 9.210974, 5499.199, 99.90879, 100.0, 99.94725, 99.90778, 99.99551, 99.98317
32433.468880000004, 59.994427724628714, 59.99354295052686, 59.99470708073938, 34.02274253148577, 34.07766845127073, 34.06025429965347, 0.9999842199634562, 0.9999615360543501, 0.9999833647583671, 9668.209890813017, 9681.711168806425, 9684.198644809252, 245.54246625860196, 86.65437249121624, 56.7310275231589, 9677.15392245051, 9682.687470205421, 9693.802360876096, 285.23176823022766, 285.0355275245836, 285.4644149676621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.9622, 7.309969, 4400.219, 607.4512, 9.047782, 5496.223, 600.5999, 7.325839, 4400.364, 614.5909, 7.135287, 4385.302, 592.142, 9.278254, 5494.367, 590.788, 9.296308, 5492.141, 100.0, 99.92994, 100.0, 99.66707, 99.89601, 99.8557
32435.761440000002, 59.99235539226547, 59.991945182860135, 59.99404870100488, 34.04776945751143, 34.10207247270819, 34.06190650099166, 0.9999800758836686, 0.9999602500533771, 0.999979735134281, 9678.010492036568, 9681.282819913038, 9680.401855232441, 246.69085669869582, 80.60724805700238, 61.78382111669771, 9676.440055034365, 9684.643778743368, 9687.31233539856, 285.2772825468528, 284.9472362463935, 285.37854392699677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.226982, 4396.101, 601.0892, 9.150564, 5500.339, 594.3493, 7.399283, 4397.791, 608.2605, 7.226667, 4396.01, 598.494, 9.190045, 5499.821, 597.0306, 9.21134, 5499.151, 99.90997, 100.0, 99.94584, 99.90912, 99.99531, 99.98317
32438.091720000004, 59.99296235580805, 59.99142425530236, 59.99085198545927, 34.035905660108185, 34.09633722615412, 34.01334238344562, 0.9999803915221467, 0.999959334909609, 0.9999794468019145, 9670.893403849415, 9678.123464853274, 9679.647791536376, 248.25291603401, 90.1176392784738, 62.745160335821765, 9675.590052186755, 9677.544638643038, 9683.831061204839, 285.2703179287199, 284.96019366496046, 285.4349480020611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2512, 7.227517, 4396.158, 601.0698, 9.150932, 5500.458, 594.3493, 7.399283, 4397.682, 608.1828, 7.233102, 4396.704, 600.2488, 9.163199, 5500.321, 600.3906, 9.152925, 5500.205, 99.91115, 100.0, 99.94975, 99.91926, 100.0, 100.0
32440.441720000003, 59.992636957258355, 59.9877842589174, 59.9918160738099, 34.037017942316616, 34.109613179438156, 34.058218060186896, 0.9999778215683969, 0.9999568082874809, 0.9999795329380167, 9676.983027467793, 9676.830298893223, 9687.237776263948, 247.64559881292098, 82.0178892666879, 60.83936917466599, 9678.306973087832, 9688.127492630103, 9683.724367665756, 285.15726378378224, 284.9736893204159, 285.44927721678755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.5007, 7.136856, 4386.977, 595.9919, 9.225901, 5499.018, 590.331, 7.438307, 4394.845, 605.6973, 7.261601, 4397.714, 599.3904, 9.185662, 5499.905, 597.0108, 9.211157, 5499.105, 99.68347, 99.98074, 99.86159, 99.95936, 99.99687, 99.98098
32442.741480000004, 59.98221458375453, 59.989062782541545, 59.987932261368826, 34.065849487300596, 34.12180367371586, 34.048031389469195, 0.9999772738504819, 0.9999615904389771, 0.9999782849554378, 9678.640967029021, 9685.644664390158, 9687.055810855214, 248.2769262730726, 87.30815334377053, 62.655570892384276, 9684.465942181592, 9684.61383001252, 9686.49576566144, 285.1962114818132, 284.9430515713248, 285.3783647737379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.3497, 7.226268, 4396.158, 601.0698, 9.150932, 5500.346, 594.3299, 7.399467, 4397.798, 608.2799, 7.226667, 4396.062, 598.494, 9.189497, 5499.822, 597.0306, 9.210424, 5499.025, 99.91128, 100.0, 99.95217, 99.90795, 99.99747, 99.98195
32445.0832, 59.98317022787611, 59.979926565959126, 59.984030667604436, 34.052604244017445, 34.082047715497346, 34.01937787464559, 0.9999830355760913, 0.9999631812896618, 0.9999855345451449, 9670.203311526375, 9673.783260809469, 9677.211140660409, 247.97578731035128, 87.92938738512476, 55.695470552869665, 9673.510846491818, 9671.02490965473, 9678.733808813427, 285.08978282773677, 284.82093029089674, 285.4315373762887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.007, 7.305507, 4400.242, 607.4512, 9.047966, 5496.222, 600.6387, 7.326207, 4400.426, 614.6492, 7.135471, 4385.628, 592.1993, 9.277705, 5494.518, 590.7482, 9.29704, 5492.207, 100.0, 99.92888, 100.0, 99.67196, 99.895, 99.8579
32447.390600000002, 59.97998229405955, 59.979546599739486, 59.98105841754976, 34.07009699079115, 34.12781278904744, 34.035314241058146, 0.999981035253531, 0.9999621839099232, 0.9999815622931539, 9679.932751173952, 9691.9701958694, 9683.349487308797, 251.59557580721582, 85.42102274593617, 67.33845975700387, 9684.165386332746, 9682.757259529273, 9681.762578907028, 285.2230091949327, 285.0035504069785, 285.4135283378828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2314, 7.228052, 4396.158, 601.0698, 9.150748, 5500.346, 594.3104, 7.398731, 4397.741, 608.2993, 7.227219, 4396.122, 598.4749, 9.189862, 5499.98, 597.0108, 9.210974, 5499.031, 99.91128, 100.0, 99.95106, 99.91045, 99.99523, 99.98208
32449.72476, 59.980718660065726, 59.978240659154, 59.983184294788536, 34.06291634957, 34.06267827319819, 34.06311747774352, 0.9999794263390225, 0.9999619216432275, 0.9999805443543396, 9687.739280585616, 9686.89354020294, 9689.866681967553, 249.73455339633847, 86.12787290478536, 60.520252054518096, 9679.26177384963, 9686.016516927284, 9684.062372300703, 285.240830209701, 285.0217730587502, 285.425622297432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.2906, 7.22716, 4396.21, 601.0698, 9.151116, 5500.293, 594.3687, 7.399099, 4397.559, 608.2605, 7.227035, 4396.056, 598.4749, 9.18968, 5499.872, 596.971, 9.210608, 5499.085, 99.91247, 100.0, 99.94855, 99.90895, 99.9964, 99.98197
