TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32597.02816, 60.003284387875624, 60.00133429693833, 59.99990854404826, 32.74655040789779, 32.80195878870266, 32.74550731160667, 0.9999798866455275, 0.9999690946133934, 0.9999760510796392, 9305.45148560754, 9311.795260258827, 9318.366218574196, 232.23465364600634, 84.2138355559423, 65.47018556643752, 9315.83839616307, 9310.352963693398, 9318.57169007186, 285.31874169565685, 285.1173283850608, 285.5415791533157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.192, 7.228409, 4396.21, 600.4472, 9.165299, 5500.126, 592.1169, 7.423397, 4394.919, 605.5031, 7.271346, 4399.465, 603.2817, 7.292925, 4399.301, 585.2411, 9.367908, 5480.599, 99.91246, 100.0, 99.88312, 99.98004, 99.98654, 99.64585
32599.368000000002, 60.00264185901335, 60.004055263534156, 60.00179107772649, 32.78122466580018, 32.82375853711966, 32.787940991181415, 0.9999807136129182, 0.9999676763006604, 0.9999785376057801, 9316.784731176811, 9323.297513512793, 9332.303927291072, 223.22873132050154, 78.25549253296185, 55.462924488119825, 9318.728793706301, 9321.486272837403, 9327.58668440881, 285.28003431870366, 284.9863384887579, 285.54204636860317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 611.6421, 7.188968, 4392.957, 599.6689, 9.167142, 5500.475, 594.194, 7.400204, 4397.79, 608.1246, 7.228506, 4395.996, 598.1315, 7.355931, 4399.775, 590.788, 9.295941, 5492.268, 99.83853, 100.0, 99.9494, 99.9076, 99.99441, 99.85802
32601.708560000003, 60.00118702475289, 60.000696545172275, 59.99918515757961, 32.788587470632166, 32.81168170317315, 32.78190535566653, 0.9999790348393233, 0.9999662278186285, 0.9999820073085934, 9315.921829966303, 9323.525444040923, 9331.67455617881, 225.34873496062664, 74.74016874159042, 60.11370015585089, 9323.334438216676, 9326.653114290068, 9332.85983733816, 285.27199520126226, 284.9675441632348, 285.5719273213966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.3103, 7.226803, 4396.32, 601.0308, 9.15167, 5500.398, 594.291, 7.398915, 4397.859, 608.377, 7.225564, 4395.851, 598.2078, 7.355749, 4399.813, 590.7482, 9.297223, 5492.253, 99.91115, 100.0, 99.94991, 99.9056, 99.99459, 99.85774
32604.044280000002, 60.00088423156555, 60.0002473670356, 60.00073391293729, 32.79864984846756, 32.84510831446855, 32.79993960577432, 0.9999831444600897, 0.9999638466253321, 0.9999802729239486, 9317.938388088125, 9326.802321660623, 9333.794447597164, 233.00954401326908, 80.97479860959174, 59.5985071907603, 9314.660252377316, 9318.299242182735, 9306.534339903988, 285.1113669996467, 284.9702481250223, 285.49013064640724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.3892, 7.225732, 4396.054, 601.1281, 9.149827, 5500.225, 593.9805, 7.402413, 4397.932, 608.1246, 7.229793, 4396.26, 597.9217, 7.358305, 4399.835, 624.9041, 7.874746, 3892.972, 99.90893, 100.0, 99.95159, 99.91226, 99.99622, 74.25974
32606.364320000004, 59.99751859692073, 60.000209651233405, 59.998423392483396, 30.934385395770857, 30.818942090305967, 30.63608838801665, 0.9999822369687452, 0.9999651885999761, 0.9999825562663737, 8556.493000929524, 8531.903457232509, 8498.919048246838, 205.39682536998498, 68.11570447992199, 47.80413322581467, 8584.43056085953, 8649.819554040694, 8705.23472311706, 284.9754462958719, 284.7488311964635, 285.30577112893195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.4286, 7.228766, 4396.412, 601.0892, 9.150564, 5500.33, 594.2522, 7.399283, 4397.793, 608.4547, 7.224461, 4397.218, 598.0361, 7.356479, 4399.824, 590.6488, 9.299421, 5491.983, 99.9135, 100.0, 99.94586, 99.90575, 99.99301, 99.85284
32608.70388, 59.99703955577423, 59.996692173911036, 59.99655950321427, 32.73228535662672, 32.838214535965676, 32.78475787555811, 0.9999846653040001, 0.9999627820001177, 0.9999808208788826, 9319.925120311233, 9321.740284231859, 9326.74675475289, 233.5151268274185, 82.8490493075733, 58.637140484009706, 9317.194401367897, 9323.55643550147, 9321.743976471458, 285.28587088351037, 285.0281355672746, 285.4612006831918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.1526, 7.230551, 4396.51, 601.2059, 9.148538, 5500.235, 297.7554, 8.096921, 1954.573, 608.5323, 7.225564, 4395.953, 597.9217, 7.359219, 4399.777, 590.7283, 9.298688, 5491.804, 99.91928, 100.0, 48.20629, 99.9056, 99.99077, 99.84957
32611.068040000002, 59.99320514560639, 59.99148941137465, 59.99200423404561, 30.85321920780994, 30.818277317196312, 30.576330919805475, 0.9999787839103794, 0.9999641174068854, 0.9999822929401898, 8558.413509531068, 8526.027608832728, 8491.673472138364, 208.22596468079792, 68.70737389714145, 44.631605316219975, 8614.918295822255, 8656.117844288849, 8715.374980822942, 285.1515291842214, 285.02235048894676, 285.511240585901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 608.33, 7.232514, 4397.225, 617.8599, 9.068044, 5500.041, 592.5245, 7.419163, 4396.195, 608.4741, 7.224093, 4395.637, 597.8454, 7.359036, 4399.836, 590.5892, 9.299971, 5491.925, 99.93552, 99.92851, 99.91213, 99.90327, 99.99487, 99.85178
32613.3836, 59.988532762873206, 59.98751862824272, 59.99109104951994, 32.80479743332236, 32.838687712122514, 32.8110037734994, 0.9999792533310943, 0.9999647577753362, 0.9999807932014135, 9315.067378033476, 9323.791929394072, 9328.827969751124, 234.5607292877903, 76.93249677984136, 59.76845345834954, 9317.791362236001, 9327.065098751973, 9319.899761687433, 285.1930884742308, 284.99280142476823, 285.45120851839215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.778, 7.23412, 4396.873, 601.1476, 9.149643, 5500.31, 592.4663, 7.4199, 4396.135, 608.4741, 7.223909, 4395.741, 597.8454, 7.359219, 4399.727, 590.609, 9.298688, 5491.937, 99.92504, 100.0, 99.91194, 99.90195, 99.9948, 99.853
32615.685640000003, 59.99066527841237, 59.98891119697589, 59.990109322061386, 32.78362579005057, 32.83704627368503, 32.79017247699654, 0.9999859238363895, 0.999962709962794, 0.9999855998534727, 9314.07777214291, 9326.545831956431, 9324.709946493364, 239.08888330050922, 78.60363002385664, 47.64491643514748, 9319.016693960662, 9323.525753896109, 9323.204548574222, 285.1812643539424, 285.0143328124457, 285.5075387644163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.0519, 7.291765, 4399.938, 605.992, 9.065833, 5496.639, 598.7169, 7.348295, 4400.167, 614.7269, 7.133081, 4385.199, 591.6652, 7.428069, 4394.821, 596.971, 9.211523, 5499.138, 99.99448, 99.93749, 100.0, 99.66223, 99.88336, 99.98096
32618.003240000002, 59.99024217718376, 59.99190793922534, 59.98704231874374, 32.75177755586878, 32.84437641763246, 32.777107868702856, 0.999980391591749, 0.9999662001634534, 0.9999806563946229, 9317.41501645368, 9328.809101269968, 9328.895594818283, 232.23663814477277, 77.07347772862124, 58.75195883583274, 9321.421117736792, 9317.216790057797, 9324.013994223104, 285.27598124141355, 284.97890650339497, 285.44013710883615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.502, 7.237868, 4396.815, 601.1476, 9.149827, 5500.37, 592.5051, 7.419163, 4395.965, 608.4158, 7.224093, 4395.748, 597.8454, 7.359219, 4399.722, 590.6289, 9.298871, 5492.052, 99.92502, 100.0, 99.90942, 99.90327, 99.99354, 99.852
32620.397800000002, 59.98842213067075, 59.99043931032706, 59.99239380921611, 32.773031591418366, 32.822940197510164, 32.782995218226226, 0.9999823580521813, 0.9999612808188596, 0.9999809190216069, 9317.376048231914, 9327.133487978135, 9328.340131216493, 236.2744039637878, 77.0185564993767, 60.574986336549955, 9327.468668482878, 9321.385954395957, 9330.908012411572, 285.23867992703896, 284.9785203870381, 285.43854657326466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.23412, 4396.821, 601.1476, 9.150195, 5500.481, 592.4663, 7.419716, 4396.127, 608.4352, 7.224645, 4395.746, 597.8454, 7.358671, 4399.885, 596.971, 9.211523, 5499.198, 99.92635, 100.0, 99.90556, 99.90314, 99.9936, 99.98096
32622.85968, 59.99020861282271, 59.98894520075423, 59.98974486498246, 32.79980931097591, 32.81961788562971, 32.786471114510896, 0.9999791133749097, 0.9999639115744716, 0.9999811273206343, 9308.68672667652, 9324.387439529499, 9331.963192041123, 230.83019308350003, 80.50132920481292, 56.75134412606258, 9320.929083395198, 9318.733640966402, 9329.135034289131, 285.19877679463536, 284.9841726827246, 285.40717868117116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 614.0079, 7.144529, 4386.931, 594.8635, 9.241925, 5497.58, 586.2545, 7.482853, 4386.892, 602.3378, 7.304257, 4399.915, 604.1973, 7.28142, 4399.225, 602.4583, 9.135162, 5500.145, 99.70288, 99.95459, 99.70453, 99.99665, 99.98507, 99.99955
32625.1948, 59.99043138287591, 59.991755896752494, 59.99429884048294, 32.779051653350415, 32.84669719756255, 32.79418470935372, 0.9999733379188331, 0.9999638411814286, 0.9999801681981724, 9323.073469465417, 9324.848852366302, 9325.72646353643, 230.78534406710196, 77.47532386222201, 56.48574807985915, 9320.87402763634, 9330.243421299472, 9331.213344324891, 285.26215933745175, 285.0402117519518, 285.5058688881652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.234477, 4396.654, 601.1671, 9.149643, 5500.416, 592.5245, 7.419163, 4395.962, 608.4547, 7.224277, 4395.798, 597.8645, 7.359036, 4399.834, 596.9909, 9.211523, 5499.264, 99.92255, 100.0, 99.90434, 99.90077, 99.99354, 99.98183
32627.515120000004, 59.99397948628437, 59.99197865949658, 59.994085507433795, 32.76815040212793, 32.76618035573016, 32.79466430729218, 0.9999842174972848, 0.9999665221884512, 0.999984557754984, 9311.33087553521, 9316.95841476506, 9317.945232254917, 233.25029619497292, 80.5398915905239, 53.64164036519287, 9316.058191683336, 9320.65610198123, 9322.183901184733, 285.26651975854224, 285.0088591453537, 285.4977879780926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6992, 7.237154, 4397.057, 602.1982, 9.123118, 5499.9, 595.3781, 7.387871, 4399.203, 611.8335, 7.167096, 4388.861, 592.7524, 7.416198, 4394.891, 590.7283, 9.29704, 5492.186, 99.93171, 100.0, 99.96947, 99.76596, 99.89474, 99.85653
32629.84512, 59.99821550955287, 59.99685858713631, 59.997739297867575, 32.797511335399754, 32.81365802288189, 32.77959385112126, 0.9999816725140486, 0.9999630194770044, 0.9999828713156873, 9317.802238055156, 9331.666546762755, 9332.896918604965, 232.09932764097675, 72.24557939600481, 58.53925363910275, 9320.710851509508, 9329.576027883204, 9324.117444653593, 285.34175710261025, 285.07431130590754, 285.4902602236303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 604.0322, 7.276238, 4399.038, 603.2877, 9.126434, 5499.951, 592.874, 7.418059, 4396.136, 608.6683, 7.222438, 4395.696, 597.8835, 7.358853, 4399.777, 596.971, 9.211706, 5498.911, 99.97673, 100.0, 99.90971, 99.90197, 99.99487, 99.98512
32632.208720000002, 59.99896355226125, 60.004341999547684, 60.00464140892667, 32.85957509958069, 32.87536265962788, 32.814020782378066, 0.9999808638605602, 0.999959354177294, 0.9999820705114832, 9318.364173814989, 9325.559524414486, 9329.728483878143, 232.930146306011, 79.20859053538834, 56.68421416115689, 9314.329050788396, 9329.221430026726, 9329.084732630043, 284.8898985156821, 284.67790271313976, 285.1793801821461, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.234477, 4396.769, 601.1476, 9.149643, 5500.48, 592.5051, 7.419347, 4395.965, 608.4352, 7.224645, 4395.799, 597.9026, 7.358671, 4399.779, 596.9909, 9.21134, 5499.204, 99.92267, 100.0, 99.90824, 99.90325, 99.99472, 99.98412
32634.529160000002, 60.011143208299444, 60.01064126804106, 60.009002640417776, 32.78547644211678, 32.81540741982295, 32.753577733994085, 0.999981128665473, 0.9999598787420187, 0.9999801041749032, 9311.444814703922, 9320.028066701196, 9315.673877109444, 235.32194497584442, 79.09454726442755, 58.93652066323921, 9322.571707048348, 9318.132152762562, 9325.57725416941, 285.2879747794708, 285.0161249216925, 285.5336133306542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.9684, 7.145243, 4386.925, 594.844, 9.241925, 5497.533, 586.1963, 7.483405, 4387.003, 602.3378, 7.304257, 4399.972, 604.2164, 7.280872, 4399.24, 603.2535, 9.116484, 5499.796, 99.70145, 99.9577, 99.70321, 99.99796, 99.98384, 99.99489
32636.842320000003, 60.01031597700919, 60.00993955448118, 60.0088830473499, 32.792172886345384, 32.855227290930614, 32.77756159208462, 0.999974616819322, 0.999964534244243, 0.9999825272594791, 9318.320620192419, 9330.347128949194, 9331.545021769001, 231.49570895968236, 83.45223685361191, 57.16572336879835, 9326.810484298623, 9324.244595354236, 9331.008309093964, 285.3305756607963, 285.04344568885597, 285.4199609014113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.234656, 4396.711, 601.1476, 9.149643, 5500.48, 592.4857, 7.419531, 4395.965, 608.4741, 7.224093, 4395.806, 597.8454, 7.359401, 4399.827, 596.9909, 9.21134, 5499.143, 99.92385, 100.0, 99.90689, 99.90194, 99.99467, 99.98413
32639.128320000003, 60.01639224428256, 60.0141888838694, 60.012957945141466, 32.78629876419376, 32.84797352431084, 32.774319407267654, 0.9999807421732413, 0.9999633794258476, 0.9999799952851571, 9323.221117165078, 9312.182941819097, 9323.958068643407, 233.0049464649801, 79.8917801931791, 54.68338009224135, 9315.469353174023, 9321.75645842352, 9322.178106086369, 285.21582963973316, 285.01137826191126, 285.4568586206065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7583, 7.23412, 4396.659, 601.1671, 9.150011, 5500.476, 592.5245, 7.419163, 4396.079, 608.4547, 7.224461, 4395.806, 597.8835, 7.359219, 4399.752, 596.1161, 9.223792, 5497.708, 99.92387, 100.0, 99.9121, 99.9031, 99.9935, 99.96683
32641.54704, 60.01222022635601, 60.01050288480766, 60.01282045661772, 32.816729136811624, 32.85276138395087, 32.78174280658965, 0.9999831584347812, 0.9999573031725945, 0.9999803542639931, 9316.430006824392, 9323.674867534057, 9326.439829230452, 237.65460524197715, 80.13847747400678, 54.216123552890394, 9320.738006635387, 9332.196992647447, 9325.25610455004, 285.22049661191215, 284.9936014762178, 285.4961503131753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.3904, 7.317108, 4400.39, 607.4512, 9.047966, 5496.421, 598.0181, 7.361364, 4399.524, 612.6296, 7.164705, 4391.231, 594.8125, 7.386795, 4398.972, 595.4998, 9.232582, 5498.998, 100.0, 99.92789, 99.99227, 99.77411, 99.96383, 99.96827
32643.835160000002, 60.013383277308215, 60.01225661266881, 60.013451130229186, 32.780660944901875, 32.83593929162793, 32.79140686464312, 0.9999823217521759, 0.9999621076530635, 0.9999828489856518, 9319.892507639679, 9328.757252643563, 9326.438401808971, 237.99420342392796, 81.00794435731132, 56.9554507473008, 9319.920185823097, 9328.513463781337, 9324.992830030786, 285.18972025050283, 284.95507875084286, 285.5332845770062, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.234656, 4396.764, 601.1671, 9.149459, 5500.526, 592.5051, 7.419163, 4396.189, 608.4547, 7.224277, 4395.857, 597.8073, 7.359036, 4399.727, 596.971, 9.211523, 5499.025, 99.92517, 100.0, 99.90689, 99.90445, 99.99224, 99.98098
32646.106600000003, 60.00853399170128, 60.01141202356281, 60.0095565620286, 32.76676862041565, 32.80778220524529, 32.757189277344715, 0.9999813124885248, 0.9999581852101556, 0.9999824415861907, 9312.100055852387, 9314.478359887895, 9323.088899235043, 234.33937217257358, 80.45236722366826, 55.338047208515036, 9317.869889710322, 9318.232503573807, 9329.227894439815, 285.133172693654, 285.05481614435547, 285.4008710365396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 610.7549, 7.192537, 4391.255, 597.0035, 9.22019, 5498.467, 586.5069, 7.480644, 4387.072, 602.3961, 7.303522, 4400.195, 604.1973, 7.280872, 4399.241, 603.2336, 9.116484, 5499.57, 99.8211, 99.97651, 99.70478, 99.99949, 99.98135, 99.98978
32648.578760000004, 60.0018867470879, 60.00574805295989, 60.00863928774656, 32.81955273989918, 32.859401071622464, 32.798076967910454, 0.999979204863137, 0.9999671005338902, 0.9999784820504671, 9322.971218333292, 9326.10619676188, 9329.591079918315, 228.41503074990055, 81.06211355204687, 61.992261391339525, 9319.87416208435, 9324.664078731395, 9323.503823220612, 285.18003163286767, 284.86959922461574, 285.4327692116348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.916, 7.232157, 4396.666, 601.1671, 9.149275, 5500.37, 592.4857, 7.418979, 4395.965, 608.5129, 7.224645, 4395.805, 597.8454, 7.359219, 4399.769, 596.9511, 9.211157, 5499.084, 99.92164, 100.0, 99.90689, 99.90577, 99.98972, 99.97866
32650.915320000004, 60.005671904086604, 60.004135735679, 60.00314823769224, 32.80062851728865, 32.838362450404325, 32.78752019852857, 0.9999811829259404, 0.999966212777412, 0.9999825836362882, 9319.966151290058, 9319.29755513788, 9326.403843200675, 229.71536563283894, 77.49800964428232, 57.09920514007672, 9325.45375195621, 9318.139778818551, 9321.694170624018, 285.20097884027575, 284.9737423797173, 285.41797455722354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.234656, 4396.712, 601.1671, 9.149275, 5500.313, 592.5051, 7.419347, 4396.07, 608.4547, 7.224645, 4395.799, 597.8454, 7.359584, 4399.672, 596.9511, 9.211706, 5499.083, 99.92517, 100.0, 99.90809, 99.90444, 99.99344, 99.98193
32653.244640000004, 60.00462264592571, 60.00090548589449, 60.00258087600744, 32.79937211771729, 32.85625277771919, 32.78675206383328, 0.9999874912175154, 0.9999653988462192, 0.9999857932866291, 9310.350759381814, 9318.550433983104, 9332.863628671652, 227.4076058645726, 87.1299777448121, 47.58660685311315, 9323.79689516919, 9323.897115764119, 9330.54474161301, 285.08012147320915, 284.88796772719485, 285.3806647842538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.3707, 7.317286, 4400.448, 607.4317, 9.047598, 5496.289, 598.7946, 7.348111, 4400.115, 614.7463, 7.134, 4385.147, 591.6652, 7.428069, 4394.938, 590.609, 9.298688, 5493.009, 100.0, 99.929, 100.0, 99.6649, 99.88216, 99.8579
32655.64512, 60.00046091982256, 60.00259693047394, 60.00143373849236, 32.807741858995904, 32.84054340825575, 32.78942369926073, 0.9999827747132216, 0.9999630420845367, 0.9999799485435884, 9313.157772329027, 9324.662381402155, 9321.372901551302, 236.61847129665148, 77.43952904850721, 55.801225011704446, 9307.466795899587, 9329.055343690783, 9325.344888573227, 285.14475594544155, 284.9760968072504, 285.4471810747436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6597, 7.235191, 4396.717, 601.1671, 9.149275, 5500.363, 592.5439, 7.418979, 4396.075, 608.4741, 7.224093, 4395.916, 597.8263, 7.359036, 4399.722, 596.9511, 9.211523, 5498.91, 99.92623, 100.0, 99.90689, 99.90447, 99.99105, 99.98302
32657.935040000004, 60.00098117195315, 59.998117297943445, 59.99838352582169, 32.78241606407595, 32.84114597094093, 32.745892480984566, 0.9999832910671042, 0.9999656000450055, 0.9999801903607513, 9320.80197122014, 9321.49987654785, 9322.23831797805, 232.05822656309078, 82.51300797798967, 59.61387302279218, 9309.09327003153, 9323.953259852293, 9313.926822684472, 285.18907092863725, 284.9824478366188, 285.4449879946478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7583, 7.23412, 4396.613, 600.7974, 9.161247, 5500.29, 590.6804, 7.442909, 4392.315, 605.6584, 7.262153, 4398.78, 602.1372, 7.299865, 4399.786, 602.9553, 9.118681, 5499.509, 99.92504, 100.0, 99.84873, 99.97086, 99.99372, 99.99449
32660.207720000002, 60.00292972764837, 59.99983276344442, 60.002957867827355, 32.792394343350125, 32.857368925653184, 32.80428548576984, 0.9999809216267456, 0.9999637022407737, 0.99997957484814, 9317.945484768128, 9322.567710970317, 9320.43076976722, 235.20676066543092, 83.25120797731552, 56.29292958057613, 9321.874002835748, 9327.269490572404, 9330.66618771687, 285.21006055652106, 285.0409793504394, 285.42523553241637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 611.8984, 7.175583, 4392.541, 598.1709, 9.187219, 5500.315, 591.1269, 7.433705, 4395.575, 607.7556, 7.229425, 4396.166, 597.9217, 7.358305, 4399.678, 596.9909, 9.21134, 5499.144, 99.80665, 100.0, 99.88447, 99.91496, 99.98985, 99.97988
32662.639880000002, 60.00036599817583, 60.00077193947241, 60.00219195364716, 32.80507171539405, 32.85473046013571, 32.787388906788784, 0.9999821309194187, 0.9999624852936274, 0.9999805442018831, 9316.82489207004, 9323.27468275549, 9332.330032872844, 234.73082091732704, 78.83114333441745, 60.81083967163249, 9321.664415893438, 9326.380932999404, 9326.186933124804, 285.2446389526164, 284.9191465129491, 285.4028046706074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.23412, 4396.764, 601.1281, 9.149643, 5500.31, 592.5245, 7.419163, 4395.965, 608.5129, 7.224093, 4395.91, 597.8454, 7.359219, 4399.836, 596.971, 9.21134, 5499.024, 99.92635, 100.0, 99.90944, 99.9046, 99.98978, 99.98095
32664.947600000003, 59.99975287136575, 59.998940304365235, 59.99826593658513, 32.79424162774805, 32.80820604566025, 32.75892216554041, 0.9999840508133837, 0.99996270051617, 0.9999894513346089, 9313.153398300961, 9322.711998037277, 9315.296850203722, 238.0798118264488, 75.41779536006538, 47.19431899866686, 9317.549048465486, 9320.55924901556, 9328.316616965925, 285.21406190709257, 284.92272473797703, 285.4718729484127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.351, 7.317108, 4400.333, 607.4512, 9.047782, 5496.17, 598.814, 7.348295, 4400.055, 614.7269, 7.132897, 4385.147, 591.6461, 7.427521, 4395.043, 590.5693, 9.299054, 5491.876, 100.0, 99.92896, 100.0, 99.66104, 99.87859, 99.85321
32667.227960000004, 60.00216882622009, 59.999087813648664, 60.0004427764022, 32.80098122320789, 32.83722283994577, 32.79907854995801, 0.9999815306876558, 0.9999629993167918, 0.9999809255889947, 9315.676744417804, 9329.306347922027, 9329.700004306054, 234.37999820891537, 81.80506832071023, 51.358376667983066, 9323.533077685897, 9328.372558170082, 9323.884825748548, 285.18209567896537, 284.9975120536226, 285.4320278758285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.234656, 4396.769, 601.1476, 9.149827, 5500.31, 592.4663, 7.419531, 4395.962, 608.4158, 7.224277, 4395.859, 597.8454, 7.359219, 4399.779, 596.971, 9.211523, 5498.965, 99.92398, 100.0, 99.91077, 99.90447, 99.98876, 99.97977
32669.599000000002, 59.99875394763393, 60.00197914899156, 59.99939662543489, 32.80776696469727, 32.830653615003094, 32.80106171763705, 0.9999792608630044, 0.9999648033670488, 0.9999804111400672, 9314.774778801906, 9322.173416125966, 9328.951471598226, 234.95245289952936, 78.75562968612121, 56.934120827310835, 9316.46371768606, 9321.68722817548, 9323.816972422146, 285.1965720735769, 284.97681754341073, 285.4109797410043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6992, 7.234834, 4396.763, 601.1281, 9.149459, 5500.369, 592.4857, 7.419347, 4395.962, 608.4547, 7.224461, 4395.857, 597.8645, 7.358853, 4399.833, 596.9511, 9.208593, 5499.741, 99.92503, 100.0, 99.90687, 99.90563, 99.9948, 99.9899
32671.862680000002, 59.99962688587688, 59.99724777579503, 59.9993158394424, 32.788877553465944, 32.80273213092675, 32.78886700436254, 0.9999813022441765, 0.9999633150521653, 0.999979592373673, 9316.74274789593, 9322.953683542644, 9329.140106119272, 233.34924605915012, 81.325635457006, 58.42309179978838, 9319.544290465392, 9323.07496695808, 9333.717246434853, 285.1696970823394, 284.9887204196843, 285.467387128812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.929, 7.144886, 4386.931, 594.8245, 9.241925, 5497.461, 586.2545, 7.483221, 4387.484, 603.0369, 7.296167, 4399.826, 602.4996, 7.308083, 4400.111, 599.9135, 9.167941, 5500.065, 99.69907, 99.95243, 99.7047, 99.99463, 99.99979, 99.99978
32674.15636, 60.000823355333665, 60.00086456380593, 60.00127928148961, 32.80534159028006, 32.84855177438076, 32.79131489843857, 0.9999817038331933, 0.9999609457162295, 0.9999803833574357, 9323.529931474566, 9328.830435798174, 9331.036649765647, 231.80207793125373, 83.38707280198707, 61.22485038895593, 9324.493890252037, 9322.560816917963, 9325.3414788343, 285.27387033696345, 285.0089934084536, 285.42116346691876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.235013, 4396.711, 601.1476, 9.149459, 5500.304, 592.4857, 7.419347, 4396.016, 608.4547, 7.224277, 4395.857, 597.8454, 7.359036, 4399.887, 596.9313, 9.211523, 5499.037, 99.92386, 100.0, 99.90805, 99.90447, 99.99602, 99.98087
32676.495400000003, 60.004486337192844, 60.00145137756532, 60.00343747935485, 32.79785388300804, 32.83125231180232, 32.73938049020334, 0.9999854998059312, 0.9999634554048297, 0.9999851424253747, 9311.522776528212, 9319.68757332266, 9318.93177190411, 237.22243664064308, 77.04351195370201, 53.62986464266669, 9323.724002325434, 9317.882868874836, 9323.964378856754, 285.22901624349095, 284.99171505982497, 285.4630678610464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 606.7528, 7.247684, 4398.497, 603.9297, 9.106173, 5498.727, 596.4263, 7.371305, 4399.751, 613.62, 7.143009, 4385.628, 591.6652, 7.427703, 4394.883, 590.5892, 9.298505, 5492.003, 99.95345, 99.98086, 99.99294, 99.67196, 99.88448, 99.85211
32678.812560000002, 59.99950799343198, 59.998547723471226, 59.99870939699816, 32.77739010188044, 32.81758315018546, 32.80408387901802, 0.9999797378473705, 0.9999617472352038, 0.9999834550728357, 9319.698194606088, 9323.78442304658, 9322.697743875979, 234.6912748008681, 78.11788697914676, 55.39918291736012, 9327.111941798727, 9326.383543844402, 9327.141961831723, 285.3314577888483, 284.9833413324999, 285.5080205154862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 606.0234, 7.250182, 4397.571, 601.1865, 9.149091, 5500.252, 592.4857, 7.419347, 4395.965, 608.5323, 7.223909, 4395.806, 597.8454, 7.359401, 4399.777, 596.971, 9.211706, 5499.085, 99.94339, 100.0, 99.90689, 99.90461, 99.99354, 99.98197
32681.115200000004, 60.000099597082354, 60.000486283645046, 60.00118246131593, 32.78756074690709, 32.859131195181504, 32.793795826827015, 0.9999804176160381, 0.9999660496332915, 0.9999794267490858, 9316.995217235188, 9327.565314614012, 9325.328017765863, 231.53462830782246, 79.48407429973088, 57.069883893564565, 9323.76842126994, 9320.577548766163, 9330.532022488067, 285.19786691978123, 285.0632094006618, 285.42649365699447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.23412, 4396.763, 601.1476, 9.149459, 5500.257, 592.4663, 7.418979, 4396.019, 608.4158, 7.223909, 4395.853, 597.8645, 7.359036, 4399.833, 596.9511, 9.211706, 5499.024, 99.92399, 100.0, 99.90692, 99.90461, 99.99224, 99.98184
32683.52256, 60.00171093760765, 59.999714032387814, 59.99955497966168, 32.793164077140716, 32.832563046489106, 32.80799711188829, 0.9999789580121261, 0.9999646484035176, 0.9999780690562053, 9311.282171209377, 9323.840542048216, 9323.83118682022, 229.7281098489011, 81.56445758759105, 56.778351634119645, 9317.316426913894, 9318.022026627705, 9329.335356473985, 285.25722069256176, 284.91124030836284, 285.4068458723829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.9882, 7.144708, 4386.93, 594.8245, 9.241925, 5497.468, 586.2351, 7.483405, 4387.063, 602.3572, 7.304074, 4400.026, 604.1973, 7.281237, 4399.301, 603.2535, 9.117033, 5499.563, 99.70157, 99.95354, 99.70185, 99.99933, 99.98152, 99.99064
32685.82568, 60.005353378102335, 60.00089174064244, 60.00066253905552, 32.77260093962563, 32.832991523020425, 32.80729732479566, 0.999980025816957, 0.9999633703179156, 0.9999799649397044, 9315.592498993028, 9332.50528360658, 9325.197040529936, 234.8774346805003, 82.61456701033717, 59.37567991629885, 9319.578750017352, 9329.296818242012, 9327.061600205892, 285.19860088906717, 284.9666742114735, 285.4626683681964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6992, 7.234834, 4396.711, 601.1671, 9.149459, 5500.311, 592.4663, 7.419716, 4395.959, 608.4741, 7.224093, 4395.859, 597.8454, 7.359401, 4399.827, 596.9511, 9.211706, 5499.084, 99.92503, 100.0, 99.90689, 99.90448, 99.99357, 99.98195
32688.141960000004, 60.00660538140637, 60.00225946490992, 60.000309629488406, 32.779655247517915, 32.82981623746498, 32.75808810594171, 0.9999834156503694, 0.9999662782607847, 0.9999826109742658, 9311.289504128476, 9317.767338322243, 9326.439421859122, 234.27433062220553, 78.54150069699244, 50.5286814152164, 9315.682507084844, 9321.076075540857, 9321.576415326046, 285.22255805808624, 285.0352859236429, 285.4874563618242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6794, 7.235191, 4396.717, 601.1476, 9.149643, 5500.252, 592.4857, 7.419163, 4395.959, 608.6489, 7.218761, 4394.621, 596.8154, 7.378577, 4398.636, 594.0883, 9.257303, 5495.474, 99.92398, 100.0, 99.90692, 99.8928, 99.9676, 99.92803
32690.47488, 60.00437658727731, 60.00515853994114, 60.00302796012766, 32.82864857164889, 32.848125998097814, 32.80145326698042, 0.9999836522809326, 0.9999631698022293, 0.999981614269044, 9312.704521977194, 9321.02815297393, 9328.85592253036, 234.19289425134502, 77.9786975284569, 58.21463213504012, 9322.769315046538, 9324.572702299047, 9331.246554169944, 285.2740533167327, 285.0476650232735, 285.4543224378299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.3707, 7.317108, 4400.242, 606.7508, 9.069517, 5498.063, 596.6011, 7.373513, 4398.809, 611.5616, 7.186033, 4392.802, 596.4911, 7.370541, 4399.719, 596.5933, 9.21372, 5498.963, 100.0, 99.95515, 99.97152, 99.835, 99.98262, 99.97974
32692.906440000002, 60.00485491714661, 60.00363714583535, 60.00265664072525, 32.80119473318357, 32.836816895068175, 32.7889693220013, 0.9999787803950833, 0.9999632788354696, 0.9999837024928765, 9318.849960190288, 9322.217391792308, 9334.762454589114, 233.7863183276604, 80.96763885488872, 55.78113395327591, 9319.21685970886, 9325.65906315704, 9331.212720071264, 285.25254399053676, 284.95231706366985, 285.4756789595837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7386, 7.234656, 4396.659, 601.1476, 9.150011, 5500.363, 592.5245, 7.419347, 4396.024, 608.4547, 7.224277, 4395.859, 597.8454, 7.359219, 4399.896, 596.9511, 9.211523, 5499.03, 99.92267, 100.0, 99.90824, 99.90314, 99.99623, 99.97878
32695.2766, 60.00315786611889, 60.003076245603864, 60.003662523344175, 32.76501494495979, 32.818903454883305, 32.793674061536244, 0.9999799296057317, 0.9999646847080829, 0.9999802878737966, 9312.140178461188, 9315.900819743458, 9323.376280808576, 234.72545435913207, 76.3636121415534, 60.950448492697205, 9311.735020096194, 9322.16272230694, 9324.225436176512, 285.2829527413922, 285.0688428049764, 285.47775539982973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 613.8107, 7.145957, 4386.983, 594.8635, 9.242109, 5497.573, 586.2157, 7.483405, 4387.12, 602.3572, 7.304626, 4399.974, 604.1973, 7.281237, 4399.349, 603.2535, 9.116667, 5499.631, 99.70276, 99.9535, 99.70331, 99.99916, 99.98265, 99.99283
32697.56316, 60.000575177503165, 60.00233435473972, 60.005766731315404, 32.80765469403173, 32.84300855839578, 32.79525948657909, 0.9999820793519576, 0.9999628211371315, 0.9999782040291927, 9318.03839138672, 9326.420581003795, 9322.042069956657, 235.56906538736303, 74.93812730740046, 57.40309502722039, 9321.588433398041, 9327.028330005785, 9332.337333811944, 285.25322641659295, 285.0415383736271, 285.4493571993335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7583, 7.233942, 4396.717, 601.1671, 9.149275, 5500.424, 592.5051, 7.419163, 4395.903, 608.3964, 7.224277, 4395.695, 597.8835, 7.358853, 4399.827, 596.971, 9.21134, 5498.963, 99.92398, 100.0, 99.90548, 99.90314, 99.99467, 99.98197
32699.911280000004, 60.00288419790071, 60.00235617336343, 60.0011285333814, 32.806718896035626, 32.843735466671674, 32.793271776199965, 0.9999807510421214, 0.9999634290462532, 0.999977108235527, 9313.762122891478, 9322.436515681478, 9329.808391477762, 238.04381684547707, 79.60088079939669, 60.32972568610967, 9318.138317459207, 9318.892433327914, 9323.279430056411, 285.23794144694443, 285.02036172508866, 285.42379030865266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.7189, 7.234656, 4396.711, 601.1476, 9.149643, 5500.474, 592.4857, 7.419163, 4395.852, 608.4352, 7.224829, 4395.953, 597.8263, 7.359401, 4399.843, 597.0108, 9.211157, 5499.15, 99.92386, 100.0, 99.90431, 99.90662, 99.99627, 99.98315
32702.358360000002, 60.00030631353669, 60.00208529803858, 60.00191724086233, 32.813607997579396, 32.836524196423326, 32.786383558945026, 0.9999840254929273, 0.9999613187160237, 0.9999845005677928, 9321.25595671525, 9328.896670077262, 9330.615667105943, 234.13699632669977, 80.3886001793062, 51.30325395235286, 9321.821237681354, 9327.180944964888, 9332.474817149316, 285.2229449976262, 284.8897455172902, 285.46249207400876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 601.351, 7.317108, 4400.275, 607.4706, 9.047414, 5496.284, 598.814, 7.348479, 4400.127, 614.4356, 7.143009, 4387.587, 593.4391, 7.408893, 4397.889, 593.4123, 9.255655, 5497.092, 100.0, 99.929, 99.99834, 99.69114, 99.936, 99.93386
32704.698040000003, 60.00482879703766, 60.000631215318556, 60.00038801813963, 32.806295312344, 32.834908201080395, 32.79189890194993, 0.9999828395892844, 0.9999658608900914, 0.9999797354291966, 9320.475586551398, 9317.613705683734, 9328.597810407666, 237.26971684197315, 77.00163604940008, 56.394861724016664, 9329.017096410149, 9322.89888554719, 9324.255150039253, 285.2706119836719, 285.0029157690171, 285.53711697334353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6992, 7.234299, 4396.602, 601.1476, 9.149827, 5500.48, 592.5245, 7.419347, 4395.964, 608.4352, 7.225564, 4396.003, 597.7691, 7.360132, 4399.769, 596.971, 9.21134, 5499.146, 99.92267, 100.0, 99.90687, 99.90775, 99.9922, 99.98096
32707.007760000004, 59.997628316395335, 60.00043439669315, 59.998174801203795, 32.80260946528827, 32.82371093441623, 32.782435939153935, 0.9999794808827144, 0.999963362105551, 0.9999801612780607, 9315.450579536904, 9317.976349702545, 9323.744942854699, 232.11589789066875, 80.88125766596931, 57.16106757086891, 9315.018885314958, 9319.20990022839, 9320.600180731219, 285.1964361933845, 284.97066095821884, 285.3599393081119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.0594, 7.207885, 4393.742, 597.7818, 9.200112, 5499.528, 588.1375, 7.469599, 4388.764, 602.8039, 7.298925, 4400.084, 604.1401, 7.281237, 4399.298, 603.2336, 9.116667, 5499.63, 99.8742, 99.99002, 99.74323, 99.99817, 99.98247, 99.99077
32709.31736, 60.001505365371024, 59.99495127770671, 59.995972543500855, 32.79735307199653, 32.8527138232718, 32.80381986724819, 0.9999798104550073, 0.9999632285599387, 0.9999795883355547, 9322.623071826381, 9326.0823933092, 9332.554749532772, 229.7955112855591, 82.57702441981655, 50.95880479411744, 9320.752902776558, 9329.783586376325, 9330.731733535891, 285.1567393008698, 284.93321569877963, 285.4506956006794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 609.4734, 7.21895, 4395.743, 601.0308, 9.151484, 5500.488, 592.5051, 7.418979, 4396.13, 608.4741, 7.224093, 4395.8, 597.8835, 7.358671, 4399.728, 596.9909, 9.211157, 5499.09, 99.89384, 100.0, 99.91064, 99.90315, 99.9935, 99.98205
32711.660200000002, 59.99576177382842, 59.99591067983066, 59.99542793754119, 32.79397075501346, 32.83672700623055, 32.79702390075402, 0.9999796612107205, 0.999964609986495, 0.9999801323488461, 9318.334386013325, 9319.05828914585, 9331.14487319699, 233.23784452226278, 79.81386543827739, 57.50588113117146, 9328.245004450253, 9322.041260495918, 9331.243548075558, 285.2507980997487, 284.89630544415303, 285.3990209447726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 0), 5500.0, 600.0, 607.6992, 7.234656, 4396.711, 601.1476, 9.149643, 5500.481, 592.5051, 7.419163, 4396.127, 608.4547, 7.224277, 4395.741, 597.8454, 7.358853, 4399.668, 596.9511, 9.21134, 5499.03, 99.92255, 100.0, 99.90689, 99.90181, 99.99238, 99.98096
