TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32728.043080000003, 59.996811384146596, 59.99787341966125, 59.998126134418825, 31.543347796356404, 31.60374337063544, 31.53799370780106, 0.999985097105084, 0.999970566060217, 0.9999843367589806, 8961.714260794215, 8969.733833103246, 8971.495300044706, 216.7636015353512, 63.49662197455291, 52.24748416093098, 8960.787848171189, 8972.885543289201, 8974.102578660575, 285.15835423359425, 284.97691296878185, 285.4742479718822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6992, 7.234834, 4396.763, 601.1476, 9.149827, 5500.363, 592.5245, 7.419347, 4395.787, 608.4547, 7.224829, 4395.909, 597.8263, 7.359219, 4399.779, 602.9752, 7.29627, 4399.695, 99.92385, 100.0, 99.9082, 99.90328, 99.9947, 99.99568
32730.35336, 59.99960944195114, 59.99544872909669, 59.99784966638047, 31.54106004567626, 31.584731848193503, 31.548930279749328, 0.9999848452235649, 0.9999708957435657, 0.9999881823664716, 8962.917178376354, 8973.378185627464, 8973.52404252987, 216.85958824750992, 68.58023813751879, 48.53092222497435, 8969.606357243889, 8973.06015338313, 8966.104472622024, 285.21039906197893, 284.90167598184536, 285.4307810019939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6597, 7.235726, 4396.763, 601.1671, 9.149459, 5500.354, 598.7752, 7.347927, 4399.996, 608.4352, 7.224829, 4395.857, 597.8645, 7.359401, 4399.777, 602.9752, 7.296087, 4399.695, 99.92385, 100.0, 100.0, 99.90445, 99.99354, 99.99435
32732.693120000004, 59.99951152473802, 59.99760440176591, 59.993979457357206, 31.588340765976458, 31.630686290440533, 31.541256689843774, 0.999982101203845, 0.9999722946670709, 0.9999815457768115, 8961.915299289334, 8970.35423962317, 8968.460053973122, 217.98451566517497, 67.80987878498763, 52.06692793954926, 8970.685879779528, 8976.609276371346, 8975.034242574553, 285.16546846721803, 284.8360665310935, 285.3352620633023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.929, 7.145422, 4386.931, 594.8245, 9.241925, 5497.52, 605.1811, 7.269144, 4398.937, 602.3961, 7.304257, 4400.026, 604.1973, 7.283246, 4399.563, 597.9055, 7.351206, 4400.061, 99.70145, 99.95564, 99.9717, 99.99795, 99.98866, 99.99497
32735.033400000004, 59.99875630364323, 59.99467635497493, 59.99819273192712, 31.561081387016067, 31.605617831185842, 31.540957726303724, 0.9999838748143837, 0.9999715409655011, 0.9999841850042145, 8964.776402504089, 8972.605269357087, 8971.065529004554, 219.38804987475078, 73.07858676952856, 50.5387882516643, 8973.30110222028, 8969.393977862994, 8974.724026572689, 285.1915920648679, 284.94475336166136, 285.4077009496017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6992, 7.235013, 4396.764, 601.1281, 9.150011, 5500.413, 598.814, 7.347743, 4399.996, 608.4352, 7.224645, 4395.8, 597.8454, 7.359036, 4399.774, 597.9651, 7.357432, 4399.169, 99.92503, 100.0, 100.0, 99.90314, 99.99347, 99.98841
32737.396640000003, 59.99865688931661, 59.99816560360508, 59.99843585806163, 31.53008060938075, 31.568082804342488, 31.49902209398855, 0.9999847584111923, 0.9999691430599356, 0.9999838343063072, 8958.877507359977, 8951.905685758915, 8965.889316225423, 222.02132696271838, 69.38256220763378, 52.07477549598934, 8960.373248659942, 8957.255103938323, 8959.831986606836, 285.28056238588624, 284.9923352666455, 285.40902987285114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.502, 7.242151, 4397.714, 602.8792, 9.113725, 5499.496, 595.9022, 7.38603, 4397.872, 612.552, 7.159741, 4387.597, 591.9513, 7.426973, 4394.985, 590.3506, 7.441851, 4393.308, 99.93523, 99.99672, 99.95524, 99.71672, 99.88496, 99.84113
32739.745680000004, 59.9968140924098, 59.999624371117896, 59.996778568503515, 31.542395655619373, 31.62155927983386, 31.54136476955956, 0.9999832146447721, 0.9999706044312497, 0.9999864894095806, 8968.888872529174, 8972.740961096117, 8967.558343183708, 222.4677138657073, 70.3584173701438, 45.72907636475475, 8968.575438474125, 8974.133844716256, 8967.870966674522, 285.30493284387427, 285.01424969636787, 285.3850633448439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 605.0179, 7.263389, 4398.366, 602.5873, 9.137486, 5500.424, 598.7558, 7.348663, 4400.224, 608.5323, 7.22299, 4395.742, 597.8073, 7.359584, 4399.773, 596.6927, 7.372265, 4399.08, 99.96929, 100.0, 100.0, 99.90082, 99.99463, 99.97787
32742.022160000004, 60.002668460184644, 59.996944444876, 59.99745390118746, 31.559621528578973, 31.604954113163156, 31.563051993198243, 0.9999849754299196, 0.9999686206729955, 0.9999839108508223, 8960.524031450313, 8964.883149062782, 8967.97733269634, 221.24087342628695, 70.96331898172957, 52.62797189890125, 8963.863679861839, 8969.463478715397, 8975.315070537703, 285.2362708951057, 284.86944003870565, 285.4106685388706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.235191, 4396.763, 601.1476, 9.149459, 5500.361, 592.5051, 7.419163, 4395.848, 608.4741, 7.224093, 4395.857, 597.8263, 7.359036, 4399.777, 596.6927, 7.372265, 4399.142, 99.92515, 100.0, 99.90944, 99.90444, 99.99483, 99.9791
32744.333840000003, 60.00084912424194, 59.99916611931815, 59.99887781471555, 31.54391705177014, 31.59282855747498, 31.525770008906743, 0.9999845290382615, 0.999970075108744, 0.9999833297702265, 8962.251449975149, 8958.973345487848, 8962.432973064997, 225.22504488952654, 65.3310084409959, 49.15484746983202, 8958.237993878962, 8970.580735557101, 8965.834495630435, 285.2002227573675, 284.8382214602397, 285.32998627039444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.9093, 7.145779, 4386.925, 594.8245, 9.242109, 5497.52, 586.2157, 7.483589, 4387.06, 602.3766, 7.304626, 4400.083, 604.2164, 7.280689, 4399.249, 602.9354, 7.297003, 4399.81, 99.70276, 99.95457, 99.70451, 99.99916, 99.984, 99.99297
32746.698560000004, 60.00288633709528, 60.002909555349326, 60.00498401475659, 31.56631598561772, 31.595137125630917, 31.54184319935664, 0.999985881223203, 0.9999722186021619, 0.9999828308853516, 8966.630626275615, 8964.72156534923, 8964.58498997709, 222.19996529906143, 67.455490182022, 52.7742323676498, 8970.830264402797, 8966.298955692697, 8967.553587322696, 285.3614594484133, 284.9442179951204, 285.38621061865126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.7189, 7.234834, 4396.873, 601.1086, 9.150011, 5500.361, 592.4857, 7.419531, 4395.904, 608.4741, 7.224277, 4395.805, 597.8645, 7.359036, 4399.769, 596.7324, 7.371899, 4399.144, 99.92634, 100.0, 99.91075, 99.90314, 99.99334, 99.97771
32749.005760000004, 60.00497375937851, 60.0098504598811, 60.008934206187845, 31.523711050895834, 31.59921050425638, 31.524710062285287, 0.9999843049997165, 0.9999660741563916, 0.9999854731293363, 8956.191914194878, 8961.857249383402, 8965.214871102278, 224.88470394624258, 74.37694654583947, 50.12480966920975, 8955.23066731746, 8963.315880056987, 8961.092588724958, 285.2212447166741, 284.97604033495026, 285.4153591896423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6992, 7.235013, 4396.711, 601.1476, 9.149827, 5500.421, 592.5245, 7.419163, 4396.068, 608.4158, 7.225012, 4395.857, 597.8263, 7.361045, 4399.388, 595.4004, 7.386915, 4397.565, 99.92503, 100.0, 99.90434, 99.90444, 99.99166, 99.94836
32751.35248, 60.01171935121689, 60.010461939836624, 60.00921896060196, 31.545217846031143, 31.583530379829146, 31.554162541249454, 0.9999861715965669, 0.9999671857837553, 0.9999851683447443, 8957.50445382661, 8971.876046340307, 8962.45572215415, 223.4027504555056, 70.52454142015904, 54.079646031377706, 8961.071887619963, 8965.715884221843, 8969.199791538864, 285.2716626359285, 284.8701481893496, 285.44333459125164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.3115, 7.318179, 4400.327, 607.4512, 9.047966, 5496.536, 597.9405, 7.362469, 4399.397, 612.6102, 7.164889, 4390.18, 594.8316, 7.386065, 4398.816, 595.3209, 7.388013, 4398.97, 100.0, 99.92994, 99.99322, 99.77541, 99.9717, 99.96965
32753.704120000002, 60.00955416127365, 60.00765261095398, 60.009355131209674, 31.561473642081744, 31.60706452261556, 31.53821580703297, 0.9999830249754658, 0.9999697173655037, 0.9999857081440007, 8957.173324939773, 8963.902097688791, 8970.475993591283, 223.84893036258154, 70.68981616909014, 51.945389289242485, 8969.477218695854, 8961.837384526716, 8971.064498961525, 285.26062312225196, 284.8477500011095, 285.49029053847875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.64, 7.235191, 4396.711, 601.1476, 9.149827, 5500.415, 592.4857, 7.419531, 4396.127, 608.4547, 7.224829, 4395.857, 597.8263, 7.359036, 4399.779, 596.7324, 7.372082, 4399.311, 99.92385, 100.0, 99.91058, 99.90297, 99.99105, 99.98293
32756.05624, 60.0090017213619, 60.008468974249524, 60.01191114767979, 31.53597183335293, 31.554643266858886, 31.531904462604466, 0.999983958403083, 0.9999698139300779, 0.9999867689453611, 8960.363221237109, 8963.037508368772, 8961.17951360624, 224.99754648498583, 69.17038656642481, 45.136916605626084, 8963.33202442248, 8961.069393340653, 8962.928436419239, 285.2986585386971, 284.9828777189194, 285.42829290132585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.1689, 7.177189, 4389.304, 595.7, 9.236216, 5497.708, 586.2157, 7.483405, 4387.225, 602.3961, 7.304441, 4400.031, 604.2164, 7.280689, 4399.293, 602.9752, 7.296453, 4399.698, 99.77952, 99.95692, 99.70068, 100.0, 99.98254, 99.99556
32758.448560000004, 60.0110965212401, 60.01188287294108, 60.007692568344126, 31.542476190789856, 31.594922667256057, 31.55355386546451, 0.9999846768943207, 0.999968522061852, 0.9999862847080521, 8964.152005900713, 8968.61644191227, 8969.386888688261, 221.57702359026734, 75.5901034814915, 52.51985853075803, 8964.466061814535, 8964.285590106898, 8972.173615567235, 285.2273995542538, 284.823105273712, 285.3491314104923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.7977, 7.233942, 4396.711, 601.1476, 9.150011, 5500.587, 592.5051, 7.419347, 4396.016, 608.4935, 7.224277, 4395.799, 597.8835, 7.359036, 4399.893, 596.6728, 7.372265, 4399.309, 99.92137, 100.0, 99.90822, 99.90313, 99.99617, 99.98167
32760.767560000004, 60.00834783614853, 60.006852993760205, 60.01004886809824, 31.564101492504236, 31.582224206565, 31.524698522935253, 0.9999839488288211, 0.9999692556850073, 0.9999800123228747, 8968.554204475146, 8966.896142311873, 8963.846011992364, 218.0331353232841, 67.57692733243721, 53.670054346974666, 8965.861068275963, 8952.859538146344, 8972.688609895906, 285.2601509327487, 284.84190877799585, 285.3869784393965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.235191, 4396.763, 601.1476, 9.149827, 5500.474, 592.5051, 7.419347, 4396.015, 608.4352, 7.224645, 4395.745, 597.8835, 7.359401, 4399.774, 596.6927, 7.372814, 4399.309, 99.92623, 100.0, 99.90687, 99.9031, 99.99467, 99.97776
32763.197760000003, 60.007723529206224, 60.0059220532132, 60.007091464087765, 31.550276898783892, 31.611609446181497, 31.556079315295122, 0.9999855032716901, 0.9999683518148208, 0.9999845138204106, 8962.82282640554, 8968.140547905481, 8969.830729190253, 221.30412789718594, 72.2103100941622, 48.08505317346106, 8971.307603461028, 8965.37945015857, 8975.688915794803, 285.14175639068384, 284.8729177535295, 285.3870494669717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.3312, 7.317643, 4400.494, 607.4317, 9.047966, 5496.276, 598.7752, 7.348295, 4400.167, 614.688, 7.134368, 4385.198, 591.6461, 7.428069, 4395.127, 591.2651, 7.428117, 4395.959, 100.0, 99.92894, 100.0, 99.66337, 99.88336, 99.90166
32765.585600000002, 60.001103253736396, 60.0078592325139, 60.0044179714161, 31.54533279583056, 31.584516823790736, 31.550792733526034, 0.9999817296686521, 0.9999678334396511, 0.9999842753930829, 8955.79150699169, 8964.847231008383, 8967.202904448573, 222.89488979777025, 66.94463632375391, 49.12593698841397, 8964.522979134183, 8962.856093137218, 8973.400995925258, 285.15109183048753, 284.8669049534365, 285.4060265295753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6992, 7.23537, 4396.874, 601.1086, 9.15038, 5500.533, 592.5245, 7.419347, 4396.016, 608.4158, 7.224645, 4395.746, 597.8454, 7.359219, 4399.72, 596.7126, 7.372082, 4399.082, 99.92753, 100.0, 99.90811, 99.9031, 99.99235, 99.98017
32767.914960000002, 59.99526650601585, 59.9953004423428, 59.99828369529183, 31.535036693532067, 31.579948597253757, 31.52412345380986, 0.9999853225013714, 0.9999680159613353, 0.9999827132837075, 8959.736884474218, 8965.503665750117, 8961.827169624756, 220.3004570931007, 69.35277854105061, 47.12749200365181, 8955.936728236036, 8961.779167458542, 8965.347628194504, 285.20694116141635, 284.85807282999343, 285.34594480401324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 608.054, 7.230194, 4395.247, 598.774, 9.185561, 5499.722, 589.0887, 7.460764, 4389.087, 603.8525, 7.293593, 4399.904, 604.1019, 7.28142, 4399.25, 602.9951, 7.296453, 4399.697, 99.90448, 99.99732, 99.77414, 99.99642, 99.98117, 99.99172
32770.245240000004, 59.99712697343163, 59.99677910025091, 59.99673960761695, 31.55083183212731, 31.588849982381596, 31.538522613663183, 0.9999842880594942, 0.9999674637874918, 0.999984395242619, 8966.006183163596, 8973.888328209983, 8968.639636469597, 218.83553806905138, 72.13748793146897, 49.096162891726635, 8968.676726566933, 8960.098290655396, 8969.401486623761, 285.27396145077387, 284.9019188007238, 285.4424086069954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 610.3804, 7.205387, 4394.67, 600.2916, 9.162905, 5500.554, 592.3693, 7.419163, 4396.019, 608.4547, 7.224093, 4395.741, 597.8835, 7.358853, 4399.729, 596.7324, 7.372448, 4399.142, 99.86711, 100.0, 99.90811, 99.90194, 99.9922, 99.97636
32772.765, 59.99675113408936, 59.9987028561039, 59.99758344821928, 31.543128440145644, 31.615132867408953, 31.551731199930842, 0.9999813543407431, 0.9999684847397107, 0.9999819573748269, 8959.902907994801, 8963.071643148121, 8967.875364533737, 220.73299209115748, 66.6173156666091, 45.79713944449463, 8963.934039095757, 8963.13099990659, 8974.333632421238, 285.18307557896856, 284.84074218635095, 285.40341972368685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.235726, 4396.93, 601.1476, 9.150195, 5500.526, 592.5051, 7.419163, 4395.964, 608.4935, 7.224461, 4395.8, 597.8645, 7.359401, 4399.72, 596.7324, 7.371716, 4399.134, 99.92741, 100.0, 99.90811, 99.90314, 99.99224, 99.97924
32775.083640000004, 59.99015204839611, 59.99246050425091, 59.99136470378641, 31.538113595371904, 31.578202725068955, 31.532993002882872, 0.9999856986739534, 0.999968282732404, 0.9999835737349531, 8959.920109992918, 8966.970855082049, 8967.778936897219, 220.0955474937573, 72.35946937681047, 50.94146557794596, 8961.783607741487, 8964.624980175002, 8966.591023677924, 285.2686077003148, 284.90259413336497, 285.393763823835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.2918, 7.317822, 4400.384, 607.4122, 9.047966, 5496.111, 598.7946, 7.348479, 4400.051, 614.7269, 7.133632, 4385.089, 591.6652, 7.427703, 4394.818, 590.3704, 7.441484, 4393.254, 100.0, 99.92789, 100.0, 99.66219, 99.88223, 99.84774
32777.35976, 59.98984927386433, 59.99049178351676, 59.99182839911522, 31.543521432197757, 31.5938047393019, 31.542726004407566, 0.999984038705949, 0.9999632934996957, 0.9999825420887655, 8962.105610845341, 8966.46121587684, 8962.625731045422, 223.6045675729947, 73.77908352366103, 50.9715929914704, 8968.738520749293, 8968.520009004085, 8967.717000845967, 285.19470741449175, 284.9341185365561, 285.392013684269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.64, 7.235726, 4396.764, 601.1476, 9.150011, 5500.416, 592.5051, 7.419347, 4396.016, 608.4352, 7.224829, 4395.799, 597.8454, 7.359401, 4399.774, 596.7126, 7.371899, 4399.244, 99.92373, 100.0, 99.90923, 99.90309, 99.99354, 99.97776
32779.699720000004, 59.98992075132659, 59.98983267207293, 59.9900589707696, 31.520556431681506, 31.580439157644086, 31.518712483785972, 0.9999863763299818, 0.9999684258873777, 0.9999836905253184, 8956.08211312965, 8952.51964561391, 8962.599823777098, 217.8175131007556, 66.52755988467015, 51.353282050385815, 8967.446131125458, 8967.107011820668, 8957.187875931233, 285.16833634354987, 284.9605103790868, 285.3362480550216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.23537, 4396.763, 601.1476, 9.149643, 5500.361, 592.4663, 7.420268, 4395.583, 608.2217, 7.231632, 4396.712, 599.6575, 7.332555, 4400.382, 599.8936, 7.334725, 4400.227, 99.92503, 100.0, 99.90906, 99.92387, 100.0, 100.0
32782.070360000005, 59.989406771089726, 59.99093568819718, 59.99047402806982, 31.54875862554602, 31.59758867593048, 31.5451398580612, 0.9999829046885589, 0.9999690010851915, 0.9999845810307628, 8960.327237227037, 8961.837410277567, 8965.690817683335, 218.67342655489574, 71.05059809283466, 50.23543716370523, 8956.588776381162, 8963.888349927887, 8971.751333908354, 285.21261119954886, 284.85562798724067, 285.46475938535195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.9487, 7.149705, 4388.195, 596.1475, 9.217427, 5499.645, 589.0693, 7.455242, 4393.337, 606.4546, 7.251673, 4397.07, 598.246, 7.35447, 4399.843, 596.7324, 7.371532, 4399.205, 99.71338, 99.98153, 99.8235, 99.94214, 99.99517, 99.98052
32784.43436, 59.98883100047476, 59.99460522530565, 59.989408895594494, 31.54395623683873, 31.619703182159906, 31.527262817201418, 0.9999867034752112, 0.9999670550956309, 0.999988040447273, 8963.472873591525, 8964.650158417315, 8971.847280151747, 219.9922298735455, 77.76297059944545, 50.27638606862047, 8956.85015260714, 8968.268878016599, 8964.986675536164, 285.2183196439785, 284.90216724298494, 285.35423600277994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6597, 7.235548, 4396.764, 601.1476, 9.150011, 5500.476, 592.4857, 7.419531, 4395.966, 608.4352, 7.224093, 4395.806, 597.8645, 7.359401, 4399.833, 596.7324, 7.372082, 4399.31, 99.92491, 100.0, 99.90692, 99.90327, 99.99347, 99.9829
32786.86524, 59.98884103004293, 59.99208898226016, 59.98949479009341, 31.537651388573817, 31.576855081375605, 31.53141858062442, 0.9999855668735625, 0.9999672366983338, 0.9999852507432694, 8957.120410563773, 8959.50856781478, 8963.377215132943, 221.26180385935686, 72.52491819843306, 52.459717857537726, 8962.297347016254, 8959.962020685238, 8966.941619834546, 285.2174526137863, 284.91393235277974, 285.33121438294324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.3904, 7.317465, 4400.326, 607.4122, 9.048703, 5496.387, 598.814, 7.348479, 4400.054, 614.7075, 7.134, 4385.2, 591.6652, 7.427703, 4394.934, 590.3307, 7.441668, 4393.08, 100.0, 99.93206, 100.0, 99.66223, 99.88223, 99.84774
32789.35876, 59.99138454171346, 59.986575350541436, 59.99131201126638, 31.583665320705297, 31.610450771343096, 31.56802677639463, 0.9999849043790394, 0.9999696894555131, 0.9999853449694136, 8963.1593301939, 8969.990081587617, 8967.52919438468, 219.277196544841, 75.53161166048193, 49.873124892099895, 8962.214665285224, 8966.095928133058, 8970.659670312729, 284.9780764931332, 284.6851577411192, 285.17548549206464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6992, 7.235191, 4396.769, 601.1476, 9.149827, 5500.532, 592.4857, 7.419347, 4396.186, 608.5323, 7.223358, 4395.806, 597.8454, 7.358671, 4399.717, 596.6728, 7.372448, 4399.076, 99.92372, 100.0, 99.90553, 99.90315, 99.9934, 99.98155
32791.63668, 59.99628273009084, 59.99430087216609, 59.994637541422435, 31.522095169502226, 31.61685882493668, 31.54054222694186, 0.9999852002642784, 0.9999688331162305, 0.9999837388078786, 8956.360710856461, 8966.336775611735, 8970.011414363933, 227.03320234379316, 70.54403071002434, 47.59812622035133, 8958.63673274954, 8969.119764859315, 8959.222678941174, 285.24725357859853, 284.9127940223136, 285.38325781284766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6597, 7.235191, 4396.763, 601.1476, 9.149643, 5500.413, 592.5051, 7.4199, 4396.127, 608.4741, 7.224277, 4395.85, 597.9217, 7.358305, 4399.972, 597.4283, 7.358348, 4399.834, 99.92503, 100.0, 99.91056, 99.90447, 99.99796, 99.99441
32794.01496, 59.99831071541417, 59.992464552195635, 59.996392348806914, 31.527661423446872, 31.605738325033716, 31.548244153278077, 0.9999848132738705, 0.9999681751375539, 0.9999826189210363, 8963.97689719103, 8966.719740667331, 8965.930808836096, 215.399532817436, 67.04477902759777, 48.66334566165915, 8966.290293677455, 8964.505151107214, 8971.887305118007, 285.2099643063405, 284.93741718616525, 285.4289797686287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.9093, 7.145957, 4386.983, 594.8245, 9.242478, 5497.573, 586.4487, 7.481564, 4389.246, 604.0078, 7.283849, 4399.039, 600.9736, 7.32178, 4400.214, 598.6808, 7.3567, 4399.395, 99.70407, 99.95444, 99.7391, 99.98082, 100.0, 99.98484
32796.378240000005, 59.99314380124974, 59.99207810028829, 59.99625551663648, 31.535720977489724, 31.587948119249702, 31.5231323865568, 0.9999869920882813, 0.9999681333235386, 0.9999857153503766, 8960.892107447231, 8966.786931063043, 8971.572762406646, 223.73505090037133, 69.70023873910122, 48.96288430732602, 8961.397813411833, 8968.045547481988, 8976.612806616165, 285.2204416926397, 284.9097985024376, 285.3533763036713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6597, 7.235548, 4396.815, 601.1281, 9.149827, 5500.361, 592.4663, 7.4199, 4396.069, 608.4547, 7.224277, 4395.806, 597.9026, 7.359036, 4399.833, 596.6927, 7.371899, 4399.082, 99.9249, 100.0, 99.90925, 99.90458, 99.9948, 99.97773
32798.65752, 59.996403455239104, 59.99524196191047, 59.995770083254385, 31.536113416873516, 31.58222282294946, 31.532811494098283, 0.9999836465317533, 0.9999692683921884, 0.9999840702798383, 8958.255374577504, 8957.034655332764, 8963.198048561328, 221.54189603019677, 74.198783120185, 49.84081768100623, 8959.45788386955, 8958.268029698524, 8957.92309282729, 285.2256813448427, 284.8301262791239, 285.3764143819761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.3871, 7.284626, 4399.87, 606.0309, 9.071912, 5496.803, 598.6781, 7.349768, 4400.164, 614.6686, 7.134184, 4385.304, 591.6652, 7.427886, 4394.936, 590.3108, 7.441484, 4393.247, 99.99564, 99.94791, 100.0, 99.66206, 99.8835, 99.84516
32800.96652, 59.99380400261335, 59.99511443777959, 59.99851587277894, 31.54756872808733, 31.59186547697894, 31.54245556629438, 0.9999826214734235, 0.9999722167908596, 0.9999837849430234, 8955.991299807501, 8968.109605119073, 8972.188895459258, 220.84577710324902, 68.7762085785348, 49.95796879417776, 8970.193110189266, 8970.456774306622, 8958.331621206251, 285.274433717708, 284.87114829472034, 285.3593320317548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.2852, 7.238582, 4396.965, 601.1671, 9.149459, 5500.302, 592.4663, 7.4199, 4396.016, 608.4741, 7.224461, 4395.806, 597.9026, 7.359036, 4399.667, 596.6927, 7.372082, 4399.021, 99.92963, 100.0, 99.90805, 99.90445, 99.99102, 99.97773
32803.30672, 59.99106411494296, 59.99100169999326, 59.992574042262056, 31.560455355183095, 31.573850885126834, 31.551670810976578, 0.9999837993676559, 0.999971824133452, 0.999983741553214, 8957.850471488924, 8972.437111188972, 8962.012271147258, 216.81492892234155, 73.32821404479273, 46.60958518483494, 8964.543445519492, 8970.197396170242, 8971.57353913298, 285.15001675416596, 284.83171945884396, 285.3112558460998, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.64, 7.235013, 4396.764, 601.1671, 9.149275, 5500.361, 592.4857, 7.419347, 4396.187, 608.4352, 7.224829, 4395.851, 597.9026, 7.358671, 4399.884, 596.6927, 7.372448, 4399.081, 99.92385, 100.0, 99.90431, 99.9056, 99.99595, 99.9803
32805.616720000005, 59.998680863369025, 59.99582487483291, 59.99618237955898, 31.542556010046734, 31.59533386123159, 31.543202025551835, 0.9999822184891692, 0.9999690077672146, 0.9999836329160632, 8960.062800736958, 8962.045842944197, 8958.595446917594, 218.1863067935824, 70.13450768298435, 47.1393465896781, 8967.226666219853, 8955.834939931572, 8969.344579155937, 285.13129502722103, 284.83714173771074, 285.2826591003097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.9487, 7.146314, 4387.035, 594.8051, 9.242294, 5497.467, 586.2351, 7.483957, 4387.173, 602.3572, 7.304626, 4399.972, 604.2164, 7.280872, 4399.356, 603.0149, 7.29627, 4399.817, 99.70394, 99.95339, 99.70708, 99.99795, 99.98272, 99.99445
32807.98408, 60.0008839315495, 59.99942024997958, 60.00170941805175, 31.537257370117526, 31.59493167659576, 31.55706660318504, 0.9999829990700636, 0.9999703100259228, 0.999986895105553, 8963.875828006767, 8969.583675774076, 8966.1960703822, 222.20549901339314, 69.60162543052911, 48.482913131466375, 8962.317860761224, 8967.88328572582, 8970.689787027599, 285.2137668910338, 284.8888297345842, 285.38037049181446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.235191, 4396.815, 601.1086, 9.149643, 5500.361, 592.5051, 7.419163, 4395.958, 608.4741, 7.224277, 4395.799, 597.8454, 7.359584, 4399.776, 596.6927, 7.372082, 4399.137, 99.92622, 100.0, 99.91075, 99.90445, 99.99334, 99.97892
32810.29492, 60.00245384259453, 60.00570082935384, 60.005914123136115, 31.51588004750894, 31.57306061418421, 31.520590178510332, 0.9999843068362986, 0.9999741293248229, 0.9999847214893918, 8959.291570610074, 8966.294407184505, 8965.993012000425, 219.13434925059028, 68.35986844394029, 53.808412505652996, 8960.334608330251, 8960.124177254385, 8964.421740325708, 285.355500606488, 284.9874463579124, 285.4312995686576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.5809, 7.236262, 4396.873, 601.1281, 9.149827, 5500.42, 592.7381, 7.409776, 4397.43, 609.8528, 7.204971, 4392.487, 595.1177, 7.394465, 4396.946, 592.3387, 7.427567, 4394.407, 99.92739, 100.0, 99.92752, 99.8447, 99.9406, 99.88302
32812.639440000006, 60.005886885678095, 60.00900069473174, 60.00796691546822, 31.555040457636423, 31.58007640485908, 31.531243616335992, 0.9999840004968733, 0.9999698656155223, 0.9999847638017214, 8964.720776379407, 8961.275774907555, 8973.341777424383, 219.96503229957034, 76.33754474201305, 53.141389202543905, 8962.68147648419, 8970.56677440721, 8971.747656852089, 285.24423443971205, 284.977262393027, 285.5153731935449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 602.041, 7.301938, 4400.112, 605.6418, 9.087016, 5499.187, 595.4946, 7.393577, 4397.861, 610.2023, 7.208281, 4394.877, 597.7691, 7.360314, 4399.777, 596.7126, 7.372082, 4398.998, 100.0, 99.97738, 99.94999, 99.86919, 99.9935, 99.97771
32814.9812, 60.014608253532, 60.013879811227895, 60.014244892528986, 31.545196334082313, 31.590170174274597, 31.552485766976602, 0.9999880886300689, 0.9999707896177781, 0.9999841800837062, 8965.52010245139, 8968.328497254091, 8966.947124679189, 222.15002853098395, 69.38226155115922, 49.40050064518664, 8965.122887166917, 8973.683623342566, 8968.75346950956, 285.1814337993769, 284.9930887388166, 285.38988564325274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.235548, 4396.862, 601.1281, 9.150011, 5500.466, 592.4275, 7.420084, 4396.008, 608.377, 7.225564, 4395.961, 597.8454, 7.359036, 4399.78, 596.7921, 7.371349, 4399.143, 99.92491, 100.0, 99.90805, 99.9068, 99.9936, 99.97791
32817.289240000006, 60.01125757960552, 60.01357895027211, 60.01694187964067, 31.54277512930859, 31.576806034268554, 31.519895904158165, 0.9999817133425993, 0.9999719764089517, 0.9999865759942701, 8955.603075913019, 8959.815014526697, 8960.292463083828, 220.8550755213464, 67.18161389538864, 51.1814603192563, 8959.071771867772, 8961.627673827863, 8964.088414631178, 285.41802623081554, 285.0481127734191, 285.3141471255369, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.8699, 7.146671, 4386.988, 594.844, 9.242109, 5497.514, 586.1769, 7.484141, 4386.778, 602.3572, 7.304809, 4400.138, 604.2164, 7.281237, 4399.241, 603.0348, 7.296087, 4399.818, 99.70394, 99.95446, 99.70956, 100.0, 99.9825, 99.99034
32819.591120000005, 60.01497825927264, 60.01368993627503, 60.01208662177262, 31.526888240141552, 31.598300084074314, 31.52635260224393, 0.9999870468974564, 0.9999704170969519, 0.9999862062973681, 8960.650239425484, 8963.982950507703, 8973.266927860679, 220.05996869370574, 64.79764890674642, 46.630090875364886, 8971.086907575764, 8968.31894444107, 8964.843705957583, 285.3390269320468, 285.0050194950786, 285.43732864511725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6597, 7.234656, 4396.763, 601.1476, 9.149643, 5500.421, 592.5439, 7.419531, 4395.847, 608.5129, 7.223725, 4395.806, 597.8454, 7.359401, 4399.773, 596.7324, 7.372082, 4399.255, 99.92266, 100.0, 99.90805, 99.90327, 99.99344, 99.97773
32821.91104, 60.013702666560405, 60.01372224585421, 60.014807516553354, 31.561565027693764, 31.600451311962114, 31.557133154600304, 0.999985732089988, 0.9999693794780021, 0.9999845633571514, 8956.761693360007, 8966.897924481018, 8968.575866390902, 219.6000574462712, 65.98671551973621, 49.56138554460222, 8964.238327074896, 8964.19438320606, 8966.999964943443, 285.1372614142744, 284.89322474167034, 285.3918099784738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.7386, 7.234656, 4396.821, 601.1671, 9.149643, 5500.534, 592.5245, 7.4199, 4395.957, 608.3964, 7.225564, 4395.856, 597.8645, 7.358853, 4399.782, 596.7126, 7.372448, 4399.136, 99.92255, 100.0, 99.9067, 99.90443, 99.99334, 99.97896
32824.36656, 60.01659052413898, 60.01136365130385, 60.010741961532325, 31.553238091658585, 31.608075283009853, 31.54504531426175, 0.9999849248798558, 0.9999653197603307, 0.9999841027637094, 8963.281325197733, 8972.700212412903, 8965.905964590818, 219.17628254856072, 69.9722825559029, 50.89850882301744, 8963.17188650478, 8970.460266436836, 8972.78824376242, 285.2400772916459, 284.9266610398642, 285.4703633179826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.3115, 7.317822, 4400.437, 607.4512, 9.047966, 5496.06, 598.8528, 7.348479, 4400.1, 614.3967, 7.143009, 4387.64, 592.8669, 7.408893, 4397.361, 593.3129, 7.406325, 4397.731, 100.0, 99.92994, 100.0, 99.69114, 99.93863, 99.93074
32826.67596, 60.01272915475075, 60.011046474819885, 60.010828112341834, 31.556645139502766, 31.591798864302653, 31.539625308344863, 0.9999849833349115, 0.9999709749879042, 0.9999839021644001, 8958.122060879688, 8968.965913192169, 8968.742536284328, 222.2835585690009, 68.8360196348699, 45.41684036543302, 8967.479142553864, 8968.490223160008, 8969.980560329266, 285.3066369380799, 284.9254817415339, 285.3067357628973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.7189, 7.235013, 4396.763, 601.1281, 9.150011, 5500.354, 592.4857, 7.419347, 4395.965, 608.4547, 7.224093, 4395.747, 597.8454, 7.359219, 4399.602, 596.6927, 7.371899, 4399.195, 99.92753, 100.0, 99.90805, 99.90327, 99.9948, 99.9803
32828.98816, 60.00965597014921, 60.00832696353215, 60.008646184708844, 31.547590684778925, 31.5903445150252, 31.510118095570252, 0.9999847736685893, 0.9999701444498094, 0.9999859966636298, 8955.410664370194, 8963.789503930795, 8963.88730573076, 221.1996992251843, 66.8060496900572, 56.91640010354422, 8962.020555914343, 8966.42509665254, 8962.666913597805, 285.1807726205143, 284.9236679752921, 285.2985209521956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 609.0989, 7.208421, 4393.904, 597.7623, 9.200112, 5499.034, 588.0404, 7.471072, 4388.301, 602.765, 7.299477, 4400.091, 604.1973, 7.280872, 4399.249, 602.9951, 7.29627, 4399.757, 99.87657, 99.98771, 99.75578, 99.99563, 99.98152, 99.99297
32831.301360000005, 60.007336625756224, 60.00389317181016, 60.008948825793816, 31.566796487200058, 31.596770734306528, 31.545484692884273, 0.9999843390012882, 0.9999689983891276, 0.9999894371633328, 8963.755344133207, 8963.478921272048, 8970.86259679998, 221.04491264341323, 71.25072858287649, 44.96836682693311, 8965.81949043703, 8967.114272126206, 8962.742515437067, 285.29732248271284, 284.93121069886723, 285.3288822380234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 609.4734, 7.220021, 4395.951, 601.0503, 9.151116, 5500.36, 592.4663, 7.418795, 4396.031, 608.4935, 7.223909, 4395.799, 597.8454, 7.359036, 4399.667, 596.6927, 7.372448, 4399.19, 99.90657, 100.0, 99.90839, 99.90193, 99.99102, 99.97894
32833.6048, 60.005891772868765, 60.00415402481006, 60.00150428552683, 31.548982859444422, 31.60775770965878, 31.54918896902045, 0.9999857366982388, 0.9999683647318739, 0.99998551896684, 8960.02452801496, 8958.636763299419, 8970.663849516188, 219.31809837558376, 70.58221668904389, 44.28420755012348, 8962.653433266367, 8963.289899064333, 8973.466910695004, 285.1474369056287, 284.8537283032188, 285.3021942984898, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.6794, 7.23537, 4396.816, 601.1476, 9.149459, 5500.473, 592.4857, 7.419531, 4396.016, 608.4547, 7.224645, 4395.798, 597.9026, 7.359219, 4399.771, 596.7126, 7.372265, 4399.197, 99.92622, 100.0, 99.90689, 99.90309, 99.99729, 99.97894
32835.953120000006, 60.00189363240934, 60.00406688317026, 60.00648052970444, 31.54313058014447, 31.576635281929455, 31.525997969010312, 0.9999842967259478, 0.999968690927339, 0.9999846356278629, 8961.285868878045, 8958.972892036345, 8966.155163635674, 218.88249024289962, 74.46145163789424, 45.408459278511145, 8960.944420387734, 8967.232784153279, 8969.216321990034, 285.17063744606537, 284.9593631483883, 285.36352243288337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.3312, 7.317643, 4400.494, 607.4317, 9.047782, 5496.169, 598.7946, 7.348111, 4400.105, 614.688, 7.133632, 4385.252, 591.6652, 7.428617, 4394.877, 590.3506, 7.441668, 4393.248, 100.0, 99.92894, 100.0, 99.66343, 99.88216, 99.84896
32838.26064, 59.997269215841015, 59.99523413304395, 59.997257487415936, 31.566832712429765, 31.573082061132162, 31.564954397874676, 0.9999843895224179, 0.9999696374676595, 0.9999854109023206, 8961.498610526269, 8965.69458713442, 8967.142286017575, 220.920530382371, 68.07790252754057, 50.40608180160825, 8966.438085961774, 8963.151907032385, 8972.573921666582, 285.1272532312582, 284.90337616154227, 285.36315337967727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.5217, 7.236976, 4396.919, 601.1476, 9.150011, 5500.421, 592.4857, 7.419716, 4396.084, 608.4935, 7.223358, 4395.646, 597.998, 7.358305, 4399.787, 596.6927, 7.372082, 4399.135, 99.92987, 100.0, 99.90961, 99.90212, 99.99375, 99.97894
32840.59552, 59.99526106363915, 59.99775797385231, 59.995669279106515, 31.530006291536743, 31.575949162858528, 31.53925774537233, 0.9999873015089515, 0.9999732867173957, 0.9999862095597818, 8954.656196424145, 8963.294938901166, 8959.562397784257, 223.28978103451664, 69.19613347645713, 52.0085831082788, 8960.217022175228, 8962.091836591751, 8963.051359715091, 285.2001241965913, 284.90767911079985, 285.35680295295464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.64, 7.236084, 4396.873, 601.1476, 9.149827, 5500.532, 592.5245, 7.418243, 4396.249, 608.5129, 7.223542, 4396.362, 598.6465, 7.344608, 4400.389, 598.8995, 7.346811, 4400.262, 99.92753, 100.0, 99.91335, 99.90542, 100.0, 100.0
32842.917, 59.997039329812175, 59.994428204214884, 59.997438247892205, 31.555723330323705, 31.611959162963796, 31.557356022198693, 0.9999861986123719, 0.9999725703637294, 0.9999850926036982, 8962.785548474469, 8970.811798491384, 8969.110509975471, 218.73517174643348, 69.9492014248965, 52.63041154730445, 8968.6606708237, 8964.396355321827, 8973.442890692882, 285.1447654773431, 284.8656261788288, 285.41567259195415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 1 1), 5500.0, 600.0, 613.9684, 7.145243, 4386.983, 595.1747, 9.237321, 5498.677, 587.4969, 7.464814, 4391.031, 605.0176, 7.263624, 4398.363, 599.9246, 7.334381, 4399.988, 596.9313, 7.369518, 4399.256, 99.70408, 99.96886, 99.79476, 99.96816, 100.0, 99.98169
