TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32990.75204, 59.985939536521094, 59.9877366913931, 59.99169662290359, 34.02421657401694, 34.0721218535784, 34.01526403520345, 0.9999863516296635, 0.9999671354016234, 0.9999849207805339, 9666.049491255362, 9670.55427333025, 9681.402948612724, 245.43965319947984, 75.47727802206646, 50.388603880318215, 9669.378360478007, 9673.268339857019, 9670.510161947446, 285.337387453524, 285.0576311869508, 285.4089689752815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241794, 4397.213, 600.778, 7.324806, 4400.338, 587.5939, 9.337021, 5486.71, 602.3766, 9.130205, 5500.156, 598.3032, 9.191506, 5499.842, 596.3348, 7.376843, 4399.205, 99.93763, 100.0, 99.75697, 99.99938, 99.99589, 99.9753
32993.12004, 59.989273074101014, 59.98976855640056, 59.99557076164641, 34.03169145442275, 34.09095063548374, 34.008832431171314, 0.9999859297941931, 0.9999645011058289, 0.9999843734382028, 9669.504545809998, 9675.929253598168, 9673.94642722033, 240.76597246144047, 78.84901884597775, 53.69731655576925, 9671.008776114384, 9671.847343667818, 9676.862029296408, 285.2550095027182, 285.09671332071474, 285.3951330113457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 7.241973, 4397.323, 600.739, 7.324621, 4400.457, 587.6522, 9.337205, 5486.652, 602.3766, 9.129837, 5500.139, 598.9708, 9.177261, 5500.467, 598.5019, 7.342966, 4400.086, 99.93774, 100.0, 99.75582, 100.0, 100.0, 100.0
32995.497800000005, 59.99353025155106, 59.99266295792324, 59.988117533927436, 34.03824530840403, 34.062145793455535, 34.025432130746566, 0.9999828994035921, 0.9999633789028332, 0.9999840530851001, 9668.66556528, 9678.113410626976, 9669.040799561986, 246.792175215739, 77.7895331912855, 55.02363834959215, 9670.043931118505, 9674.40884901546, 9673.729198780233, 285.29070573944574, 285.16553990111555, 285.3733569585393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4362, 7.153096, 4388.305, 594.6689, 7.390748, 4398.892, 592.4081, 9.279774, 5493.389, 605.5031, 9.09049, 5499.02, 599.772, 9.175982, 5499.937, 596.4541, 7.377026, 4399.023, 99.72926, 99.97325, 99.8784, 99.97408, 99.99452, 99.97516
32997.83776, 59.992139499060634, 59.990770120896656, 59.996127978723194, 34.02188063540272, 34.04127108203214, 34.02042707248654, 0.999987864952085, 0.9999665977239467, 0.9999859011838252, 9663.666169766566, 9663.99679749639, 9673.719299315924, 241.68721876487234, 77.80507561017293, 51.14246234449638, 9667.8583983783, 9672.141328965208, 9675.201277646765, 285.3184398688795, 285.065018013587, 285.3702125298124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.24233, 4397.322, 600.778, 7.324437, 4400.396, 587.6522, 9.336837, 5486.831, 608.61, 9.028161, 5494.657, 604.5978, 9.094532, 5498.878, 596.3547, 7.376843, 4399.031, 99.93762, 100.0, 99.75712, 99.89632, 99.97819, 99.97914
33000.26284, 59.99945250682714, 59.99817356993424, 59.99874039182186, 33.95991722230271, 34.010062362155395, 33.97660406649133, 0.9999852178302244, 0.9999669607513597, 0.9999866433490309, 9651.220798293578, 9655.966989633404, 9665.25224809711, 241.93027103418262, 83.2617639131247, 51.19307800805882, 9655.707955789065, 9661.205460605006, 9660.788525898664, 285.3538779664142, 285.07882117460576, 285.4820130623022, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.9764, 7.322105, 4400.452, 607.0426, 7.243759, 4397.371, 581.3045, 9.411755, 5471.32, 614.824, 8.914717, 5481.259, 610.7018, 8.990618, 5490.764, 590.0524, 7.444963, 4392.924, 100.0, 99.93886, 99.47715, 99.65488, 99.83263, 99.83779
33002.545560000006, 60.000450329201335, 59.99632427187051, 60.00062040996606, 34.026871471786365, 34.097112424273995, 34.00743624152396, 0.9999894386653645, 0.9999679101748972, 0.9999898704789321, 9671.901990988232, 9673.31864213273, 9675.266410169577, 243.40256829946793, 74.60440579290935, 53.08391219571331, 9672.597827921823, 9668.736341851123, 9673.556036813388, 285.3417517884838, 285.03160622667224, 285.45910793613797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241973, 4397.323, 600.778, 7.325174, 4400.344, 587.6328, 9.336837, 5486.654, 608.5906, 9.028161, 5494.663, 604.6169, 9.094714, 5498.764, 596.3348, 7.376477, 4399.03, 99.93774, 100.0, 99.75906, 99.89846, 99.97719, 99.97658
33004.936200000004, 60.00092160193768, 60.00568853581444, 60.00018770018431, 34.00509203815814, 34.08145272602843, 34.03929745415969, 0.9999857986445234, 0.999966019829032, 0.999989234929343, 9672.177902448844, 9679.104396456012, 9673.833443234455, 244.0070724884099, 80.32535204575333, 51.909558544586844, 9676.420616027974, 9680.804010133259, 9674.224980751984, 285.19980794918877, 285.1165072068057, 285.390613354365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 7.242151, 4397.38, 600.7585, 7.325174, 4400.456, 587.6522, 9.336837, 5486.831, 608.5712, 9.027609, 5494.434, 604.6169, 9.094349, 5498.82, 596.3149, 7.376477, 4399.09, 99.93893, 100.0, 99.75916, 99.90145, 99.97926, 99.97791
33007.243800000004, 60.00557580892739, 60.00319048317514, 60.00130042878805, 34.03432864130036, 34.077310128025836, 34.02476135376225, 0.999980903570995, 0.9999663024735203, 0.9999835685786262, 9662.778886043297, 9676.650077955377, 9675.462419717956, 247.1324514773405, 80.839309961671, 59.75562921283654, 9665.614218849625, 9679.550323481659, 9667.599919029868, 285.3893162749301, 285.11669259551684, 285.3548378758375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4559, 7.152561, 4388.092, 594.4354, 7.3983, 4397.921, 593.864, 9.255845, 5496.582, 602.3961, 9.130389, 5500.131, 598.9517, 9.18274, 5500.261, 600.9672, 7.326302, 4400.138, 99.72558, 99.95134, 99.93644, 99.99939, 100.0, 100.0
33009.5922, 60.004185825588486, 60.00869921974014, 60.00228964865853, 34.02540629107189, 34.0766902520549, 34.0117882002453, 0.9999884440663894, 0.9999675718246503, 0.9999872402489348, 9669.691049764562, 9673.267872895747, 9679.74578975465, 245.82531354813818, 77.75061062590657, 48.6586480533322, 9674.91245530953, 9679.111681367538, 9671.232825867113, 285.3424920052377, 285.20358945265053, 285.46535846969323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241973, 4397.265, 600.7585, 7.324621, 4400.226, 587.6328, 9.337021, 5486.707, 606.5711, 9.073208, 5498.165, 600.821, 9.16046, 5500.151, 596.3149, 7.376843, 4398.915, 99.93905, 100.0, 99.75808, 99.96522, 100.0, 99.97653
33011.961160000006, 60.00865912626319, 60.010522306882734, 60.00727569778562, 33.98973313547119, 34.03532206918424, 33.99495248282627, 0.9999842082286905, 0.9999695400696028, 0.9999856056222436, 9663.28175463268, 9671.39455370495, 9656.859785494053, 246.9561769571592, 76.16199705884537, 52.812175140006616, 9671.25606965531, 9670.704047420482, 9659.827998009883, 285.3000325950018, 285.0801408424099, 285.41454082356313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 606.812, 7.253573, 4398.457, 602.3538, 7.297913, 4399.865, 584.488, 9.382487, 5476.982, 598.2405, 9.202647, 5499.302, 592.5999, 9.276793, 5494.274, 590.0722, 7.445147, 4392.975, 99.95463, 99.99553, 99.59609, 99.98591, 99.89361, 99.8338
33014.32512, 60.0129981505084, 60.0117644484454, 60.01263380083855, 34.03189322360282, 34.077026205175706, 34.012961341605916, 0.9999860636813507, 0.999966022361393, 0.9999845361369678, 9674.18844743926, 9683.652212210745, 9672.392160178435, 243.48029388562009, 81.524337312434, 56.6972194869677, 9676.132358964336, 9680.503272840966, 9674.571187141113, 285.3804517969609, 285.16067633550915, 285.536880906911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 605.0574, 7.265887, 4398.124, 600.9336, 7.322411, 4400.457, 587.4969, 9.337757, 5486.586, 602.3766, 9.130756, 5500.09, 598.2841, 9.192237, 5499.72, 596.2751, 7.376843, 4398.916, 99.96275, 100.0, 99.75458, 99.99915, 99.99561, 99.97395
33016.69876, 60.01234484078916, 60.0083091352885, 60.009744415326644, 34.0167396239693, 34.06364597243324, 33.99918590278383, 0.9999864850472361, 0.9999680812433842, 0.9999853360861903, 9675.78364703434, 9674.533732383796, 9671.3038149851, 246.94495942391603, 74.66689243360906, 52.89422808376003, 9681.809646054278, 9676.184479415258, 9673.37133831552, 285.3724073374971, 285.0945031941082, 285.42628837201784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 7.24233, 4397.317, 600.7001, 7.325358, 4400.455, 587.5939, 9.337757, 5486.645, 602.3572, 9.130756, 5500.148, 598.3032, 9.192054, 5499.893, 596.295, 7.377026, 4399.03, 99.93773, 100.0, 99.75589, 100.0, 99.99469, 99.97518
33019.03456, 60.01504318992598, 60.01488549981464, 60.01070860775253, 34.028263119909376, 34.08160721042342, 34.01596392154723, 0.999984110392241, 0.9999647658006598, 0.9999820020174828, 9664.151098467602, 9679.441977338734, 9681.075165515193, 247.59127278888332, 78.57469675572474, 54.97504006457257, 9669.20736791447, 9678.84333375748, 9684.541702747332, 285.2631165968298, 285.10043507759883, 285.456708732425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4164, 7.152917, 4388.04, 594.4938, 7.397379, 4397.756, 593.8834, 9.255293, 5496.649, 608.5712, 9.027977, 5494.428, 604.5978, 9.094714, 5498.929, 602.6371, 7.300848, 4399.828, 99.72808, 99.95273, 99.93659, 99.89833, 99.9761, 99.99835
33021.376800000005, 60.01243579015924, 60.01029586515422, 60.01216724798428, 34.03913777408503, 34.0702534981024, 34.00470724263455, 0.9999862804817966, 0.9999679914006104, 0.9999851418287761, 9670.649081320156, 9675.32998410396, 9670.208223543334, 245.2532049656711, 78.11369485618366, 54.27946531874295, 9672.508366078364, 9679.559234069287, 9674.899387829833, 285.36552289146783, 285.1022776238092, 285.462960671537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.242151, 4397.271, 600.739, 7.32499, 4400.507, 587.5939, 9.337389, 5486.585, 602.3766, 9.130389, 5500.037, 598.2841, 9.191872, 5499.727, 596.3348, 7.377575, 4398.91, 99.93774, 100.0, 99.75469, 99.99713, 99.99651, 99.97635
33023.722760000004, 60.007936296790106, 60.00716278162366, 60.01237164818804, 33.96973195801791, 34.035412919972316, 33.975827997057024, 0.9999858926756101, 0.9999636714559162, 0.9999885021486942, 9649.227440261724, 9659.061289564872, 9660.623228006794, 240.20325049630992, 81.83522473469668, 48.85685402805211, 9652.044935734944, 9661.225162654942, 9663.56126600182, 285.2900478725118, 285.0130803971408, 285.4761825120118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.242151, 4397.322, 600.778, 7.324437, 4400.45, 587.5745, 9.337757, 5485.266, 609.3285, 9.009039, 5491.654, 596.2431, 9.230406, 5497.803, 592.4977, 7.419144, 4395.434, 99.93774, 100.0, 99.74807, 99.84685, 99.96351, 99.89482
33026.09376, 60.007275121736114, 60.010156960571656, 60.01167316479028, 34.02704476746386, 34.06423616140626, 34.00821728468745, 0.9999849332708107, 0.9999699121607024, 0.9999900618092236, 9666.74377730334, 9680.966830888954, 9667.746417395781, 244.14601018032045, 76.84070101057387, 49.84860463243149, 9670.664969215662, 9683.48034311346, 9678.39409782812, 285.31311121997356, 285.0358319093575, 285.4931238351839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 601.0947, 7.316037, 4400.404, 605.6418, 7.270283, 4399.143, 584.4492, 9.367577, 5482.284, 610.5325, 9.00573, 5494.032, 597.8263, 9.194611, 5499.818, 596.295, 7.376843, 4398.856, 100.0, 99.97555, 99.65446, 99.87219, 99.99286, 99.97653
33028.42716, 60.00699639912018, 60.00612449205031, 60.00785478004033, 34.023807313400525, 34.05729058550032, 34.03342987269608, 0.9999879781304962, 0.9999652114402926, 0.9999865503358857, 9665.581939806685, 9673.946597761074, 9674.804077273875, 241.67311140172296, 75.43487384225227, 51.98074861100304, 9670.58833272367, 9677.565445664337, 9676.131747182957, 285.3574659798244, 285.0324912373037, 285.34914489599254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 7.241794, 4397.38, 600.7195, 7.325358, 4400.343, 587.5745, 9.337573, 5486.697, 608.5323, 9.02908, 5494.59, 598.3032, 9.191872, 5499.669, 596.295, 7.376843, 4398.849, 99.93775, 100.0, 99.75673, 99.89822, 99.99668, 99.97243
33030.7676, 60.0093923904321, 60.008322766976534, 60.007650053865845, 34.03381810994065, 34.0771112284667, 34.01315828669973, 0.9999822671801119, 0.9999607574592874, 0.9999839498747565, 9676.90219122105, 9676.923048995275, 9678.575549793155, 242.96181472201442, 84.56976160119075, 57.24405751708443, 9675.303738372031, 9671.454701153425, 9676.031539390653, 285.3844624879211, 285.07306351981225, 285.3900291505572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.2587, 7.155951, 4388.149, 594.4744, 7.397932, 4397.753, 593.9028, 9.255477, 5496.656, 602.4155, 9.130205, 5499.985, 604.5406, 9.095263, 5498.811, 602.657, 7.300116, 4399.995, 99.73281, 99.94878, 99.93968, 99.99929, 99.97697, 99.99594
33033.10732, 60.00166596016935, 60.0045901923924, 59.999600512782266, 34.03365419764812, 34.06675633689214, 34.04110363694944, 0.9999863731314663, 0.9999654606796647, 0.9999869187862315, 9660.682107342023, 9679.803520640264, 9676.787546169791, 238.9874262740327, 78.01186229514587, 45.55097474817529, 9667.679141123414, 9677.43938937513, 9673.629276719337, 285.280176878386, 285.00279480417095, 285.458857422849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241259, 4397.271, 600.7195, 7.324621, 4400.39, 588.0792, 9.33334, 5487.032, 608.5518, 9.028712, 5494.538, 598.3032, 9.192419, 5499.887, 596.295, 7.376843, 4399.083, 99.93657, 100.0, 99.76743, 99.89929, 99.99654, 99.97653
33035.569200000005, 59.99440492991094, 59.99879216897033, 59.99865630500582, 33.9838980509734, 34.01840348892482, 33.993434980871726, 0.999983754445374, 0.999964468576445, 0.9999833417103076, 9659.182372219882, 9655.210153009783, 9664.088777163479, 242.33666312585956, 83.19416357871887, 59.4169511231504, 9660.129097899558, 9662.160463809138, 9655.028476519703, 285.3064242966395, 285.06409265716866, 285.5287838403813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.3967, 7.15381, 4388.149, 600.739, 7.32499, 4400.388, 587.5745, 9.337573, 5486.645, 602.3184, 9.130389, 5500.037, 598.246, 9.192784, 5499.662, 596.3149, 7.379773, 4398.524, 99.72901, 100.0, 99.75472, 99.99927, 99.99244, 99.97044
33037.963480000006, 59.995409103349424, 59.99435047023312, 59.99804446980572, 34.026440851377984, 34.0469699812777, 34.01948331132403, 0.9999826093632027, 0.999963426326158, 0.9999830871581192, 9666.975643453305, 9675.223205211856, 9679.065824757708, 246.15563808914067, 85.33585039510763, 52.99683743951846, 9672.09810517199, 9673.997248418114, 9675.795697439982, 285.3684886635669, 285.09078637752566, 285.4528561632128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 619.804, 7.052976, 4371.897, 607.0621, 7.243391, 4397.313, 581.2851, 9.410282, 5473.337, 597.3278, 9.197315, 5499.927, 594.7553, 9.237711, 5498.539, 593.8696, 7.400282, 4398.21, 99.35492, 99.93747, 99.51382, 99.99275, 99.95712, 99.95792
33040.38164, 59.99627512851895, 59.99793938118992, 59.994602997737935, 34.01431844196987, 34.046754134148756, 34.031392185844176, 0.9999875186056068, 0.9999642730885735, 0.999986325046244, 9662.749195761571, 9672.601336505246, 9673.432473208244, 247.9402556874884, 82.24585761868275, 57.82337015951403, 9673.121137386268, 9679.98935305198, 9669.711228479253, 285.37087637770514, 285.17647935990743, 285.5324506672818, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4559, 7.152917, 4388.045, 600.7195, 7.325174, 4400.223, 587.5745, 9.337573, 5486.704, 602.3572, 9.130756, 5500.031, 598.2841, 9.192054, 5499.885, 596.2751, 7.377209, 4398.909, 99.72926, 100.0, 99.75685, 99.99915, 99.99651, 99.97637
33042.71768, 59.98997886840113, 59.988767051179885, 59.991379041294714, 34.03805188702785, 34.08435128302871, 34.05155687125995, 0.9999805037179766, 0.9999616015866022, 0.9999860003686384, 9674.936963888398, 9679.538306476225, 9673.53698881517, 243.71584926041305, 84.88107268156, 59.12639407956857, 9675.503313668547, 9680.831241633085, 9669.741476459674, 285.28901874896974, 285.0895694725963, 285.51800297630064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 609.9663, 7.203602, 4395.396, 595.9919, 7.38688, 4398.166, 593.5728, 9.25971, 5496.699, 608.5712, 9.028161, 5494.649, 604.5788, 9.094897, 5498.973, 602.657, 7.300665, 4399.881, 99.88101, 99.95691, 99.93521, 99.8974, 99.97607, 99.9959
33045.083880000006, 59.991243053926446, 59.992348274350164, 59.98877832885209, 34.029696797559204, 34.05773859145974, 33.99792514195642, 0.9999842858749556, 0.9999652760745632, 0.9999842171820699, 9664.942886481123, 9676.440633679249, 9666.467807028666, 246.17488013703405, 80.70465877813922, 55.776563788813974, 9666.480189244863, 9672.877658141697, 9673.36668052747, 285.3433695844822, 285.1403220214438, 285.5541745109988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.3967, 7.153631, 4388.097, 600.7195, 7.325174, 4400.337, 587.7299, 9.335548, 5486.9, 602.3572, 9.13094, 5500.089, 598.265, 9.192419, 5499.942, 596.2354, 7.377575, 4398.908, 99.73282, 100.0, 99.76042, 100.0, 99.9936, 99.97774
33047.412560000004, 59.987846948368755, 59.989028187714915, 59.98935945470136, 34.05305095948814, 34.07859241658275, 34.03362333347539, 0.9999874613780297, 0.9999666193602668, 0.9999846983269158, 9666.607680603523, 9675.579289525864, 9675.74079307702, 238.36977982185454, 80.52010903360451, 51.63996100409986, 9670.349070287295, 9671.835526038143, 9669.33161083374, 285.26507272775007, 285.00033719896146, 285.41028992335134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241973, 4397.375, 600.7195, 7.325174, 4400.501, 587.5745, 9.337573, 5486.699, 608.5323, 9.028345, 5494.427, 598.246, 9.192967, 5499.836, 596.295, 7.37666, 4398.969, 99.93774, 100.0, 99.75676, 99.90047, 99.9967, 99.97516
33049.69924, 59.98359162564353, 59.98558441568249, 59.98478939598817, 34.005751822101445, 34.03612467568945, 33.99033550082352, 0.9999855366056781, 0.9999640109445512, 0.9999871835706245, 9671.939806059749, 9670.284948390245, 9662.405153606582, 242.18275070791515, 74.74407223009587, 52.83483971282476, 9672.264396084893, 9675.656570809926, 9675.638005529274, 285.3536293659906, 285.08190052379, 285.45704308669576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8778, 7.323175, 4400.504, 607.1204, 7.242654, 4397.311, 581.2851, 9.411939, 5471.207, 614.7852, 8.915453, 5481.193, 592.0085, 9.280445, 5494.086, 590.0126, 7.44533, 4393.223, 100.0, 99.9388, 99.47309, 99.65784, 99.89315, 99.83912
33052.016560000004, 59.98628628480283, 59.98992391099275, 59.98467172028199, 34.02388354511639, 34.05379476118764, 34.01824710444624, 0.9999870136629574, 0.9999643355371036, 0.999985381629404, 9677.003398676656, 9673.40412041832, 9684.093667477415, 239.2611474711507, 82.03151334398524, 49.37349212263416, 9668.611917949442, 9670.231133765967, 9678.418547166742, 285.2000756936421, 284.9541795437793, 285.4793888107787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.241973, 4397.265, 600.739, 7.324806, 4400.396, 587.5745, 9.337573, 5486.586, 608.5518, 9.028528, 5494.532, 598.3032, 9.192054, 5499.944, 596.3149, 7.376843, 4399.205, 99.93774, 100.0, 99.75578, 99.89918, 99.99365, 99.98052
33054.35384, 59.98349692266079, 59.979819242990075, 59.982723008145655, 34.052943972661005, 34.083625972569145, 34.0497887029005, 0.9999873586335115, 0.9999578159165193, 0.9999856651548996, 9673.424831764225, 9681.987432550422, 9679.006332403704, 240.73741354794174, 80.24282113391155, 55.06306431075427, 9677.522475150723, 9675.79087407374, 9679.976436002864, 285.202128509802, 285.03841838891975, 285.4791092018735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.24233, 4397.374, 600.6807, 7.325542, 4400.313, 587.691, 9.338309, 5486.949, 606.9206, 9.062543, 5497.745, 601.4315, 9.13544, 5500.08, 601.1262, 7.319892, 4400.098, 99.93631, 100.0, 99.75144, 99.95759, 100.0, 100.0
33056.757320000004, 59.98187176832551, 59.98459144361703, 59.98877390199948, 34.040045282764034, 34.10316359310576, 34.024499278795176, 0.9999838177567292, 0.9999632363740403, 0.9999840203535225, 9669.346522614955, 9680.398169884664, 9681.201837350403, 246.88536799657606, 78.93909735999478, 55.17943279537576, 9680.68195029486, 9675.350346356523, 9677.88714540414, 285.38128133871254, 285.0970073038446, 285.4385783970932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 612.3912, 7.177189, 4391.664, 597.1398, 7.360724, 4400.085, 590.001, 9.313828, 5488.437, 608.4547, 9.030367, 5494.538, 598.2841, 9.192237, 5499.777, 596.3149, 7.37666, 4399.082, 99.80915, 99.99655, 99.80491, 99.90214, 99.99455, 99.97395
33059.121880000006, 59.986440563773975, 59.9867515799859, 59.98556433309951, 34.03797565749333, 34.0755689926983, 34.01715842160741, 0.9999829167147121, 0.9999656380300777, 0.9999848022890053, 9673.720618217765, 9679.710096166698, 9680.422306612985, 247.8172276739922, 76.99552776814107, 53.67019569679587, 9677.896035272, 9684.824609544836, 9675.65173298767, 285.3490220726398, 285.16885433402035, 285.53406828459816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.242508, 4397.322, 600.739, 7.324621, 4400.217, 587.5551, 9.337757, 5486.586, 602.3766, 9.131124, 5500.09, 598.2841, 9.192419, 5499.719, 596.295, 7.377209, 4398.91, 99.93762, 100.0, 99.75461, 99.99913, 99.99551, 99.97383
33061.437640000004, 59.9833925994511, 59.98247787327334, 59.98155609827283, 34.00145459306773, 34.02386871791651, 34.00578810794079, 0.9999855132502737, 0.9999640991014369, 0.9999840999166727, 9665.898559001691, 9670.105269549009, 9668.732189005703, 244.94926446132877, 80.22833795051429, 56.06582440186912, 9662.436984153752, 9667.451677211835, 9673.362327580924, 285.2982013541403, 285.0636564740235, 285.467142986917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8384, 7.323711, 4400.446, 607.101, 7.243022, 4397.317, 581.2657, 9.412307, 5471.154, 596.1627, 9.223608, 5498.735, 592.0085, 9.28008, 5494.142, 590.0126, 7.445513, 4392.856, 100.0, 99.93763, 99.4719, 99.97153, 99.89208, 99.83622
33063.77128, 59.98185156911876, 59.98409185308389, 59.983606579588226, 34.06705775850118, 34.10029496790052, 34.05210717698191, 0.9999841593956226, 0.9999653335028448, 0.9999852930166351, 9679.80595550505, 9689.560382724503, 9685.974591900576, 243.19405272121003, 80.96140301392325, 55.28275080806594, 9682.250419764498, 9680.898291777083, 9680.776136554463, 285.3003166914986, 285.11348874052237, 285.466426695842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.2063, 7.241794, 4397.375, 600.7585, 7.325542, 4400.33, 587.3804, 9.34015, 5486.078, 602.3572, 9.130756, 5500.142, 598.246, 9.192419, 5499.719, 596.2751, 7.377209, 4399.015, 99.93893, 100.0, 99.74671, 100.0, 99.99455, 99.97621
33066.163120000005, 59.98425031623592, 59.985741108671874, 59.98065197630469, 34.04068129597082, 34.067474595840594, 34.06973628514914, 0.9999852320268114, 0.9999647395922726, 0.9999829047148185, 9682.024744164506, 9691.793776234173, 9690.39572181636, 244.03346201911336, 79.6708302766092, 52.7794513015092, 9683.63761629981, 9685.618771280471, 9681.357852645491, 285.38680189795093, 285.069715556177, 285.646710879104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1471, 7.242508, 4397.322, 600.739, 7.32499, 4400.455, 587.5551, 9.337757, 5486.644, 602.3378, 9.131309, 5500.095, 598.265, 9.192784, 5500.171, 596.9114, 7.362926, 4399.765, 99.93905, 100.0, 99.75575, 100.0, 99.99638, 99.99324
33068.48548, 59.97873912045707, 59.980465904659056, 59.980646602001485, 34.05453945568799, 34.124607754643336, 34.05948424113085, 0.9999836735953811, 0.999967915872132, 0.9999831577272037, 9686.581395834295, 9683.473187609557, 9685.072394827585, 244.1600196837935, 82.7440012115739, 58.93417048704259, 9681.874127158575, 9680.74534376833, 9688.007026411251, 285.449195831016, 285.0814912136776, 285.53126089507913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4164, 7.152739, 4388.15, 594.4938, 7.397563, 4397.861, 593.8445, 9.256949, 5495.78, 607.5614, 9.04526, 5496.988, 602.2708, 9.138544, 5500.09, 598.9194, 7.353404, 4399.265, 99.72928, 99.95011, 99.92187, 99.93502, 100.0, 99.99285
33070.766760000006, 59.98199965938235, 59.98166564739977, 59.979774761124126, 34.06939135734006, 34.10572103005754, 34.05753786139325, 0.9999807726168479, 0.9999676679211803, 0.999983152350348, 9689.090017147006, 9687.80246292833, 9679.102490765112, 245.04894276873756, 76.25342838481038, 51.54585654414859, 9691.223936308177, 9687.549086820198, 9689.41076810354, 285.39325140437154, 285.1621591619382, 285.4913807184169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1471, 7.242508, 4397.369, 600.7195, 7.325174, 4400.398, 590.2339, 9.304071, 5493.544, 606.6293, 9.050592, 5495.924, 598.3032, 9.192419, 5499.887, 596.2354, 7.377575, 4399.023, 99.93762, 100.0, 99.86697, 99.93011, 99.99351, 99.97639
33073.04776, 59.98130408602536, 59.98103921891938, 59.98189419860785, 34.03539697480311, 34.06369964101359, 34.03940604340566, 0.9999821365886502, 0.9999670562673623, 0.999983404483355, 9674.614998286672, 9676.95207638208, 9676.647092249053, 244.446074699718, 82.57524620325876, 57.895290709566325, 9683.132946297736, 9684.868616780692, 9677.619602890793, 285.4447730507433, 285.20266088432174, 285.5674730294936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 605.4122, 7.273561, 4399.366, 604.2799, 7.273231, 4398.899, 599.1052, 9.180743, 5500.449, 614.6686, 8.915453, 5481.141, 591.9894, 9.280627, 5494.135, 590.0126, 7.44533, 4392.856, 99.98418, 99.97869, 100.0, 99.65677, 99.89197, 99.83895
33075.38556, 59.98909827000889, 59.98669944276069, 59.98729369534805, 34.05211814867603, 34.09742888078629, 34.0730319506863, 0.9999863538033252, 0.99996640808268, 0.999982695091479, 9680.393721193539, 9695.766544183485, 9681.463088606424, 245.37391792790987, 78.16896051348886, 60.66208239463549, 9678.816347493985, 9698.37635500376, 9685.72297263329, 285.40999225321195, 285.2250190147054, 285.540888098121, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 605.5897, 7.254108, 4397.87, 600.8363, 7.3237, 4400.396, 593.8251, 9.255845, 5496.582, 608.5129, 9.029264, 5494.473, 598.3032, 9.192419, 5499.827, 596.295, 7.377026, 4398.97, 99.957, 100.0, 99.93642, 99.89811, 99.99662, 99.97516
33077.689360000004, 59.98272495343171, 59.99015033190911, 59.99267367071451, 34.06711397725152, 34.11698533682461, 34.05954384225103, 0.9999860868487501, 0.9999689233329591, 0.9999828632385483, 9677.828058243276, 9691.211248562973, 9689.134924663897, 241.43273120254366, 76.273000854173, 54.851128143031474, 9688.886698881231, 9687.132949322866, 9693.286977281692, 285.42323108187435, 285.19497260562093, 285.5326079304675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.242151, 4397.322, 600.739, 7.324806, 4400.451, 593.8251, 9.256397, 5496.573, 608.5323, 9.028712, 5494.532, 598.2841, 9.192602, 5499.836, 596.295, 7.377026, 4398.971, 99.93643, 100.0, 99.93523, 99.89917, 99.99348, 99.97516
33080.037280000004, 59.9929269900827, 59.993021401183384, 59.994804118008375, 34.06760357214823, 34.094792060984716, 34.05371992229179, 0.9999837936194008, 0.9999693086953904, 0.9999838211200993, 9678.677946191776, 9689.721856542552, 9688.957419140977, 247.8991151171831, 79.32876499110807, 53.11209655684024, 9685.564863247919, 9693.718297623556, 9686.422857385634, 285.50148110748756, 285.2110081601343, 285.57566953412095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.4164, 7.153453, 4388.039, 594.4549, 7.397748, 4397.802, 587.6716, 9.336469, 5486.832, 602.3961, 9.130572, 5500.149, 604.5597, 9.095445, 5498.862, 602.6173, 7.300665, 4399.934, 99.72926, 99.94764, 99.75918, 100.0, 99.97694, 99.99588
33082.3478, 59.99596950179642, 59.99606044969142, 59.995732965921235, 34.07062502623431, 34.103445417326334, 34.08104289679437, 0.9999847322649539, 0.9999654224017474, 0.9999824647099798, 9685.379528438649, 9690.21046563709, 9692.91123695222, 239.74479145742816, 79.24872513223363, 58.748191305269756, 9685.836089110233, 9686.737130074316, 9696.024527999964, 285.3612309566638, 285.17347115967726, 285.5424810194108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1668, 7.242508, 4397.265, 600.739, 7.324253, 4400.283, 593.8057, 9.256213, 5496.587, 608.5518, 9.029264, 5494.539, 598.3032, 9.192419, 5499.77, 596.2553, 7.377575, 4399.024, 99.93762, 100.0, 99.93655, 99.90022, 99.99351, 99.9738
33084.70896, 59.99909887089833, 60.00328403525925, 59.99810139649577, 34.04880216653649, 34.10708578350785, 34.05468555917754, 0.9999859603230709, 0.9999683710848827, 0.9999833692735387, 9685.881306021547, 9688.839299129972, 9688.71694806853, 244.76095175384444, 79.1469852055443, 52.312162302695015, 9688.781542417702, 9688.607911289155, 9690.590763645194, 285.40249957451664, 285.1740311772117, 285.5953787838494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.241794, 4397.322, 600.7195, 7.324069, 4400.275, 593.8251, 9.256213, 5496.521, 602.2407, 9.141237, 5500.305, 596.5865, 9.223831, 5497.76, 593.0345, 7.418228, 4395.305, 99.93643, 100.0, 99.93533, 100.0, 99.96264, 99.90792
33087.086480000005, 59.9975611070869, 59.99942116129408, 59.99884514955741, 34.073139074516725, 34.11030020313087, 34.079978473348646, 0.9999847762200422, 0.9999691192484155, 0.9999873748111338, 9687.338141419426, 9687.763016849203, 9689.836549345035, 247.39393524401612, 79.20278646257611, 50.00862087605492, 9689.610084171743, 9691.07513904095, 9688.845629698306, 285.4681297759035, 285.10628946833685, 285.50824352862867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 601.5284, 7.310504, 4400.174, 605.1554, 7.268626, 4399.198, 597.1058, 9.219398, 5498.624, 600.9591, 9.146569, 5500.241, 597.731, 9.194976, 5499.818, 596.2751, 7.377942, 4398.97, 100.0, 99.98037, 99.9761, 100.0, 99.99528, 99.97619
33089.43944, 60.00526654606356, 60.00406494286265, 60.00338561231348, 34.06607483885356, 34.10797083835092, 34.06111615327179, 0.9999871984082079, 0.9999654984210271, 0.9999835093370493, 9683.847771544297, 9690.949401266076, 9690.078472299358, 243.4327188492423, 79.92208761414531, 58.97936425703301, 9686.261801104762, 9691.611008042823, 9687.812790203317, 285.4690675530132, 285.06714045070686, 285.5346136672607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.242151, 4397.322, 600.7001, 7.324621, 4400.276, 593.8251, 9.256213, 5496.522, 602.3572, 9.131124, 5500.088, 598.2841, 9.192419, 5499.829, 596.295, 7.377026, 4398.959, 99.93773, 100.0, 99.93737, 100.0, 99.99247, 99.97378
33091.78824, 60.00366456021808, 60.00890864306466, 60.00589300011076, 34.050532211543064, 34.09673197115545, 34.03362794717679, 0.9999867210918936, 0.9999667231286076, 0.999983670880063, 9678.7591606693, 9675.646161411543, 9681.96084170831, 239.94743670498906, 81.43490591717546, 57.63229874968465, 9681.972260714372, 9682.532858592906, 9684.150738591188, 285.4349507584906, 285.10605966824346, 285.4344184162875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 613.2193, 7.156308, 4388.305, 594.416, 7.397932, 4397.808, 587.7104, 9.335917, 5486.839, 608.5518, 9.028712, 5494.479, 604.5597, 9.09581, 5498.911, 602.6173, 7.300848, 4399.934, 99.73043, 99.94878, 99.7604, 99.90132, 99.97882, 99.99706
33094.105760000006, 60.00550709375395, 60.003330427570305, 60.003951538013965, 34.07105240174778, 34.10910050167677, 34.03873972797733, 0.9999837159752982, 0.9999659274100002, 0.9999847426671601, 9692.646789962837, 9686.901597269074, 9694.556310442307, 242.83198279228031, 79.69812946842922, 56.11195566478909, 9687.192629792271, 9689.136852495856, 9693.518961365717, 285.3947290626164, 285.1270189326685, 285.55415051502587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1471, 7.242508, 4397.317, 600.7195, 7.324621, 4400.396, 593.8057, 9.256213, 5496.581, 602.3378, 9.130756, 5500.201, 598.2841, 9.192602, 5499.77, 596.2751, 7.376843, 4399.029, 99.93762, 100.0, 99.93533, 99.99808, 99.99646, 99.97653
33096.38328, 60.01057871135542, 60.007956480389005, 60.00296136009712, 34.05365011101422, 34.13069662620151, 34.05986699046383, 0.9999853194467595, 0.9999665967558008, 0.9999837924185679, 9686.3485708676, 9689.862657482734, 9681.607196760688, 245.61350241522405, 77.22865786691773, 55.00924252049208, 9685.789058879667, 9686.425976529275, 9686.509485897343, 285.4162401033727, 285.1159701056778, 285.4457793115679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1471, 7.242508, 4397.265, 600.7195, 7.324806, 4400.336, 593.8251, 9.255845, 5496.583, 608.5712, 9.028712, 5494.655, 598.2841, 9.192784, 5499.827, 596.295, 7.377209, 4399.089, 99.93762, 100.0, 99.93646, 99.89714, 99.99545, 99.97516
33098.718080000006, 60.008958503335194, 60.010553440061926, 60.00964335232009, 34.0382965512587, 34.1129862668733, 34.055510575967, 0.9999834707099504, 0.9999642321090964, 0.9999816714183339, 9680.045840386663, 9693.268686815767, 9689.847680949037, 246.11552820321913, 77.02598295676057, 54.80780046055952, 9686.666823094054, 9692.534573797793, 9684.985927714342, 285.4490183758758, 285.1288905566069, 285.5582546988086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 600.8384, 7.323711, 4400.388, 607.101, 7.242654, 4397.258, 600.2311, 9.163808, 5500.323, 614.7852, 8.91582, 5481.147, 592.2565, 9.27734, 5495.797, 591.2253, 7.427751, 4395.91, 100.0, 99.93633, 100.0, 99.65771, 99.90788, 99.90565
33101.003880000004, 60.01856129396193, 60.01355610495226, 60.01413635993607, 34.06638255543339, 34.104146161473274, 34.07215668783051, 0.9999820738423547, 0.9999667097806054, 0.9999830264897732, 9683.627813647827, 9689.663918791295, 9692.05579865958, 244.66244745156382, 73.63109172125452, 59.0851871228424, 9683.21499309334, 9695.74296273775, 9688.266570112999, 285.488830311165, 285.24782473497845, 285.5645399816013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 607.1866, 7.242508, 4397.317, 600.7195, 7.324437, 4400.333, 593.8057, 9.255845, 5496.529, 608.5518, 9.028896, 5494.479, 598.2841, 9.192602, 5499.771, 596.295, 7.377026, 4399.084, 99.93762, 100.0, 99.93751, 99.89715, 99.99545, 99.9712
33103.490880000005, 60.010381509795565, 60.00784854397808, 60.00995124756723, 34.06303060516437, 34.09008363840642, 34.05253800777773, 0.9999858164866229, 0.999966527183377, 0.999985288740719, 9670.368690173525, 9682.486164803246, 9678.573734955316, 244.691448284947, 81.90276646925508, 49.31332724669164, 9676.036671816077, 9686.135425195647, 9688.184778193165, 285.3744599165549, 285.2168562186649, 285.531064252531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 608.0343, 7.230551, 4395.299, 598.6378, 7.35704, 4399.778, 590.3699, 9.306281, 5489.587, 603.4447, 9.124138, 5500.005, 604.5025, 9.095993, 5499.019, 602.6173, 7.301031, 4399.879, 99.90344, 99.99356, 99.81986, 99.99869, 99.97773, 99.99571
33105.79572, 60.013206061977826, 60.01467584936555, 60.011641123409504, 34.04728997950563, 34.091896617550084, 34.08034082171885, 0.9999881196827076, 0.9999641571050388, 0.9999837314433435, 9685.447748875968, 9690.699326565384, 9691.15956940109, 241.15477398142139, 78.5787324318062, 55.81937828724085, 9683.340015076028, 9691.728153466012, 9689.332362826337, 285.40586368322045, 285.06012944810516, 285.52608962696564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 1), 5500.0, 600.0, 608.8426, 7.219307, 4395.899, 600.3694, 7.326648, 4400.333, 593.7669, 9.256949, 5496.462, 608.5323, 9.02908, 5494.532, 598.2841, 9.192602, 5499.885, 596.3348, 7.376477, 4398.969, 99.90539, 100.0, 99.93428, 99.89821, 99.99651, 99.97754
