TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33385.161080000005, 59.991911376973675, 59.991250579747046, 59.99027273361977, 34.047928040173886, 34.10982472328154, 34.03721493865363, 0.999979503917494, 0.9999567008886687, 0.9999837172574866, 9678.621370811625, 9687.728535530818, 9681.47606168614, 251.9686340234739, 80.88335428858773, 57.23223581302818, 9676.63481079749, 9678.70451781654, 9688.276481198118, 285.2352198115731, 285.05935919130593, 285.55121542662414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.622, 594.3965, 7.398484, 4397.969, 587.5357, 9.338309, 5486.52, 601.8329, 7.311796, 4400.246, 585.5803, 9.361897, 5482.259, 602.7763, 9.124541, 5500.077, 99.94443, 99.95243, 99.75135, 100.0, 99.67603, 99.99696
33387.53052, 59.9989910589501, 60.00009306269479, 59.996440707433074, 34.06973886345914, 34.104405130629644, 34.049867859974704, 0.9999832822624971, 0.9999719679114526, 0.9999787732096871, 9677.025934383784, 9688.899254114775, 9688.679670743937, 249.8765954231303, 77.6790026405215, 60.75082767855292, 9680.106447552032, 9686.679589648224, 9682.677388695864, 285.36350985039263, 285.13850405304186, 285.50023123001915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.2193, 7.158271, 4388.778, 600.739, 7.324621, 4400.509, 593.864, 9.255477, 5496.589, 608.0081, 7.231448, 4396.421, 591.8369, 9.282637, 5493.942, 596.474, 9.219398, 5498.742, 99.74357, 100.0, 99.93766, 99.91725, 99.88643, 99.97573
33389.938160000005, 59.99987165673323, 59.998403820894026, 59.99865611256313, 34.046992508973005, 34.1299990860734, 34.045635654035046, 0.9999817076387224, 0.9999634492583881, 0.9999770885893741, 9677.64096280796, 9684.034216295671, 9680.533790962523, 248.52568616522467, 81.71233021273565, 54.69015302113985, 9681.777825150504, 9689.19290577691, 9685.76396903949, 285.3469276004806, 285.108359567466, 285.41468762642114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.247327, 4397.674, 600.778, 7.321674, 4400.289, 595.0675, 9.230627, 5498.734, 610.5713, 7.194859, 4391.292, 596.3004, 9.221274, 5499.533, 590.9271, 9.299604, 5491.37, 99.94573, 100.0, 99.96659, 99.82671, 99.98019, 99.84317
33392.2712, 59.99610417922016, 59.997424510973126, 60.00319871869936, 34.06533342462728, 34.11548748698854, 34.07302732592058, 0.999980280428073, 0.9999583889925815, 0.9999796478939899, 9680.173821023609, 9689.397943862974, 9685.91292507696, 246.8430250196003, 86.11048757326262, 57.99448765518764, 9676.864935863969, 9690.062482301528, 9689.614230455372, 285.31724980590326, 285.068905732274, 285.49282825568116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.7704, 7.299796, 4399.913, 603.7157, 7.29515, 4400.107, 595.3005, 9.241118, 5496.725, 608.2993, 7.229609, 4396.254, 591.856, 9.282454, 5493.774, 596.4342, 9.219031, 5498.91, 99.99817, 99.99491, 99.9422, 99.91346, 99.88845, 99.97878
33394.61776, 60.0050535603117, 60.00209831669625, 60.003525961278854, 34.08115784911397, 34.116053366716905, 34.052714924086104, 0.9999817727663748, 0.9999579053916982, 0.9999766485961586, 9678.17358111133, 9691.256210725496, 9692.066465887094, 244.21261758995522, 85.503289422938, 61.370514175318476, 9685.412903171538, 9686.143820469466, 9686.812378656055, 285.3000273803794, 285.1157393099267, 285.50038094503503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.812, 7.247149, 4397.668, 600.7195, 7.324621, 4400.5, 593.8251, 9.256213, 5496.634, 607.9692, 7.230344, 4396.414, 598.1124, 9.194976, 5499.798, 596.4144, 9.219214, 5498.789, 99.94692, 100.0, 99.9374, 99.91709, 99.99286, 99.97658
33396.896680000005, 59.99901978871454, 59.99892549273781, 59.998240014205635, 34.051538068424506, 34.08145124712495, 34.04883582660442, 0.9999835260381852, 0.9999671268899503, 0.9999811267961612, 9672.27921693349, 9684.23674862445, 9680.792674677057, 248.3236791842764, 80.24425803727172, 58.164906319195325, 9677.959343860384, 9684.28604262583, 9684.136403294833, 285.25571965493646, 285.0645423887923, 285.4456570309459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.1602, 7.157379, 4388.622, 594.416, 7.398668, 4397.97, 587.5551, 9.337941, 5486.52, 601.7941, 7.312531, 4400.189, 604.4644, 9.097271, 5498.876, 602.7167, 9.124907, 5499.916, 99.74001, 99.94739, 99.75467, 100.0, 99.97817, 99.99597
33399.291560000005, 59.99716995756894, 60.00084514514755, 59.998769638174046, 34.06608085883719, 34.114829913793976, 34.06577539663602, 0.999978151076987, 0.9999601468087351, 0.9999809156442258, 9680.176207268727, 9683.443555800963, 9688.208551093972, 246.4519454070586, 87.40194816380108, 63.88417826042951, 9682.801504911791, 9683.650136903882, 9688.810246946385, 285.2672262214218, 285.1382617868187, 285.4298606904401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246613, 4397.564, 600.739, 7.324437, 4400.45, 593.8251, 9.255845, 5496.521, 608.0081, 7.230896, 4396.362, 598.1506, 9.194245, 5499.686, 596.4144, 9.219398, 5498.849, 99.94323, 100.0, 99.93644, 99.91604, 99.99493, 99.97962
33401.668040000004, 60.00129956912362, 59.99602418222091, 59.99715104203922, 34.06753340222151, 34.093364074185374, 34.04048031758076, 0.9999795790547561, 0.9999589007311134, 0.9999792982137924, 9670.779705255978, 9681.718111966715, 9682.154109114797, 249.49263555911304, 81.21655297954476, 62.2140336581424, 9676.238170930028, 9685.73339585963, 9678.664340569252, 285.3496117245145, 285.01248196824787, 285.4890955297274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246613, 4397.617, 600.7585, 7.32499, 4400.509, 593.8445, 9.255845, 5496.461, 607.9692, 7.23108, 4396.317, 598.0934, 9.20082, 5499.202, 595.0425, 9.238808, 5497.354, 99.94574, 100.0, 99.93644, 99.91489, 99.99094, 99.9505
33404.117920000004, 59.99485499091902, 59.99622118454166, 59.99546621991491, 34.06647985179444, 34.11614853954383, 34.066446642200525, 0.999982975209418, 0.9999602986465781, 0.9999795048778126, 9680.164661001754, 9691.78484859028, 9688.084461887127, 244.75748895304372, 84.30360746789393, 60.53550601883762, 9683.732384017043, 9687.844778944367, 9689.141742434875, 285.23070494297565, 284.98569819052585, 285.4474524459978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 600.5427, 7.327459, 4400.532, 607.0231, 7.247259, 4398.419, 598.8917, 9.192156, 5499.736, 611.4451, 7.187872, 4393.059, 595.6899, 9.221457, 5498.946, 595.6191, 9.224708, 5498.715, 100.0, 99.95254, 99.99379, 99.82082, 99.97943, 99.97524
33406.434720000005, 60.00110940313988, 60.000014897538804, 59.99420485486568, 34.03951742302947, 34.1147949134536, 34.07657440572248, 0.999978105048364, 0.9999615497631225, 0.9999803976742645, 9683.707688639777, 9687.592899397268, 9685.91280807825, 250.78550217100653, 90.02321400346318, 65.3046407935999, 9680.257807727729, 9685.287616109672, 9684.42472935082, 285.3576499587296, 285.0963341377253, 285.4839968563739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246435, 4397.622, 600.7585, 7.324437, 4400.511, 593.8251, 9.255845, 5496.529, 607.9692, 7.23108, 4396.421, 598.1315, 9.194611, 5499.794, 596.4144, 9.219764, 5499.023, 99.94324, 100.0, 99.93548, 99.91591, 99.99286, 99.97658
33408.74944, 59.999452238160934, 59.997604799393656, 60.001721464072475, 34.03019527240556, 34.10657442432997, 34.03433893899896, 0.9999803112492854, 0.9999633824995682, 0.9999797324393833, 9669.383375736354, 9681.956834378581, 9684.218416435662, 247.50847771875638, 79.10871707835122, 64.46686344655882, 9677.149324299493, 9679.894737268514, 9682.76058268916, 285.3567908213432, 285.0908444829502, 285.54062102392754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.9324, 7.190039, 4390.782, 594.63, 7.395905, 4398.042, 587.9434, 9.33426, 5487.019, 601.7941, 7.311612, 4400.135, 604.4262, 9.097636, 5499.051, 602.7366, 9.124724, 5500.076, 99.80444, 99.9541, 99.76502, 100.0, 99.98134, 99.99807
33411.143240000005, 60.00095883001809, 60.00188248840822, 60.00479649944716, 34.07687226410535, 34.12544152804725, 34.05231943908765, 0.9999768058069602, 0.9999643057954133, 0.999978878669359, 9678.892590746173, 9689.787186040148, 9687.140545478602, 244.32870573018715, 83.67242770605526, 65.11221215572368, 9684.218406520975, 9683.250433235675, 9689.130496139276, 285.4393661234215, 285.14169558653805, 285.46019668167685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.9697, 7.245364, 4397.57, 600.7585, 7.324253, 4400.338, 593.8445, 9.255845, 5496.581, 608.0275, 7.230528, 4396.363, 598.1315, 9.194611, 5499.675, 596.4342, 9.219947, 5498.962, 99.94338, 100.0, 99.93547, 99.9149, 99.99269, 99.9766
33413.422600000005, 60.005852391895665, 60.00609239817446, 60.00530472422303, 34.06542102621252, 34.119629036396375, 34.0847569739246, 0.9999786837608191, 0.9999580437176054, 0.9999763367553346, 9677.89867343739, 9681.061942121525, 9691.012227152196, 245.26225376812135, 88.74810007868837, 59.06391012612221, 9686.221923659607, 9682.34702233307, 9694.343292455336, 285.265773928818, 284.9508867108427, 285.46180979743855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.674, 600.739, 7.324621, 4400.507, 593.8057, 9.256397, 5496.587, 607.9886, 7.230896, 4396.42, 598.1697, 9.194245, 5499.8, 596.4342, 9.219581, 5498.729, 99.94443, 100.0, 99.93523, 99.91724, 99.99403, 99.97549
33415.85424, 60.00509297696659, 60.00454047628369, 60.006650530202776, 34.0744927581262, 34.108561983829645, 34.05125540761722, 0.9999825344701324, 0.9999671539497977, 0.9999855040489924, 9682.319108646658, 9688.238098312459, 9690.793752768897, 246.45904256959147, 80.54491110043227, 56.97402646099454, 9678.99245736838, 9685.146696476595, 9691.446804665242, 285.2623562155138, 285.1140044724933, 285.62086480484095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 600.5427, 7.327102, 4400.578, 607.0037, 7.244312, 4397.571, 600.134, 9.164912, 5500.424, 614.2026, 7.141355, 4386.317, 591.856, 9.282088, 5494.645, 590.8277, 9.288251, 5494.102, 100.0, 99.94339, 100.0, 99.68646, 99.90122, 99.87722
33418.15872, 60.004631503573634, 60.00728027804979, 60.00543596422346, 34.05973111390946, 34.110121190440644, 34.07820187235981, 0.9999805040313259, 0.9999579212274609, 0.9999792050233829, 9681.799052635455, 9691.115398561176, 9688.373243678561, 249.05357715688433, 85.36593031595157, 60.178678332343225, 9677.694913097303, 9688.218701049798, 9694.104230622672, 285.25850819261615, 285.0865444990089, 285.50374440144475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246613, 4397.68, 600.7585, 7.324621, 4400.507, 593.8251, 9.255477, 5496.575, 607.9692, 7.230528, 4396.37, 598.1506, 9.194794, 5499.959, 596.4144, 9.219764, 5498.897, 99.94323, 100.0, 99.93658, 99.91609, 99.99482, 99.9778
33420.49756, 60.00890672616508, 60.00804458013791, 60.008591941319466, 34.065380814547346, 34.08826696959347, 34.04394840728395, 0.9999799128130843, 0.9999610409923031, 0.9999789140298373, 9678.542644939402, 9676.510887489654, 9679.436169281618, 251.18052535269453, 83.34137363039112, 60.05818158904185, 9681.198979013656, 9679.45390391631, 9686.217706658206, 285.355740582782, 285.11442562698807, 285.4515374166809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246256, 4397.069, 599.8635, 7.341015, 4400.18, 591.7481, 9.291923, 5492.328, 604.6875, 7.275023, 4399.425, 603.0909, 9.109507, 5499.238, 602.657, 9.126189, 5499.971, 99.94364, 100.0, 99.86887, 99.98553, 99.9908, 99.99776
33422.80212, 60.008470704052954, 60.00740898934681, 60.00647586914392, 34.06986701112504, 34.11258741490244, 34.07287717813232, 0.9999758753349697, 0.9999635856763847, 0.9999804186150216, 9670.604879053773, 9687.362596607885, 9681.474938642235, 246.7806557108861, 84.84373045948769, 61.237021644612014, 9677.09675957171, 9690.105556947852, 9688.084390026734, 285.29748674483074, 285.0708234525701, 285.5418732796061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.4592, 7.201461, 4394.618, 598.8129, 7.341015, 4400.375, 593.3787, 9.262287, 5496.475, 607.9498, 7.230712, 4396.26, 598.1887, 9.194063, 5499.735, 596.4144, 9.219581, 5498.911, 99.85635, 100.0, 99.9345, 99.91472, 99.99591, 99.9788
33425.0988, 60.005568907262, 60.00807037879899, 60.007013692687664, 34.042586720041626, 34.07893410959174, 34.051906233208655, 0.9999770699104297, 0.9999587297966844, 0.9999796177790115, 9690.272120538717, 9683.336805401277, 9692.54163473962, 246.47921086514543, 87.75111717302616, 61.49209153771608, 9679.600396026533, 9686.783292029775, 9688.061937869494, 285.2964915435903, 285.1376357265987, 285.60487925905534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246256, 4397.674, 600.739, 7.324621, 4400.507, 593.8445, 9.255661, 5496.693, 607.9692, 7.230896, 4396.416, 598.1506, 9.194428, 5499.75, 596.4342, 9.219398, 5498.908, 99.94455, 100.0, 99.93548, 99.91459, 99.99801, 99.97451
33427.43824, 60.00369289518411, 60.00838234737512, 60.00300659815638, 34.070903760699544, 34.09310698798834, 34.02057970200752, 0.9999850479443083, 0.9999669127969556, 0.9999818107169091, 9677.43417634966, 9681.56545695231, 9686.058403445184, 243.53671267283335, 76.19326786649572, 57.95003549096123, 9676.059758184547, 9680.941844412715, 9683.131065439631, 285.28013044495526, 285.13284929802427, 285.4961835836612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 600.5624, 7.327459, 4400.584, 606.9648, 7.24468, 4397.357, 600.134, 9.164912, 5500.366, 614.1638, 7.141355, 4386.311, 591.8369, 9.283002, 5493.948, 590.112, 9.305281, 5491.25, 100.0, 99.94099, 100.0, 99.68631, 99.89028, 99.8418
33429.798800000004, 60.00588636787342, 60.0010791362593, 60.00175089215427, 34.075908479270026, 34.107984813113546, 34.06170575611442, 0.9999777130496964, 0.9999594995907642, 0.9999800457333106, 9681.356210221611, 9689.5360473531, 9683.965768176433, 240.298367898964, 84.41079802401646, 65.03265248723585, 9683.938602742948, 9689.130697932169, 9689.475032417286, 285.31970884276444, 285.1190631019246, 285.605618944111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246256, 4397.674, 600.7585, 7.324621, 4400.442, 593.8057, 9.256397, 5496.64, 607.9498, 7.230528, 4396.304, 598.1697, 9.194611, 5499.966, 596.4541, 9.219398, 5498.963, 99.94455, 100.0, 99.93548, 99.91459, 99.99286, 99.97549
33432.14916, 60.00068012752124, 59.9998751318459, 59.99880976802801, 34.055720562371555, 34.11220692469896, 34.0429750826595, 0.9999774834336417, 0.9999604495936453, 0.999980072022391, 9681.244974919578, 9682.383057045186, 9686.826139193756, 245.13835325930813, 83.32178601607438, 58.538831165251736, 9673.83398892425, 9685.69752382291, 9678.789841103608, 285.38816269784303, 285.0369814921851, 285.55232305795795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246256, 4397.674, 600.7195, 7.32499, 4400.342, 593.8251, 9.256029, 5496.587, 607.9886, 7.230712, 4396.31, 598.1506, 9.194428, 5500.005, 597.1102, 9.199986, 5499.945, 99.94455, 100.0, 99.93847, 99.91472, 99.99869, 99.99892
33434.43828, 60.00377142373316, 60.00160495181734, 60.001564861760585, 34.07670599096371, 34.11207556813461, 34.06702055047523, 0.9999820938067746, 0.9999647444503748, 0.9999821425332857, 9681.01351514519, 9690.22092850812, 9682.841613173843, 243.59301535982559, 77.48158793744415, 63.756909850986176, 9687.290752986217, 9693.533112789653, 9682.35622639313, 285.30211056431034, 285.0738675109801, 285.48403213260747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.1404, 7.157915, 4388.617, 594.4354, 7.3983, 4397.974, 587.5163, 9.337389, 5487.279, 603.2311, 7.293777, 4399.552, 601.9655, 9.143841, 5500.282, 598.8199, 9.192662, 5499.503, 99.7399, 99.94726, 99.7673, 99.99344, 100.0, 99.9988
33436.786080000005, 59.99689776036016, 59.99921018727077, 59.99687761671031, 34.06474002966436, 34.12559554476403, 34.075280525993726, 0.9999767132954346, 0.9999586618045293, 0.9999797606561178, 9679.835871967529, 9686.116054278622, 9687.572242801196, 247.62600504970305, 82.30241729366026, 60.853794545952155, 9681.232210794838, 9675.89095110425, 9685.793562557943, 285.3829886362218, 285.1437904123262, 285.467534305383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246435, 4397.622, 600.739, 7.324806, 4400.448, 593.8251, 9.255845, 5496.694, 607.9886, 7.230712, 4396.362, 598.1697, 9.194245, 5499.96, 596.4144, 9.219947, 5498.736, 99.94455, 100.0, 99.93644, 99.91591, 99.99498, 99.97561
33439.10196, 59.99741477655546, 59.99872319017672, 59.99838238671014, 34.05095843450307, 34.02726966329599, 34.04764497191801, 0.9999812799575211, 0.9999680425242746, 0.9999808499081485, 9666.613517013726, 9682.988728546134, 9679.462214540341, 245.82052351380753, 82.83603889492088, 57.094245914364535, 9673.727819248952, 9679.054247720214, 9684.94460897726, 285.3571846472745, 285.1316230904436, 285.57505745682215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.5393, 7.289802, 4400.101, 605.0387, 7.262363, 4398.284, 599.9205, 9.16841, 5500.453, 614.2026, 7.141906, 4386.376, 591.8941, 9.281906, 5494.05, 590.1319, 9.305098, 5491.376, 100.0, 99.96732, 100.0, 99.68759, 99.89041, 99.83963
33441.42536, 59.99657275747367, 59.99706442796612, 59.99700513380661, 34.06799824658906, 34.09744675041288, 34.05076201327753, 0.9999802943436065, 0.9999581396328964, 0.9999818128982584, 9682.068540481634, 9687.786538262148, 9680.130853037263, 249.68799683104317, 82.89613992714658, 63.68912786928729, 9686.34788271283, 9690.34336199614, 9686.173776192107, 285.26152276746427, 285.0684574627927, 285.4996499061108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.2797, 7.251075, 4397.824, 600.739, 7.324806, 4400.285, 593.8445, 9.256029, 5496.587, 608.0275, 7.230528, 4396.304, 598.1697, 9.19388, 5499.744, 596.4541, 9.219214, 5498.902, 99.95254, 100.0, 99.93655, 99.91607, 99.99681, 99.97864
33443.785280000004, 59.997008344456354, 59.99417884064473, 59.99399390643801, 34.07712320878068, 34.1053952327832, 34.052704563023894, 0.9999761564524589, 0.999957849393594, 0.9999786029559745, 9678.041893750988, 9689.28280577255, 9680.774941727144, 246.98874812711801, 89.97790649713488, 62.54877959342298, 9680.423909454074, 9677.625418522714, 9686.569228001526, 285.32223143177356, 285.114756669839, 285.5048474570051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246256, 4397.674, 600.7585, 7.324806, 4400.398, 593.8251, 9.255845, 5496.469, 607.9886, 7.230712, 4396.368, 598.1506, 9.194611, 5499.958, 596.4144, 9.219398, 5498.855, 99.94455, 100.0, 99.93751, 99.91606, 99.99605, 99.97549
33446.09736, 59.9925918948459, 59.99656927134327, 59.99342634257937, 34.070104453377326, 34.11493644446674, 34.05607814141643, 0.9999803908887784, 0.9999633867599534, 0.9999781276571614, 9677.175313193942, 9677.743547577596, 9685.093104358828, 247.393683678064, 81.66714487861509, 58.79942306319094, 9687.613482620645, 9682.506042595705, 9691.168395156043, 285.3029864627234, 285.012988095727, 285.4792437950115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.1799, 7.157557, 4388.669, 594.416, 7.3983, 4397.913, 587.5357, 9.338125, 5486.512, 601.7747, 7.311796, 4400.245, 604.4262, 9.096906, 5498.892, 602.7565, 9.124907, 5499.984, 99.74371, 99.95116, 99.75252, 100.0, 99.98226, 99.99597
33448.435040000004, 59.992814333960524, 59.98884669879482, 59.99655449538598, 34.06247920945609, 34.10523306372288, 34.055392097881665, 0.9999783696839527, 0.9999589910773, 0.9999764588874689, 9683.020898249159, 9692.120291933768, 9689.044037749243, 246.7694395481285, 91.98923967779547, 63.61702281323414, 9686.928084135405, 9689.23475400089, 9689.83412931449, 285.3210793382484, 285.05900093512156, 285.53996683888846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.617, 600.739, 7.324806, 4400.516, 593.8445, 9.255845, 5496.634, 608.0081, 7.230712, 4396.364, 598.1697, 9.194063, 5499.853, 596.4541, 9.219947, 5498.789, 99.94455, 100.0, 99.93538, 99.91589, 99.99591, 99.97878
33450.77924, 59.996998720410524, 59.996389553385455, 59.99722091530847, 34.055514041402944, 34.07888366243026, 34.03148170397567, 0.9999793707722029, 0.9999648418682605, 0.9999773198378671, 9681.729574586629, 9671.390778485222, 9679.002249462163, 244.39709122026215, 80.8126625713503, 61.647985149278156, 9678.577052786019, 9676.412253786299, 9682.64365547574, 285.3823907824986, 285.0777658474375, 285.49156992236146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8908, 7.246078, 4397.68, 600.7585, 7.324621, 4400.397, 593.8251, 9.252715, 5497.985, 609.1343, 7.209752, 4393.529, 595.3657, 9.243189, 5497.021, 592.0206, 9.280193, 5492.599, 99.94443, 100.0, 99.95106, 99.85154, 99.95038, 99.88094
33453.08028, 59.997959409142105, 59.996320732979555, 59.99968205285533, 34.07390417027911, 34.08887352780668, 34.045172378732794, 0.9999780200576049, 0.999960173484722, 0.9999796408549143, 9677.955139770715, 9681.301865779305, 9690.868338532293, 244.2338543747337, 82.13402336927948, 61.56932943338097, 9671.267293204392, 9681.58098878794, 9695.059687581292, 285.34564260494955, 285.0709873433912, 285.65784088583155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.4298, 7.316751, 4400.272, 605.2332, 7.27452, 4399.532, 596.8922, 9.21314, 5498.516, 609.8334, 7.210855, 4395.125, 597.7691, 9.196072, 5499.777, 596.4144, 9.219581, 5498.85, 100.0, 99.98796, 99.97537, 99.88779, 99.99335, 99.97768
33455.37848, 59.99781725229452, 59.997283150750796, 59.9980551351385, 34.04971612977916, 34.090745750707846, 34.07429418322623, 0.9999771612980025, 0.9999571205535729, 0.9999787004497079, 9682.971779992065, 9685.181876034772, 9683.750351125153, 242.39465589880274, 87.68927746282816, 62.28787468580413, 9682.67883522994, 9689.778201678613, 9691.039537634946, 285.32505782402626, 285.0770839045952, 285.4784640959817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.564, 600.7974, 7.324621, 4400.39, 593.864, 9.255661, 5496.693, 607.9692, 7.231448, 4396.363, 598.1697, 9.194245, 5499.786, 596.3945, 9.219398, 5498.91, 99.94573, 100.0, 99.93646, 99.91594, 99.99602, 99.97876
33457.69804, 60.00043029727833, 60.00186464190918, 59.99650252399446, 34.052935679272565, 34.085789470539154, 34.04919741339536, 0.9999813092934827, 0.9999646052467087, 0.999981270524789, 9672.555921597163, 9679.592366313973, 9675.27216531178, 251.57139565876878, 84.5952935886794, 62.12172905552461, 9678.737921625041, 9679.534655601417, 9679.316788648797, 285.2636083387555, 285.0227941633313, 285.5397326284569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 612.687, 7.16434, 4388.674, 594.4354, 7.398668, 4397.857, 587.7299, 9.336101, 5486.891, 601.7941, 7.311796, 4400.246, 604.4644, 9.097819, 5499.052, 602.7167, 9.125091, 5500.035, 99.75197, 99.94854, 99.75931, 100.0, 99.97913, 99.99915
33460.0998, 60.0006392404238, 60.00149657097667, 60.00264754971844, 34.0724503273521, 34.11133390219634, 34.062763260121514, 0.9999769579337241, 0.9999632687486222, 0.9999783715141785, 9681.920506507726, 9685.931260409761, 9685.853150773239, 246.83879531392813, 85.86908783573699, 60.75189516281762, 9679.975543317169, 9687.303048667207, 9688.672462736882, 285.2579736155161, 285.09268207343763, 285.54055584596324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8908, 7.246078, 4397.623, 600.778, 7.324437, 4400.396, 593.8445, 9.256397, 5496.522, 607.9886, 7.230896, 4396.363, 598.1697, 9.194245, 5499.86, 596.4342, 9.219398, 5498.844, 99.94324, 100.0, 99.93536, 99.91592, 99.99498, 99.97864
33462.386040000005, 59.998876390747846, 60.000349208914635, 60.00076845587742, 34.06204940012271, 34.09272184840908, 34.06888280461071, 0.9999762178982178, 0.9999570711160557, 0.9999811900687187, 9681.583742551747, 9687.577126452778, 9687.444375875142, 245.97205565703462, 90.02110899425543, 62.82882763476914, 9686.866348576177, 9686.171594077126, 9683.230086364147, 285.3601148134455, 285.0789745231384, 285.5323214599038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246613, 4397.622, 600.739, 7.324806, 4400.458, 593.8445, 9.256213, 5496.639, 608.0469, 7.230344, 4396.363, 598.1887, 9.194063, 5499.853, 596.4144, 9.219581, 5498.857, 99.94705, 100.0, 99.93428, 99.91594, 99.99591, 99.97766
33464.719600000004, 60.003400692246615, 60.001705932549456, 60.00339135407206, 34.059706399477676, 34.13268279087867, 34.055666743387704, 0.9999855127082116, 0.9999648232735667, 0.9999848262208938, 9674.025012828344, 9685.496147678252, 9688.3587985399, 250.7500929400603, 82.85593684531386, 55.80946026431343, 9681.412664962245, 9690.965092836195, 9692.55136908465, 285.3271181136744, 285.05577204249636, 285.5104208913324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 600.5624, 7.327281, 4400.532, 607.0231, 7.243943, 4397.418, 600.134, 9.16528, 5500.476, 614.2026, 7.141722, 4386.421, 592.2565, 9.277158, 5495.878, 591.444, 9.282391, 5494.998, 100.0, 99.94112, 100.0, 99.68628, 99.90881, 99.90765
33467.03852, 60.00590345901438, 60.000964985801694, 60.00045776483191, 34.07482649280751, 34.09668218292266, 34.063653400343036, 0.9999787106783679, 0.9999625743884021, 0.9999806302696492, 9683.404871312412, 9686.867428591591, 9687.61805502862, 242.89400597333633, 85.47234723269958, 64.59638310209522, 9682.534958877884, 9688.179098197654, 9687.92156544064, 285.3905808735669, 285.1991422986727, 285.5222959614343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246613, 4397.617, 600.7585, 7.324437, 4400.337, 593.8445, 9.255661, 5496.529, 608.0081, 7.230161, 4396.368, 598.1697, 9.194063, 5499.749, 596.4144, 9.219581, 5498.789, 99.94443, 100.0, 99.93751, 99.91606, 99.99709, 99.9777
33469.31444, 60.00298431124629, 60.00440306709514, 60.00275229815089, 34.05188806727648, 34.064099396769244, 34.05207079937435, 0.999980869185361, 0.9999610363838759, 0.9999800644916879, 9673.652013102572, 9682.218511097064, 9690.27241788738, 250.4836350879882, 84.16951702154802, 62.759425137986455, 9677.74255351434, 9680.694193841493, 9681.646076297046, 285.3375586612043, 285.089897132236, 285.53920093249025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 607.0288, 7.239653, 4396.925, 599.3577, 7.346909, 4399.832, 591.1463, 9.299286, 5491.416, 604.668, 7.284216, 4399.648, 603.7585, 9.10275, 5498.977, 602.6371, 9.125274, 5500.084, 99.93434, 99.99477, 99.85314, 99.99061, 99.98777, 100.0
33471.68736, 60.00017778491123, 60.00285246190228, 59.99650131114941, 34.08843813031207, 34.109683904983406, 34.05806398160181, 0.9999810941479902, 0.9999594544207066, 0.999977720274912, 9682.48234282337, 9684.303446348333, 9683.63880392824, 250.8754938096813, 85.78415570217385, 63.57107237929608, 9680.195443430614, 9691.152574312988, 9682.872559980875, 285.17689686061834, 284.97327890111484, 285.44108615374046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 610.1044, 7.210206, 4395.789, 599.4355, 7.335857, 4400.328, 593.6893, 9.256213, 5496.639, 608.0275, 7.230344, 4396.253, 598.1887, 9.194063, 5499.913, 596.474, 9.219031, 5498.976, 99.88927, 100.0, 99.93749, 99.91356, 99.99701, 99.97451
33474.088520000005, 60.005551082886136, 60.001238651241245, 60.00192484618823, 34.05719246220067, 34.12142565434248, 34.06157032984084, 0.9999770528668439, 0.9999642781745077, 0.9999766824449937, 9677.785040805265, 9690.539725516248, 9688.046612908493, 247.87534811469823, 86.92799050070062, 66.65301280253243, 9679.279595706457, 9684.39558708395, 9686.361285508863, 285.2887750060006, 285.08458237614593, 285.44642579431394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.24697, 4397.674, 600.739, 7.324437, 4400.286, 593.8251, 9.256213, 5496.521, 607.9498, 7.230528, 4396.368, 598.1887, 9.194794, 5499.851, 596.4342, 9.219581, 5498.916, 99.94561, 100.0, 99.93644, 99.91489, 99.99591, 99.97561
33476.39564, 60.00019074136079, 60.001802115229076, 60.00461736147283, 34.058967268241304, 34.10140467800574, 34.02289608022031, 0.9999819824105399, 0.9999628765097741, 0.9999842037208038, 9677.668630933926, 9687.701129016059, 9677.50985624998, 247.98037943868167, 78.68280547610811, 53.497319015913035, 9683.03365860004, 9687.670599364514, 9682.685639748672, 285.2289627802986, 285.0651777426474, 285.42968623034847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 600.5427, 7.327637, 4400.641, 607.0231, 7.244127, 4397.469, 600.134, 9.164912, 5500.307, 614.2414, 7.140803, 4386.37, 591.856, 9.282271, 5493.94, 590.1517, 9.304914, 5491.377, 100.0, 99.94107, 100.0, 99.68748, 99.88842, 99.83865
33478.790080000006, 60.00201174545583, 60.00143496464876, 60.00186772295103, 34.07838954980267, 34.10270428466623, 34.064984003539465, 0.9999780793147971, 0.9999630345728479, 0.9999796304431953, 9679.087978633866, 9688.102513953443, 9683.994990458228, 248.48234483081865, 88.15799688397783, 64.74067145390018, 9685.696709840902, 9690.317846698947, 9685.0743375181, 285.2235131934406, 285.07136635937195, 285.4860627134565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.812, 7.246435, 4397.674, 600.739, 7.324806, 4400.398, 593.8445, 9.255661, 5496.582, 608.0081, 7.230528, 4396.362, 598.1887, 9.194063, 5499.853, 596.4144, 9.219398, 5498.971, 99.94586, 100.0, 99.93536, 99.91475, 99.99605, 99.97473
33481.0984, 59.99859184404981, 59.99949608419, 59.99985906715785, 34.06071406240887, 34.10427206948366, 34.02284550069658, 0.9999811980143488, 0.9999646136373169, 0.9999808173889496, 9681.387982193368, 9676.67847646358, 9678.548438980302, 247.83566606066393, 80.2583947908488, 61.73308821063392, 9680.788255615782, 9681.147998219667, 9672.817043769961, 285.3161454735596, 285.1283850864017, 285.43726284216876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246613, 4397.674, 600.739, 7.324437, 4400.336, 593.8251, 9.255845, 5496.529, 607.9304, 7.231448, 4396.858, 598.9327, 9.173974, 5500.365, 598.8001, 9.185154, 5500.471, 99.94455, 100.0, 99.93751, 99.92158, 100.0, 100.0
33483.44612, 59.99933802958847, 59.99789483266364, 59.99657541979006, 34.08416474996144, 34.12872287137309, 34.06872464424684, 0.999979498832181, 0.999963992678186, 0.9999786201660715, 9684.064225084967, 9689.214234090377, 9691.90605576382, 245.8573982283806, 86.3693895034703, 60.49819447261734, 9684.295649318692, 9691.189174426167, 9686.991449033205, 285.2870983335396, 285.02278773909177, 285.44111336663065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.1602, 7.158093, 4388.986, 595.3109, 7.384117, 4399.201, 589.3992, 9.314748, 5491.055, 604.9982, 7.26583, 4398.313, 599.4477, 9.17507, 5500.036, 596.7523, 9.218116, 5498.683, 99.74829, 99.97205, 99.83596, 99.96896, 99.99924, 99.98014
33485.78516, 60.0019922414195, 59.99933637297226, 59.99532187903097, 34.07452170593631, 34.1407667556456, 34.07560792308616, 0.9999783703515386, 0.9999606174525724, 0.9999789277682722, 9674.575248087593, 9685.436548987876, 9688.352331620721, 246.66076332212606, 87.88995873545264, 64.49208124420193, 9680.912732611814, 9684.753297912042, 9690.922622787253, 285.26181863678596, 284.9804632618137, 285.4272113513577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246078, 4397.622, 600.739, 7.325174, 4400.45, 593.8445, 9.255661, 5496.582, 608.0081, 7.230344, 4396.368, 598.1887, 9.194611, 5499.794, 596.4541, 9.219398, 5498.903, 99.94456, 100.0, 99.93629, 99.91606, 99.99485, 99.97451
33488.094880000004, 59.99443337750881, 59.994165966623754, 59.99541099400832, 34.051288028126, 34.11451463425492, 34.049779322330274, 0.9999818308525779, 0.9999663065487491, 0.9999829576832843, 9676.350108570534, 9680.2020643464, 9682.757503586892, 249.09181797416, 80.92368846679346, 58.86606137387116, 9680.932121033118, 9679.364280751022, 9682.625822627317, 285.29487623954765, 285.04145375989964, 285.45459946511494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.8833, 7.316394, 4400.498, 606.6924, 7.246153, 4397.521, 600.1146, 9.165096, 5500.313, 614.2608, 7.141355, 4386.266, 591.856, 9.282271, 5494.056, 590.1319, 9.305098, 5491.323, 100.0, 99.94227, 100.0, 99.6875, 99.89053, 99.83863
33490.37516, 59.99389274151802, 59.99009272951838, 59.9892100670558, 34.074089650918985, 34.122599716448875, 34.067884047020634, 0.9999804234101366, 0.9999635200840468, 0.9999816687233921, 9681.41934104711, 9687.832958093783, 9685.791106847446, 249.39719259635854, 85.5310738357166, 60.01102756790033, 9683.255757573796, 9683.927838416666, 9684.711491940738, 285.27465530881483, 285.00501984642614, 285.42050695318557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8317, 7.246791, 4397.627, 600.778, 7.324806, 4400.507, 593.8251, 9.255845, 5496.582, 608.0081, 7.230344, 4396.311, 598.1506, 9.194611, 5499.845, 596.3945, 9.219398, 5498.675, 99.94574, 100.0, 99.93751, 99.91475, 99.99602, 99.97451
33492.74876, 59.99082658767307, 59.99237957090028, 59.99383435246911, 34.095709183674856, 34.13844873423184, 34.08276756715443, 0.9999788785877326, 0.9999585272108935, 0.9999721790679219, 9679.800714585268, 9689.627279577133, 9692.839895784535, 247.94049751733883, 87.57481596325943, 63.91384436812541, 9676.589585927532, 9687.566489198296, 9689.994501436953, 285.14927538559465, 284.9126175887177, 285.4093407760432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8711, 7.246078, 4397.622, 600.6807, 7.32499, 4400.34, 593.8251, 9.255845, 5496.471, 608.0081, 7.230712, 4396.31, 598.1506, 9.194611, 5499.743, 596.4541, 9.219398, 5498.863, 99.94455, 100.0, 99.93443, 99.91472, 99.99693, 99.97781
33495.06108, 59.989616144472286, 59.988871745351155, 59.98965343374444, 34.063247910871695, 34.1185466446715, 34.07887519826616, 0.9999826365102329, 0.9999621666948794, 0.999981569083292, 9681.165184062953, 9686.753552150158, 9687.717225377764, 250.7358669989494, 82.7552767483121, 61.83972580292266, 9682.109000144752, 9674.668971625164, 9688.373630851389, 285.2651849059957, 285.0424102548968, 285.40442783446923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.1404, 7.157201, 4388.623, 594.416, 7.39959, 4397.86, 587.5163, 9.338309, 5486.464, 601.7941, 7.311244, 4400.128, 604.4644, 9.097454, 5499.102, 602.3588, 9.130767, 5500.094, 99.74003, 99.94702, 99.75144, 100.0, 99.9794, 100.0
33497.37528, 59.988902514615596, 59.98821687695778, 59.989222627734385, 34.065485495349996, 34.10078618060663, 34.0833454632893, 0.9999778123531887, 0.9999633068283635, 0.999979311068, 9672.40642732678, 9693.239903743739, 9689.943721404148, 246.874385880948, 87.81453016050182, 63.169545223239425, 9681.13722856416, 9690.815376917104, 9684.97637475782, 285.2035952207693, 285.0336095166273, 285.4606731506174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.669, 600.7195, 7.324806, 4400.456, 593.8251, 9.255845, 5496.529, 608.0081, 7.230712, 4396.362, 598.1697, 9.194428, 5499.8, 596.4144, 9.219581, 5498.796, 99.94562, 100.0, 99.93548, 99.91594, 99.99403, 99.97559
33499.6802, 59.992961636541835, 59.98862093700095, 59.98386918372605, 34.055344858145695, 34.10398231848111, 34.05228760067663, 0.9999818551141703, 0.9999627142278736, 0.999982442099251, 9666.96813462922, 9682.72996271908, 9676.921853025196, 246.61518251189864, 83.66184020383162, 59.04051123193585, 9676.911140481798, 9680.122169656044, 9681.716758746083, 285.25899873893854, 285.02309058160205, 285.48638420573405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.8317, 7.246078, 4397.674, 600.7974, 7.321306, 4400.342, 595.2228, 9.236701, 5498.783, 610.1441, 7.194491, 4392.027, 594.3166, 9.257434, 5495.79, 591.0266, 9.293012, 5491.587, 99.94574, 100.0, 99.96764, 99.8174, 99.93176, 99.84723
