TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33516.145000000004, 59.9923161160907, 59.98992267514422, 59.99249686320136, 32.81855067255421, 32.88396450751883, 32.82904100728818, 0.9999819895219738, 0.9999654182554973, 0.9999857238771118, 9322.744044167812, 9328.50320056055, 9326.676183005664, 228.81200417370928, 79.81899630769641, 50.06113938537692, 9321.921681147727, 9328.133966922278, 9331.27221383813, 285.1568404852619, 284.97578774048924, 285.3715097462063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8317, 7.246613, 4397.622, 600.778, 7.32499, 4400.397, 593.864, 9.255293, 5496.59, 608.0275, 7.230344, 4396.421, 598.1697, 9.194428, 5499.845, 596.2354, 7.377759, 4398.944, 99.94455, 100.0, 99.93562, 99.91726, 99.99392, 99.97738
33518.5152, 59.99424854853475, 59.997523553928055, 59.996369759602004, 32.79942789246642, 32.83242780592308, 32.80514910305716, 0.9999851415537732, 0.9999683928788398, 0.999983971877358, 9312.520301517603, 9322.736705254545, 9320.929772637379, 237.60876280215734, 73.61726517692586, 51.56025348799085, 9319.914216656327, 9323.249391000469, 9319.904997640391, 285.21366557637, 284.951227733071, 285.4042512035727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.5381, 7.186648, 4391.509, 595.1164, 7.390379, 4397.8, 588.6034, 9.323952, 5489.138, 601.8135, 7.311244, 4400.245, 604.4644, 9.096906, 5498.943, 602.5179, 7.30268, 4400.084, 99.82226, 99.95595, 99.80111, 100.0, 99.97828, 100.0
33520.85188, 59.9935677048879, 59.994296564426676, 59.992437950460186, 32.83627756175486, 32.863686643308476, 32.82171234849466, 0.9999855132594848, 0.9999659883874489, 0.9999865712170232, 9322.722581803551, 9332.295595823018, 9327.05143864547, 236.94502546025888, 73.79222117576819, 51.3046462593602, 9328.4329530262, 9334.224074372592, 9332.516168961076, 285.2477780455324, 284.98361254308304, 285.34070294843934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.0288, 7.244114, 4397.564, 600.7195, 7.325174, 4400.336, 593.8251, 9.256029, 5496.53, 608.0469, 7.229977, 4396.304, 598.1315, 9.194428, 5499.692, 596.1559, 7.378857, 4398.898, 99.9422, 100.0, 99.93438, 99.91609, 99.99299, 99.97733
33523.294160000005, 59.99537289003682, 59.99765811260124, 60.00338207474605, 32.812462622757465, 32.865211130434254, 32.8068099776358, 0.9999856277308183, 0.9999616523711414, 0.999988500403737, 9317.312580291431, 9322.548501543606, 9320.112885472556, 231.01185123541836, 79.04257243157167, 45.0362928274526, 9315.188727053028, 9326.973523220362, 9316.001379555306, 285.24575324077585, 284.94377731099206, 285.44049298225156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9105, 7.24572, 4397.68, 600.7585, 7.324621, 4400.398, 587.5163, 9.338125, 5486.521, 608.0469, 7.230161, 4396.363, 604.4453, 9.09654, 5498.986, 596.1758, 7.378674, 4398.959, 99.94469, 100.0, 99.75352, 99.91477, 99.98027, 99.97214
33525.6206, 60.00065617506925, 59.999534545822286, 60.002979597749366, 32.80468120742959, 32.8314184350639, 32.78253557004506, 0.999987796632634, 0.9999634560963467, 0.9999880323809704, 9316.671226515131, 9322.228928235521, 9323.194663273156, 221.84184810944316, 78.73803159568558, 45.9348678872002, 9321.04758852716, 9317.771694628957, 9326.700995747316, 285.2466916988207, 285.06514622840695, 285.4285123682636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5821, 7.326923, 4400.532, 607.101, 7.243575, 4397.309, 581.2269, 9.412491, 5471.096, 614.2026, 7.141539, 4386.487, 610.5492, 8.993357, 5491.145, 590.2313, 7.436723, 4394.695, 100.0, 99.93744, 99.47307, 99.68513, 99.83759, 99.87803
33527.96024, 60.00408055124885, 60.002130667063, 59.9999632601274, 32.80264563745805, 32.84803378241709, 32.803496045022584, 0.9999890413526041, 0.9999603260960546, 0.9999887059950731, 9317.571484230742, 9326.29619018648, 9320.292590407405, 225.11044732968185, 79.78027705804784, 48.64444902995319, 9319.863226872074, 9329.400626974979, 9325.685929681968, 285.25676053299605, 284.98875952187615, 285.34762248426904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8514, 7.246256, 4397.622, 600.739, 7.324621, 4400.397, 587.5357, 9.338125, 5486.584, 608.0081, 7.230896, 4396.311, 604.4644, 9.097089, 5498.943, 596.1758, 7.378125, 4398.898, 99.94575, 100.0, 99.75467, 99.91725, 99.97834, 99.97356
33530.278880000005, 60.00163174859497, 60.001336113448204, 60.0042780634197, 32.835884351503545, 32.83278413915773, 32.83522519898552, 0.999984736401831, 0.9999627837738355, 0.9999871730424079, 9319.28161990892, 9326.232866707782, 9326.77931278398, 227.43936379757088, 80.08173277412197, 51.58926586343614, 9318.043717406706, 9327.59581881339, 9330.677248496342, 285.2691743509442, 285.03789398844657, 285.40323101265153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246613, 4397.369, 599.9024, 7.334937, 4400.189, 588.4675, 9.32616, 5488.675, 605.1729, 7.274288, 4399.32, 599.4858, 9.183105, 5499.824, 602.4185, 7.303961, 4400.027, 99.9388, 100.0, 99.79269, 99.98315, 99.99638, 99.99919
33532.55524, 60.00654870562985, 60.00174535205443, 60.00127993464664, 32.81634713508032, 32.81806046510341, 32.82517215715573, 0.9999866529837711, 0.9999614119461789, 0.9999890967101547, 9321.03859508645, 9322.48772150072, 9331.079825558301, 221.13308742327263, 77.96482200225273, 43.35151843408994, 9320.55311679559, 9315.922565500563, 9330.453294953659, 285.1775552393874, 285.0690810153352, 285.37385998973144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 610.8929, 7.195214, 4394.105, 598.346, 7.353724, 4400.32, 589.438, 9.319902, 5488.63, 607.8527, 7.230896, 4396.26, 604.4644, 9.096724, 5498.935, 596.2155, 7.377759, 4398.844, 99.8422, 100.0, 99.80248, 99.91846, 99.97938, 99.97632
33535.017040000006, 60.00791376640671, 60.00514498695099, 60.0032226883226, 32.83098305158511, 32.879258897768075, 32.84851662580411, 0.9999843589548133, 0.9999660783302199, 0.9999864401823958, 9315.58804080062, 9333.2189663619, 9335.799399442918, 227.80038189301104, 77.57135096764478, 50.28160978794085, 9326.184649550152, 9328.038323504185, 9332.216784856537, 285.2227736709938, 285.0496046164246, 285.4400560712706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9105, 7.245899, 4397.57, 600.7001, 7.325174, 4400.45, 593.8445, 9.255293, 5496.469, 607.9886, 7.230712, 4396.312, 598.1506, 9.194245, 5499.692, 596.1758, 7.378308, 4399.066, 99.94337, 100.0, 99.93658, 99.91477, 99.99389, 99.97738
33537.381720000005, 60.003949069683514, 59.99986867272714, 60.00182448491363, 32.802082226770274, 32.84460192227892, 32.80272632881559, 0.9999874296437615, 0.9999686784794726, 0.9999868230711307, 9316.63400801873, 9322.809546815202, 9330.656328597992, 227.88759835021392, 75.3726632491921, 48.50787596980217, 9320.1453683855, 9325.901706779203, 9326.66008198905, 285.2574505213258, 284.9937534149651, 285.40263104606083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5427, 7.326923, 4400.422, 607.0621, 7.244127, 4397.472, 600.134, 9.164912, 5500.195, 614.222, 7.141539, 4386.376, 591.856, 9.282088, 5493.892, 589.8734, 7.447161, 4392.784, 100.0, 99.94115, 100.0, 99.68896, 99.88858, 99.83192
33539.788920000006, 60.00828837508065, 60.000860569966214, 60.005842720066106, 32.825974674509766, 32.87274481626838, 32.81097497120904, 0.999985594326099, 0.9999677709660085, 0.9999856714824018, 9323.020400171783, 9326.00202827476, 9326.333958764351, 228.75639183595013, 75.23204723112076, 48.96093577801264, 9326.579901220177, 9326.183804745784, 9329.111318736494, 285.1782593643934, 285.0719928662135, 285.4326725353804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246435, 4397.623, 600.739, 7.324621, 4400.344, 593.8445, 9.255661, 5496.471, 607.9692, 7.231264, 4396.421, 598.1315, 9.194063, 5499.743, 596.2155, 7.378308, 4399.007, 99.94455, 100.0, 99.93655, 99.91712, 99.99392, 99.97354
33542.06164, 59.99769725302911, 59.99772134579353, 60.0006379216046, 32.83291276114865, 32.87593450618645, 32.815206790722534, 0.999988054676935, 0.9999633992009213, 0.9999878974529696, 9321.347101284036, 9319.514115294698, 9327.461831127315, 231.05095997146145, 78.15379655863444, 45.676050261863566, 9318.165635781872, 9322.000355493414, 9334.095569305142, 285.1652063588383, 285.0026591829421, 285.45868222878795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8514, 7.246435, 4397.617, 600.7195, 7.324621, 4400.45, 593.8251, 9.255845, 5496.471, 608.0275, 7.230712, 4396.566, 598.9136, 9.175435, 5500.362, 598.5416, 7.351206, 4400.166, 99.94455, 100.0, 99.93753, 99.92056, 100.0, 100.0
33544.407960000004, 60.002616304369944, 60.00071440685395, 60.001552170332715, 32.82727925020477, 32.86896145886427, 32.828731268904384, 0.9999827370951435, 0.9999699092726284, 0.999986111836594, 9326.342448822485, 9326.867077999463, 9328.66627741673, 235.40671000224756, 75.19314384754489, 45.68782608404147, 9323.274771247816, 9335.699183954708, 9322.07055660891, 285.2728061034387, 285.032222331676, 285.4593233703749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1799, 7.157022, 4388.513, 594.4354, 7.393695, 4398.541, 588.7198, 9.320823, 5488.637, 604.4351, 7.278333, 4398.798, 599.8864, 9.168678, 5500.075, 597.0108, 7.376294, 4399.082, 99.73752, 99.9591, 99.80228, 99.97689, 99.99995, 99.97772
33546.74152, 59.993663801548195, 59.99690146673151, 59.996194975943574, 32.81505047899443, 32.83431111282613, 32.80756543043698, 0.9999870707006406, 0.9999678808112216, 0.9999873338112889, 9317.607103030608, 9327.36837128463, 9325.387594466429, 224.52659228096763, 80.26139468671954, 45.15345754270145, 9322.028144443302, 9330.120692103335, 9324.269606578384, 285.19568631814246, 285.01987352849295, 285.39264264504374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246791, 4397.622, 600.778, 7.324621, 4400.387, 589.4575, 9.319718, 5488.697, 607.9886, 7.230896, 4396.312, 604.4453, 9.097819, 5498.934, 596.1957, 7.378308, 4398.89, 99.94442, 100.0, 99.80258, 99.91609, 99.98238, 99.97479
33549.081560000006, 59.9962739278051, 59.99127369863419, 59.99476645935023, 32.767812428020726, 32.82044449407146, 32.749225589099275, 0.9999881876034659, 0.9999658588911866, 0.9999895818186479, 9306.856750339819, 9309.879996708874, 9309.8627067505, 219.89501804343126, 78.45920041827367, 44.16246307333978, 9307.222773199552, 9318.02137751258, 9308.742509924936, 285.2179901256702, 284.98672308865065, 285.3619690675712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.3564, 7.310326, 4400.32, 606.6535, 7.249101, 4397.41, 581.2463, 9.412491, 5471.265, 614.222, 7.141171, 4386.429, 610.5492, 8.99354, 5491.26, 589.8933, 7.446612, 4392.732, 100.0, 99.94086, 99.47615, 99.69017, 99.83786, 99.83341
33551.48496, 59.99044605435897, 59.98818171000444, 59.98906189365587, 32.835784239210504, 32.85569412658478, 32.78810423895239, 0.9999892091578442, 0.9999608222249466, 0.999989499439622, 9309.694348675475, 9327.209194665638, 9331.006995684156, 220.89619914249488, 81.44939173064677, 47.02919769816208, 9318.11969897595, 9328.181281726049, 9319.951392350731, 285.2038203277831, 285.0762534776612, 285.4718295527878, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8317, 7.24572, 4397.57, 600.7585, 7.324437, 4400.404, 587.5551, 9.338125, 5486.52, 608.0663, 7.230528, 4396.363, 604.4453, 9.097271, 5498.937, 596.2155, 7.378125, 4399.013, 99.94456, 100.0, 99.75243, 99.91729, 99.9803, 99.97083
33553.85284, 59.995414564576606, 59.99268262786111, 59.99297177587868, 32.80864254552367, 32.825562278356216, 32.81744598850276, 0.999983671198397, 0.999963532466623, 0.9999897728228048, 9309.532216649135, 9330.655829039142, 9325.84551262262, 220.38483090156024, 82.58548009575952, 45.753348460885945, 9319.630868345988, 9329.061945793925, 9332.39986243296, 285.1946147705873, 284.9750830650125, 285.4256985277174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8908, 7.246435, 4397.623, 600.7974, 7.324253, 4400.343, 587.5163, 9.337941, 5486.637, 608.0663, 7.230896, 4396.421, 604.4453, 9.097636, 5498.995, 596.2155, 7.378308, 4398.905, 99.94455, 100.0, 99.75361, 99.91726, 99.98027, 99.97491
33556.222480000004, 59.9961852587129, 59.99479499508857, 59.98971799663002, 32.81923536927201, 32.83965150221692, 32.807702572111495, 0.9999840008621186, 0.9999636138114556, 0.9999852553196168, 9311.513163093483, 9324.611774567837, 9332.213362606542, 222.58811430055266, 80.20066022182891, 45.24745484214577, 9324.536072902496, 9326.644432873805, 9329.723754282799, 285.24957129590837, 285.05579347087763, 285.44496048143617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.2193, 7.157022, 4388.675, 594.3771, 7.398484, 4397.918, 593.8445, 9.255477, 5496.469, 601.8135, 7.311612, 4400.187, 598.1315, 9.18895, 5499.926, 601.2455, 7.326851, 4400.293, 99.74121, 99.94996, 99.93655, 100.0, 99.99764, 100.0
33558.50232, 59.99550638705124, 59.99574976552316, 59.99780650163743, 32.80815410444345, 32.84948790142367, 32.810339805475984, 0.9999875959324149, 0.9999631114260783, 0.9999886493085812, 9320.008038226348, 9333.873273271509, 9330.62168386307, 225.85538993871705, 78.62298147281672, 47.42456631884443, 9330.250489742286, 9332.376287373967, 9329.159623222298, 285.2862698216456, 285.05956634637846, 285.42796883771075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246256, 4397.623, 600.778, 7.324069, 4400.346, 587.924, 9.329473, 5488.742, 608.0081, 7.230528, 4396.421, 600.9546, 9.152424, 5500.18, 596.1957, 7.378857, 4398.891, 99.94455, 100.0, 99.79391, 99.91341, 100.0, 99.97212
33560.8792, 59.99776001458057, 59.99546562119393, 59.99768893945893, 32.79673964543829, 32.8279490000906, 32.76832458388019, 0.9999877837012031, 0.9999645612888927, 0.99998614812087, 9316.414362033756, 9324.724254110452, 9325.867768209278, 230.76445878076083, 73.09025674133454, 45.44835642429803, 9318.856593329687, 9321.047510215465, 9316.308957506275, 285.3584207137531, 285.10885724599615, 285.46927235622877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9105, 7.250182, 4398.595, 602.1204, 7.301781, 4399.956, 596.7369, 9.206145, 5499.761, 612.319, 7.163418, 4388.017, 592.3328, 9.279897, 5494.026, 589.9132, 7.446429, 4392.785, 99.95686, 99.99759, 99.98824, 99.72625, 99.89236, 99.8308
33563.185000000005, 59.99926804196713, 59.997982130321105, 59.99848625933845, 32.85144693397398, 32.86377345221785, 32.813845317373065, 0.9999862130610062, 0.9999670906269884, 0.9999867432660537, 9326.747106453558, 9327.10037788739, 9329.163699193383, 232.470255195376, 75.5150773741907, 48.91272859335186, 9318.225566102341, 9328.526506655026, 9333.052328048061, 285.1930816525521, 285.061453819237, 285.3963603423195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.3871, 7.271063, 4398.912, 602.0425, 7.316148, 4400.387, 593.9417, 9.254188, 5496.471, 608.0275, 7.230344, 4396.368, 598.1315, 9.194428, 5499.686, 596.2155, 7.378125, 4399.073, 99.97924, 100.0, 99.93781, 99.91477, 99.99392, 99.97354
33565.48352, 60.00064330446425, 60.00114469511293, 60.000172297106474, 32.81305481918477, 32.85232496340663, 32.805820255204665, 0.9999868289779673, 0.9999682223472769, 0.9999862487958916, 9321.457010980868, 9326.785545734081, 9335.63655370254, 229.19048385559472, 73.08509215693448, 46.77089126790884, 9321.477136887182, 9328.512252854212, 9333.358831197376, 285.26904938702603, 285.1437619670269, 285.44033867527236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9105, 7.246078, 4397.622, 600.739, 7.324806, 4400.398, 593.8445, 9.255661, 5496.528, 607.9692, 7.231264, 4396.362, 598.1315, 9.194611, 5499.685, 596.1957, 7.378308, 4399.012, 99.94324, 100.0, 99.93548, 99.91341, 99.99286, 99.97372
33567.85908, 60.001412259855655, 60.00133482574234, 59.997821315841406, 32.78830178559721, 32.836342381602584, 32.7767437459551, 0.9999877644863066, 0.9999713732813978, 0.9999851236155403, 9315.044869761852, 9322.888397074163, 9325.262202567757, 231.08742958107177, 76.69737427566042, 51.8091622474692, 9320.178282281433, 9326.605440264144, 9325.370903613735, 285.3310862375471, 285.06395591091393, 285.4250192705522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1996, 7.157736, 4388.565, 594.416, 7.398484, 4397.799, 587.5357, 9.338125, 5486.584, 601.8135, 7.311244, 4400.188, 604.4262, 9.097636, 5498.943, 602.5378, 7.302496, 4399.976, 99.7412, 99.94998, 99.75467, 100.0, 99.97831, 99.99791
33570.23816, 59.99966794745463, 60.00010474893831, 60.00009817318504, 32.82545662247843, 32.85408382628577, 32.79575099241174, 0.9999866493460065, 0.9999640850570867, 0.9999868943914538, 9317.72097540204, 9330.341552831147, 9319.08517606631, 233.80222334016617, 74.48139149320514, 49.96865905130744, 9316.272821617313, 9330.443349590025, 9329.58113536164, 285.22572668375693, 285.03430054701664, 285.3919243123792, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8317, 7.246613, 4397.622, 600.7195, 7.32499, 4400.344, 593.8445, 9.255477, 5496.477, 608.0081, 7.230344, 4396.37, 598.1315, 9.194245, 5499.749, 596.1758, 7.378308, 4398.838, 99.94338, 100.0, 99.93453, 99.91343, 99.99196, 99.97491
33572.538120000005, 59.99991578353553, 59.99039670719664, 59.997285382427194, 32.767125896192034, 32.84480246709584, 32.75135921954605, 0.9999897439002509, 0.9999672217457233, 0.9999882816454795, 9302.098898131697, 9313.606175104225, 9313.037656818897, 226.79944767771394, 78.87074861254996, 43.6241954433159, 9307.10726279806, 9316.546302652203, 9315.909708383946, 285.25631140531095, 285.0608668833603, 285.44981965436665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246256, 4397.622, 600.7585, 7.324806, 4400.286, 587.5357, 9.338125, 5486.578, 608.0275, 7.230344, 4396.37, 597.75, 9.206664, 5498.89, 594.2075, 7.400282, 4396.489, 99.94455, 100.0, 99.75252, 99.91609, 99.97842, 99.93369
33574.91292, 59.99406628952496, 59.99282553011779, 59.99259757216515, 32.83417190049819, 32.88520824109352, 32.83108113608731, 0.9999884967500016, 0.9999636408294815, 0.9999878056231409, 9313.032529579566, 9323.345387314923, 9327.7561332386, 223.8515463821759, 75.64871044985557, 40.25383857695692, 9317.462421003585, 9321.646561994456, 9331.013847931257, 285.03219382505483, 284.8619777854938, 285.2859219291702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5821, 7.326567, 4400.416, 607.0426, 7.248733, 4397.98, 582.6439, 9.396661, 5476.23, 611.8723, 7.181253, 4393.008, 595.6899, 9.221091, 5499.426, 595.3805, 7.380139, 4398.89, 100.0, 99.94501, 99.56642, 99.82548, 99.97943, 99.97337
33577.258480000004, 59.99301010594534, 59.99553419344956, 59.99250270259556, 32.80364272258807, 32.83807146039272, 32.79842470595975, 0.9999879209046847, 0.9999638150259432, 0.9999877322097118, 9319.205624271417, 9321.917584954248, 9325.183967645244, 222.02825425856463, 81.30622489535608, 44.14591272356802, 9322.1207526164, 9325.729673763506, 9327.631481995815, 285.0946155899992, 285.0144674744938, 285.3728277597451, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9105, 7.246256, 4397.622, 600.7195, 7.324806, 4400.347, 587.4969, 9.338493, 5486.572, 608.0081, 7.230344, 4396.311, 598.1506, 9.194428, 5499.737, 596.2155, 7.377942, 4398.898, 99.94455, 100.0, 99.75563, 99.91475, 99.99496, 99.97356
33579.592240000005, 59.99051454775046, 59.99096079760271, 59.990683791041384, 32.8134699099107, 32.85282002762595, 32.82310963833429, 0.9999839057484833, 0.9999635230313815, 0.9999825884023534, 9320.69715000933, 9327.677468723834, 9320.325938486974, 233.95418465865077, 79.6449169039538, 57.57519851780489, 9327.52234145952, 9325.74330145616, 9323.53460292999, 285.2203331079284, 285.0427826341578, 285.33646603859563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 611.0309, 7.181472, 4390.574, 594.7272, 7.3948, 4397.801, 593.7475, 9.256213, 5496.523, 601.8135, 7.311428, 4399.965, 604.4262, 9.097636, 5498.935, 602.5378, 7.302863, 4399.976, 99.81048, 99.94873, 99.93533, 99.9978, 99.97935, 99.99938
33581.94116, 59.98110555609253, 59.986730581291845, 59.98781985137807, 32.83251079320313, 32.855613735388395, 32.80771296867995, 0.9999821160305151, 0.9999630487649284, 0.9999865776344083, 9315.188023093793, 9324.165472344815, 9325.157432756137, 225.38208183381994, 80.07542550534254, 45.32065755463918, 9316.833681748229, 9322.310476920044, 9331.577384266102, 285.16721728829293, 285.00479026583406, 285.3784129456241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.9302, 7.245364, 4397.627, 600.7585, 7.324806, 4400.455, 587.5357, 9.337941, 5486.579, 608.0081, 7.230528, 4396.311, 598.1697, 9.194611, 5499.692, 596.1957, 7.378491, 4399.071, 99.94467, 100.0, 99.75361, 99.91476, 99.99286, 99.97619
33584.24844, 59.98634948014117, 59.98584312070431, 59.98844418536595, 32.808648401090636, 32.850158620586384, 32.80319265787627, 0.9999833553774428, 0.9999633387661857, 0.9999869269716571, 9321.103994097375, 9323.071292254454, 9323.406728951291, 228.08786701841063, 73.52689364913113, 51.015413422542224, 9320.716330454956, 9321.498964469578, 9327.801047546729, 285.0815621166483, 285.02685415338897, 285.248670710309, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1799, 7.157022, 4388.727, 600.7195, 7.324437, 4400.509, 593.864, 9.255845, 5496.641, 607.9692, 7.231264, 4396.363, 598.1315, 9.194245, 5499.798, 596.136, 7.378125, 4399.066, 99.74134, 100.0, 99.93857, 99.91223, 99.99493, 99.97617
33586.619320000005, 59.98152207593993, 59.98534242509173, 59.98679097763477, 32.800697554154105, 32.8490102776707, 32.807233663691285, 0.9999847831194565, 0.999969994976245, 0.9999838683613288, 9313.854927618924, 9316.051944231478, 9332.527753670147, 235.30247947110365, 70.46239921206075, 48.515748071401504, 9319.55786627028, 9334.593077456904, 9329.469808500256, 285.12381308650146, 284.94902506265095, 285.4182665554973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 619.4294, 7.059222, 4372.805, 607.0231, 7.243943, 4397.41, 600.134, 9.164728, 5500.424, 614.1832, 7.141906, 4386.428, 591.8369, 9.282637, 5493.769, 590.2711, 7.436906, 4394.692, 99.38421, 99.94088, 100.0, 99.68512, 99.88858, 99.87796
33588.9588, 59.987270944962404, 59.98769884321785, 59.98585154912809, 32.82682488625443, 32.86245915704012, 32.82361770700628, 0.999984178853238, 0.9999631321459117, 0.9999860877462908, 9320.025594712239, 9328.144114141362, 9324.972583472141, 233.37914958141107, 81.88192871943829, 48.65340109039789, 9321.093207004044, 9320.106602989788, 9329.507423652569, 285.16981476592434, 285.0777321266819, 285.4098146233328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1207, 7.157201, 4388.623, 600.778, 7.325174, 4400.286, 593.864, 9.255477, 5496.641, 607.9692, 7.231264, 4396.252, 598.1506, 9.194611, 5499.845, 596.1758, 7.378491, 4398.839, 99.74252, 100.0, 99.93755, 99.91592, 99.99577, 99.97738
33591.269120000004, 59.98662053401948, 59.9869386353989, 59.98411666018215, 32.798604539999495, 32.84335094453566, 32.82389676876871, 0.9999856807576285, 0.9999647291870251, 0.9999867394504626, 9313.463512615657, 9325.017344000815, 9324.327118256226, 230.83381388013424, 71.72633511376534, 51.38941111749227, 9319.381259545851, 9321.874985022667, 9322.854814635233, 285.13634246314285, 284.95797996947175, 285.359514355162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1207, 7.157201, 4389.355, 599.9219, 7.334752, 4400.188, 592.2334, 9.284744, 5493.239, 605.1535, 7.274104, 4399.328, 603.0719, 9.119552, 5499.286, 602.2992, 7.303595, 4399.976, 99.73871, 100.0, 99.87567, 99.98333, 99.98946, 99.99805
33593.6322, 59.98633158449557, 59.987100805594146, 59.99072159908606, 32.807923478043605, 32.88892559454526, 32.81858564549805, 0.9999865246926775, 0.9999656399316355, 0.9999883813489248, 9322.59536967673, 9332.699993616367, 9323.709961735296, 231.39755148137715, 80.36220476587914, 46.9670987041859, 9323.015301388654, 9334.927628774389, 9327.824896629332, 285.1076990721058, 284.9296059758568, 285.1739114888558, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 608.9214, 7.212526, 4393.378, 598.3654, 7.346725, 4400.19, 592.6216, 9.2656, 5496.363, 607.9692, 7.230896, 4396.419, 598.1697, 9.194245, 5499.686, 596.1758, 7.378491, 4399.067, 99.86844, 100.0, 99.93247, 99.91725, 99.99678, 99.97369
33595.948000000004, 59.99067996650106, 59.990647325606396, 59.987519641188406, 32.82145033768394, 32.84844702259748, 32.80088824465611, 0.9999895545270204, 0.999963585572371, 0.999984609126836, 9317.50556212575, 9322.554030301955, 9331.851229488442, 227.0301377285914, 81.20865349781707, 47.981489803959676, 9323.777793615534, 9327.605493073035, 9321.677861665497, 285.14078894100464, 284.92254032761275, 285.34339575389896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 607.2852, 7.242865, 4397.576, 600.739, 7.324806, 4400.398, 587.8657, 9.336469, 5486.653, 607.9886, 7.230896, 4396.311, 598.1697, 9.194794, 5499.908, 596.1957, 7.378491, 4398.845, 99.93748, 100.0, 99.75593, 99.91475, 99.99403, 99.97342
33598.37376, 59.9858612998615, 59.983722176867225, 59.98636430246788, 32.7845341273322, 32.816236072104026, 32.74446985799965, 0.9999880108995227, 0.9999696569575416, 0.999986383702295, 9300.396968939642, 9309.368552892456, 9315.514829608699, 224.45204188682237, 69.4048804657723, 38.883479423720814, 9311.103134517587, 9313.873787293815, 9320.116893110664, 285.0875436445357, 285.0216510479262, 285.34975790906213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5624, 7.327281, 4400.474, 606.9843, 7.243391, 4397.36, 581.2657, 9.412307, 5471.03, 614.2026, 7.141355, 4386.319, 591.875, 9.282088, 5493.951, 589.8734, 7.446612, 4392.786, 100.0, 99.93856, 99.47496, 99.68631, 99.88858, 99.83465
33600.743480000005, 59.98625937518544, 59.986484065480525, 59.98547708003705, 32.82327306189346, 32.85493526313614, 32.823517594752964, 0.9999895396690831, 0.999965374298924, 0.9999866177444913, 9313.954250781362, 9321.010028141991, 9328.684803955997, 221.6462087291011, 79.84650704155274, 43.46620022757406, 9319.027867721079, 9329.751871781089, 9320.217754333642, 285.10109679400165, 284.87237286161843, 285.3559325335934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246256, 4397.57, 600.7585, 7.324621, 4400.448, 587.5357, 9.338125, 5486.52, 607.9886, 7.230712, 4396.311, 598.1887, 9.194794, 5499.693, 596.2155, 7.378308, 4398.906, 99.94337, 100.0, 99.75456, 99.91475, 99.99302, 99.9763
33603.14392, 59.98167144692347, 59.983928856368294, 59.983987649268876, 32.83231065666406, 32.86488509404872, 32.807483330470724, 0.9999866647327645, 0.9999617398438345, 0.9999897155215537, 9318.48388928151, 9327.290576760797, 9333.60171357467, 229.02214886691672, 79.96723461964473, 41.98680037897202, 9318.921885562817, 9319.370353498063, 9333.817668877544, 285.04312731037714, 284.9575766058658, 285.2204004154079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8514, 7.246256, 4397.622, 600.7195, 7.324437, 4400.279, 587.5163, 9.338125, 5486.525, 608.0275, 7.232919, 4396.764, 599.4095, 9.175982, 5500.375, 598.5217, 7.342782, 4400.22, 99.94455, 100.0, 99.75361, 99.91817, 100.0, 100.0
33605.45472, 59.98497618085648, 59.982331932668046, 59.986390920409676, 32.81190107343927, 32.87263636105798, 32.83359547348938, 0.9999843017278032, 0.9999647951916305, 0.9999886513719192, 9314.434719948951, 9312.483708720483, 9331.261915375726, 227.093324160669, 82.8224440922528, 48.1989775622078, 9316.071892659224, 9325.064319125842, 9328.13928960464, 285.01458918724813, 284.9236767112808, 285.31690500959803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.1799, 7.157022, 4389.147, 595.1942, 7.383196, 4399.077, 592.2722, 9.28456, 5493.128, 604.9788, 7.271162, 4398.361, 599.9436, 9.173974, 5499.876, 596.4541, 7.37666, 4399.188, 99.75195, 99.97353, 99.87365, 99.97028, 99.99635, 99.9752
33607.764240000004, 59.98382954414367, 59.985406106867636, 59.98504132252026, 32.80200923380513, 32.856560314451706, 32.81947837941927, 0.9999878636854137, 0.9999611229379486, 0.999988557292905, 9308.07155621448, 9325.910118047159, 9324.103743067966, 223.09368099853373, 82.07754153472843, 40.545554265127066, 9318.917571951542, 9328.963033898639, 9321.525856616427, 285.0208731586845, 284.9879095624966, 285.36826348593394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.246078, 4397.68, 600.739, 7.324621, 4400.396, 587.5357, 9.338125, 5486.461, 608.0275, 7.230344, 4396.311, 598.1697, 9.194245, 5499.749, 596.2155, 7.377942, 4399.072, 99.94337, 100.0, 99.7535, 99.91345, 99.99403, 99.97358
33610.079840000006, 59.98779216797822, 59.987908579137745, 59.98927627147188, 32.78115986651638, 32.85222491822323, 32.78906503381508, 0.9999895092910303, 0.9999633785630383, 0.9999885154406194, 9304.347266609913, 9309.981239987934, 9312.93354252707, 215.9377968857126, 79.73472963913309, 43.32600771385387, 9306.200088313031, 9315.338379290226, 9316.475282069736, 284.9686773053058, 284.7399636091576, 285.12551916627893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 602.4156, 7.309612, 4400.448, 606.6146, 7.245049, 4397.46, 581.2851, 9.412307, 5471.09, 614.2608, 7.140987, 4386.214, 591.856, 9.282271, 5493.835, 589.9132, 7.446429, 4392.845, 100.0, 99.94219, 99.47296, 99.68512, 99.89069, 99.83482
33612.49476, 59.99161501918813, 59.992503879269336, 59.99282417891852, 32.8590051858746, 32.824482647408004, 32.831617361815105, 0.9999891799882767, 0.9999643193855646, 0.9999876209954276, 9317.876149329448, 9323.539003232967, 9323.004996892989, 221.4141431569133, 77.40763947155892, 50.19581717255278, 9319.431863603124, 9328.184336566483, 9322.9036162403, 285.14290940941964, 284.8832716567413, 285.28517223899917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.245899, 4397.617, 600.778, 7.324437, 4400.458, 587.5163, 9.338125, 5486.466, 608.0275, 7.230712, 4396.312, 598.1697, 9.194245, 5499.737, 596.1957, 7.377575, 4399.007, 99.94337, 100.0, 99.75456, 99.91606, 99.99575, 99.97635
33614.87256, 59.99490591557268, 59.997217659182105, 59.99731271132468, 32.82934347131043, 32.84625225829613, 32.843341988416576, 0.9999877454924838, 0.9999672158843035, 0.9999894182068376, 9316.468092270223, 9324.599541534939, 9332.846123479358, 223.69476458509075, 74.83826093814787, 40.62856938612231, 9321.864860474388, 9327.042145833993, 9335.167567970051, 285.1662237894828, 284.9914838120838, 285.37141425227213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5427, 7.326923, 4400.531, 600.739, 7.324806, 4400.517, 587.5551, 9.337941, 5486.525, 608.0081, 7.230344, 4396.312, 598.1697, 9.194611, 5499.903, 596.1957, 7.378308, 4398.778, 100.0, 100.0, 99.75361, 99.91476, 99.99684, 99.97083
33617.17904, 59.99894901845548, 59.99905873157746, 59.99963827196282, 32.85572589659801, 32.87891561089503, 32.78634617578999, 0.9999829140980242, 0.999972563046171, 0.9999873465807134, 9327.261680219231, 9328.090518887, 9326.561089036548, 235.259889868527, 67.27775825420849, 47.10997832761268, 9319.280376832294, 9327.19427551433, 9323.160746792515, 285.15814880575, 284.9109037068802, 285.2702022422838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 594.2537, 7.400988, 4397.681, 594.416, 7.398668, 4397.971, 593.8834, 9.255109, 5496.595, 601.8329, 7.311428, 4400.189, 604.4262, 9.103298, 5499.247, 601.7425, 7.317695, 4400.132, 99.94588, 99.94859, 99.93646, 100.0, 99.98458, 100.0
33619.45588, 60.00058895233632, 60.00101824462324, 60.00042517719998, 32.838041939917424, 32.894206450095155, 32.82918691029711, 0.9999868435790475, 0.999969666868218, 0.9999882021145543, 9315.036927200466, 9327.82289710868, 9326.424885938408, 226.28323901539824, 75.16349166147666, 45.64001966165597, 9318.69405643293, 9327.079823226239, 9326.36056754957, 285.17878099866005, 284.97165438584545, 285.3245926098283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5821, 7.327102, 4400.427, 600.7585, 7.325174, 4400.503, 587.5551, 9.337941, 5486.525, 608.0469, 7.23108, 4396.368, 598.1506, 9.194428, 5499.69, 596.2155, 7.378125, 4398.846, 100.0, 100.0, 99.75361, 99.91606, 99.99591, 99.97236
33621.748960000004, 60.00151117990501, 60.002354608765636, 60.00160666163453, 32.765764031504084, 32.824633796925134, 32.77621533098661, 0.9999881441289818, 0.9999678628471163, 0.9999882975707142, 9306.898554472864, 9310.563738007979, 9309.820084354225, 220.7377644940878, 73.07985464262447, 48.30145108177021, 9313.912705103956, 9313.923430001267, 9314.617919698407, 285.151881605158, 284.9216317295284, 285.2872903806786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 600.5821, 7.327281, 4400.516, 601.4783, 7.308228, 4400.371, 585.8275, 9.366472, 5480.326, 611.0956, 7.180885, 4390.344, 593.8397, 9.261086, 5494.634, 590.1915, 7.445513, 4392.795, 100.0, 100.0, 99.64089, 99.80552, 99.91293, 99.83883
33624.14392, 60.00722259572888, 60.00280973719465, 60.000926608692524, 32.81499446515236, 32.88608073716609, 32.83957513853852, 0.9999884080886234, 0.9999630477195854, 0.9999872419068131, 9317.950508503836, 9327.05785744971, 9328.826449983091, 227.61085170970387, 81.17335256301976, 48.06541414437015, 9320.868209949213, 9332.103543453519, 9321.593863195236, 285.1699418300303, 284.94758615885405, 285.22533904583844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 604.5251, 7.283199, 4399.825, 603.1904, 7.301781, 4400.287, 587.0892, 9.343648, 5486.405, 608.144, 7.229609, 4396.317, 598.1506, 9.194428, 5499.858, 596.2155, 7.377942, 4398.96, 99.99462, 100.0, 99.75211, 99.9149, 99.99289, 99.97619
33626.49016, 59.99930901259643, 60.00203337517881, 59.99812700160871, 32.82238963477405, 32.84545880403922, 32.82968810375922, 0.9999886130198478, 0.999964211759242, 0.9999898138216529, 9316.605359806108, 9323.805688399912, 9322.485297331657, 224.30365627250103, 81.54398329723745, 42.5639148289456, 9323.473444950283, 9326.936817764938, 9322.991845887074, 285.1442636473745, 284.9876249537873, 285.3105688458003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.7134, 7.247862, 4397.674, 600.7585, 7.324621, 4400.451, 587.5357, 9.338125, 5486.63, 607.9692, 7.230896, 4396.2, 598.1697, 9.194428, 5499.743, 596.1957, 7.377942, 4399.012, 99.94455, 100.0, 99.75551, 99.91475, 99.99496, 99.97358
33628.79372, 60.00571642989401, 60.002864849923036, 59.99861068316759, 32.806250750266784, 32.862513699053494, 32.828455196383146, 0.999985994739999, 0.9999623502845626, 0.9999822460627702, 9321.42309020603, 9331.64145623402, 9316.754347462487, 229.22742711916862, 78.45823481150046, 54.049389051595426, 9320.298597068027, 9328.3683002838, 9331.449222283409, 285.11485009228966, 284.9812725840912, 285.3111665993291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 613.2193, 7.156665, 4388.79, 594.416, 7.398484, 4397.912, 593.8445, 9.255661, 5496.641, 601.7941, 7.311244, 4400.018, 604.4262, 9.097819, 5498.878, 602.5775, 7.302496, 4400.083, 99.74002, 99.95113, 99.93753, 100.0, 99.97819, 100.0
33631.16036, 60.00389344713666, 60.00396508772828, 60.00333082053033, 32.80390450087554, 32.86673871598308, 32.80698501357098, 0.9999888297244401, 0.9999659667549676, 0.9999879825522814, 9314.16714484871, 9332.862486216398, 9322.485579574657, 223.81033406421193, 79.04607444989688, 41.4334435310966, 9320.053592955368, 9327.084556286993, 9325.628603037616, 285.1177687507722, 284.9845451882787, 285.2966311868597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 0 1), 5500.0, 600.0, 606.8711, 7.245899, 4397.675, 600.739, 7.324806, 4400.457, 587.5357, 9.338125, 5486.518, 607.9886, 7.23108, 4396.311, 598.1506, 9.194245, 5499.853, 596.2354, 7.377942, 4398.952, 99.94575, 100.0, 99.75347, 99.91591, 99.99498, 99.97736
