TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33647.62924, 59.9955921319834, 59.99958613453414, 59.99897381504469, 32.789847831510414, 32.87114658113474, 32.79226867741893, 0.9999876077525329, 0.9999654915968754, 0.9999881069826693, 9311.48697626414, 9327.271835947633, 9323.9117512829, 228.3508216941509, 79.27410403479234, 50.30533485463866, 9315.143608690212, 9328.911824415247, 9325.611584737379, 285.1741032109172, 285.0602082350863, 285.3814536228382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 600.5624, 7.326923, 4400.531, 607.0231, 7.244127, 4397.418, 581.2463, 9.412307, 5471.088, 614.2026, 7.141171, 4386.318, 591.5889, 7.429164, 4395.366, 590.4102, 9.29466, 5493.125, 100.0, 99.93993, 99.47296, 99.68765, 99.88186, 99.87359
33650.04076, 59.99489789980621, 59.99581521217123, 59.98909023107573, 32.81877521727506, 32.8722538870829, 32.811027544907084, 0.9999855083070531, 0.9999654432679449, 0.9999836884808952, 9311.13181848368, 9327.944062245937, 9326.665032992945, 231.47187485244194, 73.91306204529974, 53.393232899569284, 9316.513009983179, 9324.747883268992, 9321.414704151302, 285.16254618343396, 285.0044595469866, 285.40787196473804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8317, 7.246078, 4397.623, 600.7585, 7.324621, 4400.506, 587.5357, 9.337941, 5486.578, 607.9886, 7.230712, 4396.266, 597.8073, 7.360132, 4399.824, 596.474, 9.218848, 5498.971, 99.94467, 100.0, 99.75361, 99.91372, 99.99572, 99.97366
33652.46832, 59.9972381307441, 59.99450180923435, 59.99152847328868, 32.808333006298575, 32.873431647895956, 32.823525633570824, 0.9999837658844022, 0.999966150972208, 0.9999805413190862, 9323.405402260443, 9319.372783777944, 9333.269379426923, 236.74737776141774, 78.92928294231888, 56.015605582713306, 9318.14909346838, 9330.360115833317, 9334.282980887776, 285.1511667796609, 285.02854410080533, 285.40691604294284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9357, 7.227338, 4395.554, 597.8401, 7.366618, 4399.213, 590.6804, 9.286401, 5494.437, 602.765, 7.306096, 4400.086, 604.0256, 7.283246, 4399.384, 602.7763, 9.123992, 5499.978, 99.91509, 99.99104, 99.89745, 99.9976, 99.98462, 99.99819
33654.77904, 59.99490342644088, 59.99419087978625, 59.991654246978804, 32.81914748226462, 32.88091980509676, 32.79603573678073, 0.9999814308840911, 0.9999673420155865, 0.9999823958620302, 9319.693917553555, 9328.38717662924, 9324.7106483862, 237.59874392922848, 74.27356013981716, 52.823445472212825, 9313.495319783144, 9318.972620748798, 9328.841093155426, 285.2200380983562, 285.03221916985024, 285.43404068426145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.6849, 7.229659, 4396.815, 600.3304, 7.325727, 4400.272, 587.8075, 9.33518, 5486.905, 608.0469, 7.230161, 4396.362, 597.7881, 7.359584, 4399.876, 596.4541, 9.219031, 5498.741, 99.91468, 100.0, 99.76066, 99.91592, 99.99334, 99.97792
33657.179280000004, 59.99511221433516, 59.9924674183174, 59.9920328911332, 32.83501600828103, 32.84835523650298, 32.836522790782844, 0.9999827591239089, 0.9999673835469622, 0.9999818828617687, 9320.439270709712, 9327.832073678945, 9327.775654022473, 238.53275066046808, 77.0026212682069, 53.65308427151831, 9326.264394002308, 9327.994141437795, 9326.429536374812, 285.2007875375454, 284.999309287991, 285.4773261124059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8711, 7.246078, 4397.674, 600.7585, 7.325174, 4400.567, 593.864, 9.255293, 5496.411, 608.0081, 7.230712, 4396.31, 597.8073, 7.359766, 4399.826, 596.4939, 9.218848, 5498.738, 99.94456, 100.0, 99.93673, 99.91458, 99.99197, 99.97673
33659.481320000006, 59.99009360340329, 59.989054093385235, 59.99024504022924, 32.823375105443304, 32.86777542146985, 32.79274535543248, 0.9999826805095408, 0.9999605095680002, 0.9999822220175992, 9320.425620299546, 9327.413640851631, 9321.982592028038, 234.80894148315292, 80.17746004895889, 52.90303442004188, 9319.512080710541, 9333.480915732867, 9323.056507227036, 285.22637311357647, 285.0709859383264, 285.38491597536455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 600.5229, 7.327637, 4400.583, 607.0426, 7.244312, 4397.469, 600.134, 9.165096, 5500.307, 614.2026, 7.142642, 4386.481, 591.4935, 7.429712, 4394.805, 590.112, 9.305098, 5491.262, 100.0, 99.94107, 100.0, 99.69135, 99.87927, 99.83973
33661.791240000006, 59.98806818798321, 59.98715055406691, 59.98508584641159, 32.84626034258708, 32.86710497680525, 32.82885470162611, 0.9999835373936075, 0.9999646583994769, 0.9999846812371183, 9317.526044458455, 9326.951010698083, 9329.239162765014, 233.34100485284762, 79.50537271196595, 56.96915398127203, 9329.704297718741, 9327.52204142912, 9335.10139277412, 285.10416536583216, 284.9597793105854, 285.40785056279077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.731, 600.7195, 7.324621, 4400.567, 593.864, 9.255661, 5496.641, 607.9692, 7.230896, 4396.364, 597.8073, 7.360132, 4399.823, 596.474, 9.218848, 5498.79, 99.94455, 100.0, 99.93336, 99.91596, 99.99324, 99.97792
33664.08292, 59.98646104554181, 59.98362190053945, 59.9846997672949, 32.817641240336755, 32.868132122937915, 32.79886949330201, 0.9999821265871252, 0.9999645555718037, 0.9999801294458671, 9318.940878969219, 9321.600398526458, 9322.757392850588, 237.84167300889203, 77.16004718126078, 59.30611350163963, 9317.64858510517, 9325.44549490748, 9322.374811651616, 285.13106589949484, 284.9335076415755, 285.38697924140166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8711, 7.246791, 4397.674, 600.7585, 7.324437, 4400.285, 593.864, 9.255477, 5496.641, 607.9692, 7.23347, 4396.713, 598.5511, 7.344243, 4400.205, 598.7404, 9.175998, 5500.455, 99.94442, 100.0, 99.93753, 99.92056, 100.0, 100.0
33666.44472, 59.98285714441614, 59.98197720035539, 59.984362917741024, 32.86269134255928, 32.89560102076134, 32.82757203468422, 0.9999813033964657, 0.9999619460725053, 0.9999816704216343, 9325.518538945917, 9325.65408924466, 9331.462778998555, 234.4697805488596, 81.61661454002842, 60.979897734619954, 9320.586836389859, 9324.99629445649, 9331.297004467739, 285.12868821812015, 284.9193165159295, 285.3165376509124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.2193, 7.156487, 4388.57, 594.8245, 7.394063, 4398.904, 588.0404, 9.33334, 5488.987, 604.4933, 7.270427, 4398.37, 599.6957, 7.342234, 4400.063, 596.7722, 9.216651, 5498.858, 99.73634, 99.96656, 99.77396, 99.9691, 100.0, 99.97844
33668.84764, 59.97686940825612, 59.97966108831337, 59.97904068504448, 32.820464240560824, 32.876672648714056, 32.82537333137433, 0.9999800575955203, 0.9999661558849526, 0.9999801639373532, 9325.093474298272, 9321.932432187088, 9332.976143854288, 232.16827928242947, 79.50442512797508, 55.16463721640412, 9326.565636008709, 9329.399912092524, 9327.991827736883, 285.11628188033706, 284.9703459621265, 285.4814261392262, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8711, 7.246078, 4397.622, 600.7585, 7.324437, 4400.449, 593.864, 9.255109, 5496.7, 607.9692, 7.23108, 4396.415, 597.7881, 7.359949, 4399.774, 596.474, 9.218665, 5498.852, 99.94456, 100.0, 99.9367, 99.91475, 99.99347, 99.97475
33671.15728, 59.98240125254044, 59.97902999123599, 59.98038452633597, 32.81439433760389, 32.856542348186935, 32.794476654482025, 0.9999846064647776, 0.9999686082761985, 0.9999834262083983, 9321.917031772547, 9316.608366763649, 9322.7991187766, 236.65415518793043, 76.59169172391103, 55.703327396736086, 9304.271227593725, 9324.519480763567, 9321.823204701477, 285.1976653324514, 284.933014576879, 285.30017389117694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.351, 7.323354, 4400.543, 607.0037, 7.244496, 4397.469, 600.134, 9.165096, 5500.424, 614.1638, 7.141539, 4386.481, 591.5126, 7.429712, 4394.696, 590.1319, 9.304914, 5491.257, 100.0, 99.94091, 100.0, 99.6875, 99.87805, 99.84182
33673.49152, 59.985873567867074, 59.98300181999894, 59.98136688132604, 32.84093338429273, 32.88646690742547, 32.827054072546154, 0.9999810431440517, 0.9999627481516705, 0.9999807657087459, 9323.417315041384, 9332.32134389696, 9327.989449945304, 238.34916338717358, 81.01195453467017, 57.52506614147421, 9327.001336607633, 9328.283083340055, 9330.216799393982, 285.1571684689297, 285.00227430339663, 285.4655152186133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.7922, 7.24697, 4397.726, 600.7195, 7.325358, 4400.45, 593.864, 9.255477, 5496.648, 607.9886, 7.230896, 4396.31, 597.7881, 7.359584, 4399.826, 596.474, 9.218665, 5498.743, 99.94691, 100.0, 99.93766, 99.91725, 99.99077, 99.97453
33675.95092, 59.984832049262415, 59.980288412394934, 59.98412931191009, 32.81786786177708, 32.85651341914662, 32.810825325600504, 0.9999822950088739, 0.9999624696801205, 0.9999835392622142, 9309.213416972092, 9319.773842467315, 9330.909155950116, 236.22778789756921, 76.16672972231436, 57.63719597452109, 9308.631430412499, 9316.897888410926, 9316.328815338637, 285.20404759139063, 285.02902721353456, 285.3799676249734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.9302, 7.245899, 4397.674, 600.7195, 7.324806, 4400.395, 593.8834, 9.255661, 5496.654, 614.1832, 7.141722, 4386.316, 597.8073, 7.359584, 4399.767, 596.474, 9.219581, 5498.917, 99.94455, 100.0, 99.93655, 99.68761, 99.99337, 99.97585
33678.268760000006, 59.98401593874936, 59.98411136062232, 59.98438401110279, 32.803325930522675, 32.84111709639851, 32.839174691703, 0.9999849513450851, 0.9999679309770367, 0.9999802217249472, 9321.312935772725, 9326.168790421701, 9327.082998816104, 234.91621903078703, 79.03134238660196, 56.202211988991166, 9324.283780875117, 9314.60143870651, 9323.971554784033, 285.2901343680604, 284.9920547281335, 285.3400178238469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.1602, 7.156487, 4388.623, 594.3771, 7.398668, 4397.801, 587.5939, 9.337389, 5486.638, 620.4748, 7.041333, 4370.073, 603.5678, 7.296213, 4399.911, 600.6689, 9.156404, 5500.264, 99.74003, 99.95116, 99.75458, 99.31845, 99.99326, 100.0
33680.669400000006, 59.988694934550495, 59.987271390747175, 59.98605491417935, 32.82535894334581, 32.872931039771665, 32.80238925948761, 0.9999824431549637, 0.9999671078696356, 0.9999816692944726, 9320.626932134937, 9323.140874372468, 9320.670213879253, 231.35259877570252, 81.72790593467835, 56.43520594254642, 9322.860698248549, 9327.007895170349, 9324.30006102065, 285.2178293787774, 285.0349754154444, 285.45294982580714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.68, 600.739, 7.324806, 4400.561, 593.864, 9.255477, 5496.587, 614.2026, 7.14209, 4386.207, 597.8263, 7.359766, 4399.818, 596.4541, 9.218848, 5498.851, 99.94586, 100.0, 99.93655, 99.68628, 99.99446, 99.9777
33683.009920000004, 59.99202712792029, 59.99227411604536, 59.989232863484546, 32.823777678964056, 32.8613652505424, 32.783529254426355, 0.9999833364142532, 0.9999660416012608, 0.999983562544982, 9319.062452917207, 9321.13833425298, 9332.363016810408, 232.86312844722443, 77.49209783948982, 57.554406054167885, 9320.974936621433, 9326.050374935983, 9324.581743914476, 285.1617077281649, 284.9986356401412, 285.468693625158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.7474, 7.267672, 4399.17, 603.4822, 7.282993, 4399.466, 598.251, 9.186817, 5500.397, 608.7654, 7.220048, 4396.15, 591.4744, 7.429895, 4394.798, 590.112, 9.305098, 5491.377, 99.97973, 99.98646, 100.0, 99.90778, 99.88037, 99.84182
33685.34964, 59.99359382888674, 59.992268639577674, 59.98860659514829, 32.822461734584245, 32.86567627366069, 32.80678389351561, 0.9999827197520771, 0.9999648629907554, 0.9999824199212537, 9318.238943827193, 9325.529634235345, 9328.9988507766, 232.42043333205322, 79.78006079123497, 55.10114810194227, 9321.175974267357, 9322.485120488394, 9329.109438972606, 285.2739224378195, 284.9595731371821, 285.439727560681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.2939, 7.259998, 4398.279, 600.8168, 7.324253, 4400.279, 593.8445, 9.255661, 5496.529, 614.1443, 7.141355, 4386.317, 597.7881, 7.359949, 4399.717, 596.4342, 9.218848, 5498.743, 99.95948, 100.0, 99.93755, 99.68763, 99.99463, 99.9789
33687.68836, 59.99497907950467, 59.991619165223014, 59.991071167289626, 32.831769343096845, 32.86054068156136, 32.81630939441651, 0.9999820017501816, 0.9999631265327652, 0.9999826162536345, 9322.263015009672, 9332.412056382811, 9328.33877304884, 239.4284280559438, 75.54845026458861, 58.923553665578766, 9327.401503113952, 9328.436282934272, 9328.918061527893, 285.2129857640757, 285.04408500421346, 285.3949878525184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8317, 7.246435, 4397.564, 600.739, 7.324437, 4400.45, 593.864, 9.255661, 5496.641, 608.0081, 7.230344, 4396.311, 597.8073, 7.360132, 4399.767, 596.474, 9.218665, 5498.863, 99.94323, 100.0, 99.93655, 99.91472, 99.99312, 99.97683
33690.02324, 59.99884185577588, 59.99825075048605, 59.99809338607596, 32.80717104486247, 32.825620851461444, 32.811023362176044, 0.9999766790585106, 0.9999609074886628, 0.9999784396960132, 9318.815965533424, 9326.907982102395, 9326.483154652873, 240.19377167506173, 82.64170089821528, 61.33420695980021, 9320.668942581371, 9324.52980011866, 9327.757115238073, 285.2535585520818, 285.0519774371875, 285.410639368352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.1799, 7.157022, 4388.622, 594.416, 7.398853, 4397.747, 587.7881, 9.334076, 5487.594, 601.8135, 7.311244, 4400.246, 604.0638, 7.282516, 4399.385, 602.7366, 9.124541, 5499.922, 99.73871, 99.95246, 99.77192, 100.0, 99.98347, 99.99718
33692.42452, 60.00402555463885, 60.001679336001146, 60.00597653212152, 32.837395212271645, 32.88260619370011, 32.829296639254316, 0.9999802905320639, 0.999966585969896, 0.9999802816906855, 9318.138180181551, 9323.291267597186, 9332.164210162402, 234.71442224652083, 75.64061407090821, 59.92299637283031, 9323.577526233312, 9326.356171041185, 9331.217314277355, 285.22372318837665, 284.9553528999978, 285.3313669942085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8711, 7.246256, 4397.564, 600.7585, 7.324621, 4400.451, 593.8834, 9.255477, 5496.7, 607.9886, 7.230528, 4396.311, 597.8073, 7.359949, 4399.767, 596.474, 9.219031, 5498.803, 99.94455, 100.0, 99.93644, 99.91475, 99.99327, 99.97683
33694.77388, 60.00749590957439, 60.00844754820832, 60.00547945753387, 32.773791086201406, 32.7956589940886, 32.75847458414834, 0.999980020913109, 0.9999601630099356, 0.99997714150599, 9303.20097794737, 9314.063862687337, 9313.724576618933, 237.88436893404946, 73.57721513116212, 58.64603320721653, 9308.360860956162, 9316.416643847559, 9315.269222834244, 285.3033090638198, 284.9805193818598, 285.39910129226513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.1996, 7.155951, 4388.455, 600.7195, 7.324621, 4400.449, 594.1552, 9.251795, 5497.371, 609.0178, 7.21159, 4393.844, 595.0796, 7.390996, 4397.384, 592.6369, 9.277813, 5492.928, 99.73767, 100.0, 99.9508, 99.87885, 99.94413, 99.87899
33697.07372, 60.00630793581425, 60.00724491945824, 60.00860585104033, 32.813783310590324, 32.85619056864815, 32.80730488726881, 0.9999802405463354, 0.9999647369906104, 0.9999809741362978, 9321.935424035695, 9324.777470567044, 9328.206191070733, 235.0969260105121, 73.65652052971973, 55.78553014322006, 9319.57162366602, 9328.297003934405, 9324.911405927614, 285.25144667931414, 285.03089235423664, 285.37574824111033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 619.1337, 7.069573, 4377.627, 605.4083, 7.274336, 4399.549, 596.7758, 9.219767, 5498.396, 609.6392, 7.207545, 4394.919, 597.3876, 7.361045, 4399.759, 596.474, 9.218848, 5498.749, 99.45838, 99.97585, 99.97704, 99.88313, 99.99166, 99.97585
33699.505280000005, 60.010019101547286, 60.01094262209365, 60.00672008820579, 32.82442262525617, 32.84323060158561, 32.810844863291415, 0.9999826943924804, 0.999963791002382, 0.9999805064769209, 9319.504716416004, 9332.229728657094, 9325.640111246437, 239.61682041148788, 74.87657574761946, 55.24859468532668, 9320.190802388248, 9321.027900281011, 9320.346442550683, 285.30501356884196, 284.9742818070213, 285.38611502938534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.1602, 7.157379, 4388.571, 600.778, 7.324437, 4400.399, 593.8445, 9.255845, 5496.521, 607.9498, 7.23108, 4396.258, 597.7881, 7.359949, 4399.759, 596.4342, 9.218848, 5498.851, 99.74132, 100.0, 99.93547, 99.91591, 99.99579, 99.97681
33701.81448, 60.01139386474793, 60.00985585662976, 60.011640485680296, 32.80356000637455, 32.85232191194629, 32.77783288682779, 0.9999796239449875, 0.9999616161963886, 0.9999796812135874, 9319.461467742127, 9316.96810295929, 9326.64522544199, 233.3093321487222, 81.14205825274553, 59.781611066128335, 9318.866241353799, 9322.890364765864, 9331.738969692988, 285.2720698679433, 284.9623277762307, 285.3537763004474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.1471, 7.245007, 4397.623, 594.3381, 7.399221, 4398.023, 587.6716, 9.337021, 5486.706, 601.8135, 7.31198, 4400.077, 604.1019, 7.28215, 4399.345, 602.7763, 9.124907, 5499.803, 99.94456, 99.94717, 99.75797, 100.0, 99.98497, 99.99502
33704.141520000005, 60.01391863312285, 60.013663836413215, 60.010930574484014, 32.82386072216189, 32.86815728111751, 32.8184061933775, 0.9999784821241668, 0.9999650802609019, 0.9999811737110571, 9323.07920253515, 9321.894151959288, 9326.523594022268, 233.8642096694748, 77.57771407263317, 62.218922574044655, 9324.928746767751, 9318.577906860814, 9329.139203652641, 285.25327365678424, 285.02088876768363, 285.300027179817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 613.1996, 7.157201, 4388.674, 600.778, 7.32499, 4400.448, 593.864, 9.255661, 5496.7, 607.9692, 7.230712, 4396.311, 597.8073, 7.359949, 4399.815, 596.4342, 9.218848, 5498.857, 99.7412, 100.0, 99.93551, 99.91475, 99.99439, 99.97573
33706.50084, 60.01491024136206, 60.01593861052658, 60.01580838672023, 32.81616491899456, 32.84063245289724, 32.84075936984996, 0.9999760870055417, 0.9999655402456762, 0.9999803863616107, 9324.10721387606, 9322.989385347533, 9321.675340865671, 235.45224171250584, 77.60953725466425, 59.855027186304596, 9321.307777861166, 9324.296861367971, 9319.125596074964, 285.3637685683478, 284.9550700660182, 285.3149870882131, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8908, 7.246078, 4397.674, 600.778, 7.325174, 4400.389, 593.8445, 9.255477, 5496.647, 607.9886, 7.230896, 4396.31, 597.8263, 7.359949, 4399.657, 596.474, 9.219398, 5498.451, 99.94337, 100.0, 99.93658, 99.91338, 99.9935, 99.97044
33708.799360000005, 60.01888162380748, 60.01672645006855, 60.01285474100078, 32.832002882573605, 32.870931740563854, 32.81538678821954, 0.9999810389546184, 0.9999647659910238, 0.9999782736129934, 9320.417578857807, 9328.064882274912, 9330.524979528274, 234.41565117643995, 78.31917596384028, 55.195767961984075, 9317.138651917889, 9321.994641849622, 9332.434894301612, 285.3338145789726, 285.04333457761766, 285.37241480655166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 600.5624, 7.327281, 4400.468, 607.0037, 7.244312, 4397.41, 600.134, 9.164912, 5500.307, 614.222, 7.141539, 4386.847, 592.3137, 7.414919, 4396.831, 592.3785, 9.275616, 5496.053, 100.0, 99.93974, 100.0, 99.68895, 99.91501, 99.91799
33711.08288, 60.016549965820154, 60.0154628704396, 60.01404656232365, 32.80808905517505, 32.85370525579559, 32.796857903145764, 0.9999807968961498, 0.9999641104249617, 0.9999820659595785, 9322.133708776146, 9325.82287461873, 9328.585485593754, 235.15818060095876, 77.28811204704607, 54.81635970962907, 9317.656763852116, 9319.770756534466, 9323.16612881715, 285.3527457524075, 285.01680650848346, 285.38367816898494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8908, 7.246078, 4397.622, 600.778, 7.324437, 4400.406, 593.8834, 9.255477, 5496.479, 610.416, 7.196881, 4391.665, 597.7881, 7.359401, 4399.932, 596.4541, 9.219031, 5498.85, 99.94456, 100.0, 99.93862, 99.82572, 99.99217, 99.97576
33713.429280000004, 60.005881023946635, 60.0120252341738, 60.012149429849664, 32.79506686180117, 32.847039048503184, 32.764881864396536, 0.9999819635886709, 0.9999623487132363, 0.9999818905952541, 9310.460329844273, 9312.73285296064, 9319.32917760763, 231.70970874375098, 71.94746538015102, 56.707284952167356, 9314.069766092152, 9311.774566199503, 9318.075291087831, 285.250459291187, 285.0103058206505, 285.38075781889813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 599.8132, 7.342986, 4400.061, 598.3265, 7.358698, 4399.623, 590.2922, 9.309962, 5489.982, 619.6786, 7.055123, 4369.434, 603.9493, 7.283429, 4399.436, 602.7763, 9.124358, 5499.978, 100.0, 99.99195, 99.82728, 99.3297, 99.98578, 99.99405
33715.73928, 60.01093835338986, 60.011534336332566, 60.01061448542392, 32.8251916624747, 32.8587921773836, 32.79392389289004, 0.999985159765716, 0.9999644812615144, 0.9999819324345083, 9318.804695313738, 9326.433865202021, 9324.057791765279, 231.28479346024233, 84.22950877206361, 53.69763779766345, 9326.65970520563, 9326.241354106638, 9320.938620305827, 285.2264155434754, 285.0096462524645, 285.2925231892508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 598.6895, 7.343878, 4400.558, 599.9413, 7.329226, 4400.439, 593.7475, 9.256949, 5496.587, 614.2026, 7.141539, 4386.48, 597.7881, 7.359766, 4399.823, 596.474, 9.218848, 5498.857, 100.0, 100.0, 99.93642, 99.68775, 99.99081, 99.97585
33718.037800000006, 60.00774859949977, 60.00444535511454, 60.00530818262219, 32.813726010578826, 32.82934243301958, 32.806156679492375, 0.9999783162038786, 0.9999638475127229, 0.9999837713927797, 9323.290434772123, 9328.424790424553, 9333.180039739313, 232.0779354493934, 79.59427993564964, 54.10770941937426, 9328.751798458681, 9326.09972253494, 9318.409479385231, 285.1744470763011, 284.94754423966515, 285.4624523852511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 600.5624, 7.326745, 4400.422, 600.7585, 7.324621, 4400.347, 593.8251, 9.255661, 5496.475, 614.1832, 7.141906, 4386.479, 597.7691, 7.359219, 4399.767, 596.474, 9.218482, 5498.804, 100.0, 100.0, 99.93451, 99.69132, 99.9933, 99.979
33720.42024, 60.008537489732646, 60.00633271648391, 60.00666460772565, 32.821070474817645, 32.86534394075762, 32.81952202114462, 0.9999782763991415, 0.9999673198074036, 0.9999799270888194, 9326.706763858077, 9322.492404527742, 9328.354212879172, 236.5215826259182, 76.46581484353828, 60.86718211752054, 9322.17219073096, 9317.755476636163, 9330.652137321918, 285.18985934413314, 284.9008607596305, 285.3631489682804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8514, 7.246435, 4397.622, 607.0231, 7.244127, 4397.471, 600.1146, 9.165464, 5500.416, 607.9692, 7.230712, 4396.364, 591.5317, 7.429895, 4394.857, 590.1517, 9.304731, 5491.377, 99.94586, 99.9396, 100.0, 99.91596, 99.88172, 99.84182
33722.78684, 60.01142148871639, 60.01386294105685, 60.00290780999436, 32.82229098631433, 32.86074232625089, 32.82744033459006, 0.9999793815738242, 0.9999632399599581, 0.9999809851640703, 9322.69860443841, 9325.699595564021, 9324.349378500243, 230.61489825853369, 80.14218263741259, 52.867673426965666, 9328.0799717411, 9327.098578064095, 9330.74150293457, 285.29486791605757, 284.8942208494945, 285.4653812203411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 600.5624, 7.327459, 4400.364, 600.7585, 7.32499, 4400.566, 593.8834, 9.255293, 5496.59, 614.1832, 7.141906, 4386.48, 597.8263, 7.359401, 4399.823, 596.474, 9.218482, 5498.976, 100.0, 100.0, 99.93358, 99.68763, 99.99457, 99.97685
33725.159680000004, 60.000455031281845, 60.001379807164426, 60.00617683361743, 32.81472016044182, 32.851503001328155, 32.83339031613112, 0.9999800369957851, 0.99996633064258, 0.9999797708358897, 9326.606462955424, 9326.054473495313, 9332.298384396005, 235.54999841508243, 77.94089170057578, 56.316370238297225, 9323.64655617029, 9328.438628260215, 9331.612756203478, 285.2243412857815, 284.8293620298291, 285.4294147419674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8908, 7.246256, 4397.623, 600.7195, 7.324806, 4400.398, 593.8445, 9.255661, 5496.412, 607.9886, 7.230896, 4396.362, 597.7691, 7.359949, 4399.767, 596.474, 9.218848, 5498.804, 99.94337, 100.0, 99.93646, 99.91592, 99.99327, 99.97685
33727.463, 59.9995295808852, 59.99746520493245, 59.997092825929606, 32.83443817674646, 32.865744330574124, 32.851357823390856, 0.9999784439438234, 0.9999699924144219, 0.9999794315644782, 9323.426907115769, 9328.475572361942, 9325.928897967959, 235.57931125645382, 79.01983675353677, 59.6677972510347, 9327.11311186847, 9330.681766045125, 9331.34687103741, 285.2318326261586, 284.86649011184943, 285.3290966676048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8908, 7.246256, 4397.57, 600.7585, 7.324806, 4400.565, 593.8251, 9.255477, 5496.475, 608.0275, 7.230344, 4396.362, 597.8073, 7.359949, 4399.766, 596.4939, 9.219031, 5498.864, 99.94586, 100.0, 99.93551, 99.91475, 99.99327, 99.97563
33729.77552, 59.99679325256233, 59.99781062425479, 59.992703503614074, 32.79766264329061, 32.86974137460078, 32.82446699923605, 0.9999791541239255, 0.9999637008730436, 0.9999821594518914, 9322.294282050974, 9318.268374280655, 9330.899480692435, 235.40715141633336, 75.09668318491822, 57.97400405415601, 9325.38835358712, 9326.143639994583, 9333.020233010691, 285.26026737547494, 284.9387589962559, 285.3085096901232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.8711, 7.246256, 4397.68, 600.7585, 7.324806, 4400.51, 593.8251, 9.255477, 5496.529, 607.9886, 7.230712, 4396.362, 597.7881, 7.359401, 4399.823, 596.4541, 9.219031, 5498.796, 99.94324, 100.0, 99.93453, 99.91592, 99.99457, 99.97574
33732.08516, 59.99147666930942, 59.99473429565562, 59.99204576962242, 31.183510501754753, 31.03836521678001, 30.90919440248239, 0.9999765860721057, 0.9999648239788268, 0.9999788624007026, 8609.74508422331, 8590.085760911355, 8557.9775118369, 213.95765594767636, 65.02529613659817, 47.9305050121589, 8515.651584271705, 8567.482694663388, 8647.416036265093, 285.12471878258646, 284.81432468013134, 285.1910467284676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 657.0255, 6.236486, 3077.83, 600.5639, 7.323516, 4400.407, 593.8057, 9.256949, 5496.515, 608.0663, 7.229977, 4396.26, 597.7691, 7.362689, 4399.745, 596.4144, 9.219764, 5498.828, 70.70597, 100.0, 99.93303, 99.9136, 99.98996, 99.97669
33734.39776, 59.99130055250552, 59.99205006674852, 59.99310138349564, 32.66403790974598, 32.86331736196395, 32.80699945053628, 0.9999829278579755, 0.9999645706587091, 0.99998425380636, 9318.236078543092, 9328.401701856299, 9325.272285924146, 233.44369117021415, 76.89725640066627, 53.55972382155005, 9315.034020689125, 9329.003155547276, 9326.364636592993, 285.22237544651506, 284.86866228620397, 285.29871534826464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.9697, 7.247862, 4397.714, 600.8168, 7.3237, 4400.42, 327.145, 10.00042, 2659.92, 607.9692, 7.232551, 4396.626, 597.5593, 7.362506, 4399.695, 596.3746, 9.218299, 5498.576, 99.94809, 100.0, 52.9522, 99.91954, 99.99136, 99.98112
33736.70752, 59.986197674966704, 59.985063589084554, 59.992367200847006, 31.543784172926944, 31.473942192408487, 31.328802428448437, 0.9999866081365251, 0.999959709681301, 0.9999812787512167, 8763.953191927965, 8735.015763651709, 8673.939388702978, 213.12691971265667, 70.82175871339223, 57.53818595076996, 8552.841911398738, 8523.75050856876, 8498.135468532262, 285.1612361273459, 284.9304688111839, 285.3049206599175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.4374, 7.250718, 4397.616, 600.9336, 7.322595, 4400.385, 593.8057, 9.256213, 5496.506, 609.2897, 7.223909, 4396.049, 597.6928, 7.361045, 4383.546, 596.3547, 9.217933, 5498.735, 99.95136, 100.0, 99.93508, 99.9088, 99.99157, 99.97559
33739.01024, 59.988558122257515, 59.98982078912968, 59.98893053269362, 30.62558513685706, 31.038997641677362, 31.67030616901155, 0.9999880301452806, 0.9999737196450565, 0.9999836227456378, 9321.696262749552, 9332.502733955438, 9325.455070865542, 237.46359159328222, 81.56667003261146, 56.900319731023956, 9325.476891846478, 9327.798119340328, 9326.715894595169, 285.23050277702026, 284.9165424823816, 285.2404891325015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.4571, 7.252859, 4397.967, 600.8947, 7.322964, 4400.288, 593.7087, 9.257686, 5496.616, 607.9109, 7.231815, 4396.268, 597.6165, 7.361958, 4399.547, 413.5667, 9.972937, 5214.496, 99.95345, 100.0, 99.93707, 99.91459, 99.98495, 87.85324
33741.301960000004, 59.9913231900557, 59.98812912831195, 59.98870823070504, 32.79078757374739, 32.893796139294615, 32.800936994629204, 0.999981744825725, 0.9999663853405655, 0.9999791681855577, 9314.449359958704, 9328.060605829542, 9329.184909156294, 235.1021789446786, 81.89383403361671, 58.320216073063875, 9328.87622242673, 9320.542812336931, 9329.225570516115, 285.2005393554167, 285.0144185384233, 285.4131983933796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.2994, 7.25393, 4398.06, 600.778, 7.324253, 4400.399, 593.864, 9.255293, 5496.647, 607.8138, 7.232551, 4396.457, 597.5402, 7.362689, 4399.737, 596.3746, 9.220679, 5498.661, 99.9545, 100.0, 99.93764, 99.91807, 99.99, 99.97425
33743.69096, 59.99494787832072, 59.99211336037977, 59.99084892195996, 32.8231304183028, 32.86764848982913, 32.79050111034674, 0.9999792504418374, 0.9999620569095563, 0.9999808608252838, 9322.83560614469, 9329.612675608725, 9325.3107660751, 237.68470683478654, 81.2353393991149, 59.73305401196603, 9322.350437175173, 9320.074597335934, 9326.005181767256, 285.2375868755168, 284.9708135115797, 285.3450820719636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.2797, 7.254108, 4398.169, 600.778, 7.323884, 4400.465, 593.1846, 9.272595, 5494.518, 605.872, 7.259395, 4399.071, 601.3742, 7.316849, 4400.057, 601.325, 9.140472, 5499.914, 99.95451, 100.0, 99.89893, 99.96528, 100.0, 100.0
33746.006480000004, 59.993269472436175, 59.994657001184244, 59.99215139858031, 32.82074281496217, 32.849488340300326, 32.8273375376779, 0.99997844481781, 0.9999613145129906, 0.9999783986199504, 9324.005402958575, 9318.369034968944, 9328.94820757661, 235.05311127626192, 79.33535534265346, 59.00858558701111, 9328.185941544236, 9322.961954188475, 9331.852759874362, 285.2039816844615, 284.9390205598771, 285.4063050572743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.0704, 7.187719, 4393.84, 597.9568, 7.358329, 4400.368, 591.4375, 9.280511, 5495.38, 607.0371, 7.24395, 4396.822, 597.5784, 7.362506, 4399.683, 596.3547, 9.220496, 5498.653, 99.84574, 99.99885, 99.89606, 99.92858, 99.99139, 99.97524
33748.380560000005, 59.99158741014973, 59.99099914322126, 59.995928578698376, 32.80963730585954, 32.84118508850386, 32.812045802651305, 0.9999786844217926, 0.9999674721207593, 0.9999794174227284, 9321.342451527, 9316.262555783547, 9324.733615136922, 238.50293740473762, 71.7202220432514, 55.29778476364845, 9320.503312896964, 9318.930946829345, 9316.049738947911, 285.21576829966926, 284.99818801303866, 285.43088659982425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.7747, 7.181472, 4390.256, 600.7974, 7.324621, 4400.346, 587.8075, 9.334444, 5487.094, 607.8527, 7.232551, 4396.516, 597.5402, 7.362689, 4399.673, 596.295, 9.220862, 5498.775, 99.79369, 100.0, 99.76394, 99.91821, 99.99126, 99.97325
33750.710640000005, 59.99591887128893, 59.99255092050533, 59.99648229518075, 32.750812568666866, 32.7823463034796, 32.70189263158353, 0.9999850054007047, 0.999967091516762, 0.9999829540288038, 9291.45839819151, 9304.027986036297, 9308.49047468345, 235.97702786070067, 77.70141076798268, 54.99207484219096, 9300.524833826163, 9298.63181787461, 9306.428597352675, 285.1888522806404, 284.87748911005764, 285.33014294327654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 618.7789, 7.067967, 4374.734, 607.1594, 7.242285, 4397.321, 581.2657, 9.412675, 5471.194, 613.9113, 7.145584, 4386.898, 591.3981, 7.430991, 4394.666, 589.9728, 9.306562, 5491.054, 99.41833, 99.93886, 99.47485, 99.70104, 99.87601, 99.83607
33753.03012, 59.99709595331356, 59.9961051552648, 59.998057579835574, 32.80567489895017, 32.854223178750615, 32.793095147103415, 0.999986253834398, 0.9999675374166311, 0.9999850780343064, 9315.977397244867, 9317.162957744558, 9324.447493590213, 233.47333471711363, 74.44872369972722, 56.02367301016511, 9309.474792210256, 9319.667778800853, 9323.516821985168, 285.222346808436, 284.9631939260711, 285.47273429508016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 612.6081, 7.165589, 4389.83, 600.7974, 7.324253, 4400.401, 587.5357, 9.338125, 5486.524, 607.8138, 7.233102, 4396.463, 597.5593, 7.362506, 4399.563, 596.3547, 9.220496, 5498.715, 99.76745, 100.0, 99.75563, 99.91821, 99.99375, 99.97621
33755.391200000005, 59.99887635257179, 60.002233763249926, 59.99865235971737, 32.80015648549755, 32.83217211664174, 32.80704006340932, 0.9999858408023616, 0.9999688139524014, 0.9999830344387164, 9307.687202914489, 9316.039754183188, 9321.305548655208, 235.2418356415833, 76.61726337422579, 54.768055536438624, 9307.590088273722, 9319.268125991164, 9324.182115337988, 285.2556157976043, 285.00521223421754, 285.37067050130946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 612.549, 7.166124, 4389.726, 600.7974, 7.324253, 4400.397, 587.5163, 9.337941, 5486.579, 613.8724, 7.145767, 4387.061, 597.5784, 7.362323, 4399.732, 596.3547, 9.216834, 5499.668, 99.76758, 100.0, 99.7535, 99.70453, 99.98873, 99.98452
33757.71252, 60.00124345673214, 60.002801760443226, 60.001587302476906, 32.787282964285865, 32.83484251046761, 32.79428982530289, 0.9999833699423926, 0.9999631451187165, 0.999981075442704, 9317.438710036653, 9311.148982178034, 9319.596601380063, 234.54573600394178, 76.6881992753066, 60.12585595417022, 9314.346633694668, 9316.715324153945, 9321.902064339556, 285.2848685715484, 285.0240896986194, 285.3756314946129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 606.2402, 7.254644, 4398.169, 594.5327, 7.397195, 4397.934, 593.9028, 9.255293, 5495.822, 619.5621, 7.067626, 4375.324, 601.6222, 7.313562, 4400.265, 598.6411, 9.186802, 5499.778, 99.95818, 99.95276, 99.9292, 99.43779, 100.0, 99.99457
33760.1132, 60.00562828719382, 60.0008633218228, 60.00063757085538, 32.79361013883753, 32.821261601980105, 32.81306944421106, 0.999985412016668, 0.9999640574045303, 0.9999835287258304, 9318.856393811628, 9327.82293083951, 9322.787928865695, 233.04073673698986, 80.39719596453965, 52.92526323262973, 9320.204684898536, 9318.230284325848, 9323.444095088264, 285.27158355632815, 284.9422654851423, 285.3915769998173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.4449, 7.182364, 4392.339, 600.778, 7.3237, 4400.408, 587.5551, 9.337941, 5486.578, 613.9113, 7.146319, 4386.897, 597.5784, 7.363236, 4399.731, 596.3547, 9.220313, 5498.776, 99.82448, 100.0, 99.75575, 99.70081, 99.98976, 99.97634
33762.48028, 60.00508163567311, 60.00781737187686, 60.008094614356, 32.759713338838516, 32.85013138015921, 32.76816556219465, 0.9999828486334847, 0.9999650295539696, 0.9999854419792803, 9310.483660467225, 9315.050295110412, 9314.1623216957, 227.7937562509087, 77.04030023570294, 53.537685831933686, 9311.413852891475, 9317.669786187515, 9314.24583745722, 285.27281217103024, 285.0584445055172, 285.4531391554519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.869, 7.303722, 4400.322, 605.1749, 7.262916, 4398.196, 581.6151, 9.411755, 5471.096, 607.9109, 7.232183, 4396.567, 591.3027, 7.430808, 4394.625, 590.0126, 9.306746, 5491.121, 99.99979, 99.9576, 99.47307, 99.9169, 99.88135, 99.83376
