TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34040.94032, 59.99413245931049, 59.99412876602264, 59.993087467049946, 32.82701743021897, 32.865585093362014, 32.809413468423465, 0.999980556455774, 0.9999688585781038, 0.9999798783421869, 9324.797487100306, 9324.400769947553, 9325.651232307742, 234.81733306572642, 71.69752433910662, 56.64715718908166, 9315.716819671601, 9333.207828750137, 9329.376145662623, 285.17185651321273, 284.9489667777001, 285.3647554140268, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 609.7297, 7.212704, 4395.604, 600.8168, 7.323884, 4400.34, 593.4952, 7.408487, 4396.894, 608.1634, 9.035148, 5495.122, 604.2736, 9.100376, 5499.107, 596.136, 7.378857, 4398.89, 99.88219, 100.0, 99.92801, 99.90694, 99.98264, 99.97719
34043.27648, 59.995137357348625, 59.99446419270089, 59.99349453302523, 32.801455910910676, 32.85016178791822, 32.78529851317404, 0.9999849327943475, 0.999965243427452, 0.999985314349989, 9312.74971634894, 9322.513518595939, 9321.562033545626, 238.20768572053066, 76.69774869802268, 51.58446373056381, 9311.292365243453, 9322.163892278762, 9317.964919705992, 285.1089803233331, 284.9398004799211, 285.3370669965884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 600.5821, 7.332813, 4400.472, 607.1204, 7.243022, 4397.368, 599.7846, 7.33633, 4400.305, 614.2608, 8.925749, 5482.656, 610.3584, 8.997009, 5491.598, 589.7542, 7.447894, 4392.539, 100.0, 99.93878, 100.0, 99.68325, 99.8449, 99.82903
34045.591640000006, 59.99069605858303, 59.99057382572474, 59.99279285288758, 32.825123102708304, 32.88887170458731, 32.83393350567416, 0.9999800198843711, 0.9999647626714921, 0.9999839406893867, 9317.433801156363, 9322.244772188023, 9331.972764427554, 239.43534824175003, 75.7910073485391, 62.627250517786706, 9322.050521591378, 9328.170128761509, 9323.755155740357, 285.23951915907463, 284.8983589929818, 285.30771593676894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2402, 7.254644, 4398.227, 600.778, 7.324437, 4400.458, 593.534, 7.408303, 4396.893, 608.1828, 9.034964, 5495.082, 604.2927, 9.100011, 5499.124, 596.1559, 7.379223, 4398.831, 99.95686, 100.0, 99.92797, 99.90895, 99.98267, 99.97323
34047.925800000005, 59.98456039351773, 59.98710908739795, 59.988737951596, 32.81228790214654, 32.85093443425522, 32.82390207003739, 0.9999811660778832, 0.9999671757022129, 0.9999780020233807, 9324.632897205007, 9319.31978775726, 9324.114055793694, 237.81284079601846, 71.92366532609276, 58.55270282727906, 9322.601514647284, 9319.724692102234, 9320.82152830767, 285.19824988014113, 284.93430655418393, 285.2521148155244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2797, 7.254287, 4398.169, 600.7974, 7.324069, 4400.571, 593.534, 7.408487, 4397.115, 608.1828, 9.034964, 5494.971, 604.2736, 9.100193, 5499.06, 589.7542, 7.448626, 4392.482, 99.95699, 100.0, 99.93302, 99.90716, 99.98163, 99.82773
34050.212120000004, 59.98396854702047, 59.987802005213865, 59.98846060868363, 32.80750434516569, 32.847742959737225, 32.8106877882383, 0.9999799972508079, 0.9999737513811179, 0.999980835879902, 9310.882754635499, 9327.860163900812, 9328.557275312913, 235.0629579105298, 68.23621505200981, 60.589536718408, 9318.191579202132, 9324.43336019553, 9321.063107582915, 285.16102066856934, 284.928905102226, 285.33243517050994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5292, 7.166659, 4389.882, 594.4744, 7.397563, 4398.034, 587.2251, 7.473465, 4388.601, 601.8524, 9.138846, 5500.095, 597.9026, 9.195341, 5500.027, 584.1078, 7.500083, 4384.877, 99.76638, 99.94631, 99.7486, 100.0, 99.99362, 99.65491
34052.630240000006, 59.989675065359826, 59.99166310644237, 59.98826168048976, 32.84357082465976, 32.87309980476021, 32.8278330740461, 0.9999792806113486, 0.9999728645821405, 0.999978414694312, 9319.420514868983, 9324.431156133845, 9326.405935167302, 234.05986806897772, 72.66683588845603, 56.45366537060818, 9319.90143318224, 9323.690667942648, 9325.189417452244, 285.20966331742136, 284.8452816669341, 285.3276705599607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2994, 7.25393, 4398.175, 600.7585, 7.323884, 4400.397, 593.5146, 7.408303, 4397.182, 606.1245, 9.077252, 5498.361, 600.7066, 9.156442, 5500.242, 589.7542, 7.448077, 4392.655, 99.95711, 100.0, 99.93184, 99.95977, 99.99991, 99.83166
34054.9432, 59.98688366511841, 59.98648421806815, 59.98940322640356, 32.806376597695646, 32.806080684117745, 32.80645727987645, 0.9999843330547169, 0.9999724394393578, 0.9999810558504543, 9318.734627375463, 9316.357816347325, 9323.153907649194, 230.03900871315227, 77.2139086432212, 54.392082601128095, 9322.062898414799, 9320.97931335427, 9321.733910039098, 285.11598560912483, 284.90353397281075, 285.3146640490786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.9039, 7.152739, 4387.249, 602.2371, 7.298834, 4399.818, 596.4846, 7.366887, 4399.821, 597.3084, 9.206509, 5498.553, 592.5426, 9.280445, 5493.819, 596.1161, 7.378857, 4398.775, 99.72809, 99.99663, 99.99338, 99.97892, 99.89115, 99.97594
34057.232800000005, 59.98356669327123, 59.987846481042126, 59.987256007953384, 32.822610761921325, 32.857699958292535, 32.800604690643524, 0.9999841664914703, 0.9999696859933942, 0.9999810200991998, 9316.556440513197, 9319.19039380544, 9330.500841183504, 236.19488975055742, 66.66411965484076, 53.71543706482862, 9324.55191390048, 9325.625181530311, 9328.264274074423, 285.13426524238855, 284.8375727935281, 285.3012317049252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 615.447, 7.132394, 4385.92, 601.9064, 7.310254, 4400.16, 593.6699, 7.407567, 4397.116, 601.8329, 9.138846, 5500.208, 597.8835, 9.198263, 5499.624, 589.7144, 7.448443, 4392.412, 99.65944, 100.0, 99.93071, 100.0, 99.99477, 99.82647
34059.5618, 59.985944449935914, 59.986947815899505, 59.98913227131173, 32.82293669727654, 32.88840202670746, 32.823889097759924, 0.9999825010149666, 0.9999716839584369, 0.9999826295685248, 9319.838791848872, 9322.303094812434, 9329.175965211965, 235.56806607573873, 70.49098237564567, 54.14835055184085, 9324.734224098413, 9327.426668911441, 9329.766238270642, 285.20175177422715, 284.88041009992344, 285.2628485103688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5095, 7.166303, 4389.777, 600.7585, 7.324621, 4400.407, 593.534, 7.407935, 4397.114, 601.8329, 9.138662, 5499.932, 597.9026, 9.198081, 5499.617, 596.1161, 7.37904, 4398.824, 99.76625, 100.0, 99.93056, 100.0, 99.9928, 99.97064
34061.91128, 59.9808113742371, 59.98545936688992, 59.98568932460201, 32.810361588142996, 32.85026629268697, 32.81976691906964, 0.9999827747891313, 0.9999656795823499, 0.9999804111853525, 9318.077707376622, 9318.755984296673, 9320.708807266054, 231.70331042787438, 76.54249558445554, 59.05855200297492, 9320.637519551165, 9320.417967289059, 9331.043491474333, 285.14400242252765, 284.87684234050187, 285.24858465353424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2402, 7.254466, 4398.117, 594.4938, 7.397748, 4397.988, 587.264, 7.473281, 4388.894, 608.2022, 9.035332, 5495.128, 604.2736, 9.099828, 5498.958, 602.4583, 7.303595, 4399.906, 99.95568, 99.949, 99.74479, 99.91001, 99.98161, 99.99646
34064.21828, 59.982607818688344, 59.983753985519435, 59.98392687620748, 32.85448667323632, 32.86795681419626, 32.82556522676078, 0.9999834935934998, 0.9999672766409345, 0.9999822824561052, 9318.731430262706, 9332.261238200066, 9327.778049055287, 232.99013183735406, 74.33559389106722, 56.14384819602924, 9317.890930172345, 9329.195178783577, 9326.02406493516, 285.1837542586967, 284.9285331766077, 285.27845492515274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5687, 7.166303, 4389.83, 600.7974, 7.324069, 4400.456, 593.5146, 7.408119, 4397.173, 601.8718, 9.138662, 5500.148, 597.9026, 9.198081, 5499.573, 596.1161, 7.379773, 4398.831, 99.76625, 100.0, 99.93435, 100.0, 99.99084, 99.97202
34066.4996, 59.98634659871178, 59.984417210795556, 59.987826819714286, 32.8178666630683, 32.84863382613866, 32.80106594593155, 0.9999824509758269, 0.9999659588126169, 0.9999833576684926, 9317.795451807226, 9320.099527430184, 9324.346330769567, 229.9822639003023, 70.00191547182749, 56.759049754356965, 9319.912756626849, 9321.761740568476, 9315.501205271046, 285.1955333333192, 284.87157036063013, 285.2860987336147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2008, 7.255001, 4398.118, 600.8168, 7.324069, 4400.51, 593.5146, 7.408303, 4397.058, 608.1634, 9.035699, 5495.017, 597.9217, 9.197898, 5499.311, 595.4799, 7.391126, 4397.686, 99.95699, 100.0, 99.92917, 99.91204, 99.99037, 99.95312
34068.83632, 59.98604804270268, 59.984267064293455, 59.98742682444626, 32.80325804051351, 32.874298680642845, 32.824025017011024, 0.9999845038944615, 0.9999706126966222, 0.9999877075536696, 9323.54781329432, 9333.791698080347, 9321.637286523941, 233.27269647429785, 73.44864233679891, 48.127592348364715, 9331.35827603662, 9327.433809518418, 9329.900634809464, 285.16573167896956, 284.8995635091237, 285.3020983802331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 599.9512, 7.334954, 4400.466, 607.1204, 7.243575, 4397.309, 599.7846, 7.336514, 4400.187, 613.2122, 8.952593, 5487.563, 594.0876, 9.25232, 5497.79, 593.5117, 7.40486, 4397.982, 100.0, 99.93995, 100.0, 99.77246, 99.95237, 99.9528
34071.11892, 59.98583633943795, 59.98826219325875, 59.986098668925436, 32.83365113223871, 32.86210034668994, 32.82595799205575, 0.9999831644632486, 0.9999681188880705, 0.9999848893333254, 9310.702869873001, 9323.764687745748, 9325.364042737134, 235.01072403514445, 75.30797945404584, 58.252654866226294, 9321.508423873396, 9316.4514087516, 9328.598482678792, 285.13835886390734, 284.9520308129522, 285.3454925580825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2599, 7.254287, 4398.111, 600.7974, 7.324253, 4400.397, 593.5146, 7.407567, 4397.061, 608.1634, 9.035332, 5495.075, 597.8645, 9.198263, 5499.518, 589.7939, 7.447527, 4392.716, 99.95699, 100.0, 99.93205, 99.90905, 99.99477, 99.83306
34073.489440000005, 59.98788215033652, 59.99115031491781, 59.993837772207094, 32.81499757116958, 32.848748783991375, 32.78123450483423, 0.9999815342831723, 0.9999664313831628, 0.9999816240561722, 9305.305677041215, 9318.930068460695, 9313.94015700123, 230.6246819149792, 72.59567372973675, 57.9157521913985, 9311.55450048751, 9310.1141084591, 9321.02703040532, 285.16404189241956, 284.89871885708556, 285.3071663097868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 608.3694, 7.21788, 4394.994, 596.6534, 7.378407, 4398.642, 587.8657, 7.467206, 4388.945, 601.9689, 9.138479, 5500.207, 604.2736, 9.100193, 5499.172, 583.5114, 7.509239, 4381.625, 99.88482, 99.97743, 99.7544, 100.0, 99.98355, 99.58233
34075.85972, 59.99362806346302, 59.99350708084114, 59.99146359746732, 32.805674490147574, 32.862970728865506, 32.81355234910898, 0.9999794368716184, 0.9999708677908101, 0.9999829365485479, 9323.694676829708, 9322.226164808282, 9327.845419322162, 230.03732909979863, 72.20439422828952, 59.22575884786647, 9322.88089177648, 9321.050441184312, 9320.328051217104, 285.1836263480067, 284.93003533541287, 285.3012442400222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.7331, 7.252145, 4398.222, 600.7585, 7.323884, 4400.459, 593.5534, 7.408487, 4396.945, 608.1828, 9.035516, 5495.069, 597.9217, 9.197898, 5499.625, 589.774, 7.447711, 4392.654, 99.95582, 100.0, 99.9317, 99.91001, 99.99283, 99.83164
34078.22344, 59.99319664527625, 59.994043941739015, 59.99423702660304, 32.826157993693435, 32.87000694110213, 32.82249966225554, 0.9999818681046071, 0.9999715767948645, 0.9999821029409739, 9319.897501404765, 9327.41717398032, 9327.110234915486, 225.01129913366094, 71.88728394019871, 57.77968005118419, 9323.793803510547, 9319.36921551651, 9330.693143198005, 285.22013419467334, 284.8667217121418, 285.3782032650237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.6278, 7.166124, 4389.887, 600.7974, 7.324069, 4400.336, 593.4952, 7.407935, 4397.002, 601.8524, 9.138846, 5500.097, 597.8835, 9.198446, 5499.624, 589.774, 7.448443, 4392.546, 99.76876, 100.0, 99.93047, 100.0, 99.99285, 99.8292
34080.5094, 59.994720164006566, 59.99666520806292, 59.99504865316094, 32.81315929567921, 32.85710951890146, 32.80106769721533, 0.9999845794278035, 0.9999706237783699, 0.999986494823905, 9313.852813034155, 9319.690770652604, 9325.890920443133, 230.72317138433664, 70.94240771046782, 49.21946611246676, 9322.950454500646, 9324.439136709987, 9325.667168665943, 285.2279298754745, 284.9511118668864, 285.33570926188065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 618.838, 7.069395, 4374.739, 607.0621, 7.242838, 4397.362, 599.804, 7.335962, 4400.252, 595.619, 9.230411, 5498.065, 591.7033, 9.284645, 5493.739, 596.136, 7.37904, 4398.831, 99.4245, 99.93865, 100.0, 99.96342, 99.88286, 99.97202
34082.811720000005, 59.995634228675826, 59.996043114890554, 59.9985309203296, 32.83620946078568, 32.88186112847269, 32.81167309945273, 0.9999815908796127, 0.9999731949983868, 0.9999832950553927, 9317.741899058134, 9326.340870669272, 9326.17785749449, 226.16248725023388, 62.6456339131299, 53.57361057677463, 9320.431607135837, 9329.23072417514, 9322.537649356502, 285.1858043833428, 284.90254673460583, 285.26052964724664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.549, 7.166838, 4389.835, 600.778, 7.324253, 4400.562, 593.534, 7.408119, 4396.945, 601.8524, 9.138846, 5500.095, 597.8835, 9.198446, 5499.791, 591.4241, 7.427384, 4395.818, 99.76389, 100.0, 99.9318, 100.0, 99.99283, 99.88971
34085.1584, 59.99738741604232, 59.994977732065834, 59.99870657740439, 32.80503352228701, 32.8420109022995, 32.821215609660925, 0.9999811416177656, 0.9999701969404513, 0.9999814253295604, 9319.257241317137, 9318.073754061952, 9327.069695828086, 227.52318259056483, 71.53616103404946, 58.926935639146905, 9320.728000150673, 9320.964630462502, 9322.515923525243, 285.2079801610669, 284.77759462168683, 285.3008133833529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5884, 7.166124, 4389.771, 600.7974, 7.324253, 4400.507, 593.437, 7.413641, 4396.095, 603.2699, 9.116783, 5499.266, 601.0309, 9.151511, 5500.189, 600.0923, 7.324471, 4400.308, 99.76613, 100.0, 99.92009, 99.98776, 100.0, 100.0
34087.522840000005, 59.997667034051645, 60.00159444912348, 59.9966139045964, 32.822522996315044, 32.86014309201717, 32.79161042040885, 0.999980486727815, 0.9999706521468665, 0.999980242630251, 9322.364652922126, 9320.796756505635, 9330.446643230287, 232.79542444442814, 72.90866054787404, 56.391556026077524, 9325.532792434471, 9323.136828004906, 9324.503292103353, 285.1945791576003, 284.87183113227115, 285.34840745376226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.6345, 7.242508, 4396.516, 596.9257, 7.370302, 4400.063, 590.8746, 7.432048, 4395.483, 603.0175, 9.126344, 5499.974, 597.998, 9.196802, 5499.79, 596.1161, 7.379223, 4398.889, 99.93343, 99.99356, 99.89595, 99.99719, 99.99297, 99.97335
34089.83896, 60.00152924079839, 60.004457141223064, 60.001937458803496, 32.839415056360195, 32.85531955445199, 32.81029760939435, 0.9999830836144391, 0.9999674347634014, 0.9999820142207994, 9321.30904696505, 9327.271929825034, 9325.606992955325, 229.0895658448053, 77.72735393955031, 53.884747406935276, 9322.221075609763, 9329.502979245635, 9325.572550259429, 285.2622003077576, 285.02881797854593, 285.35716404361466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 608.468, 7.224483, 4397.167, 600.778, 7.324437, 4400.517, 593.5534, 7.407935, 4396.884, 601.7941, 9.138662, 5500.161, 597.9408, 9.197898, 5499.74, 596.1161, 7.37904, 4399.003, 99.92149, 100.0, 99.93028, 100.0, 99.99291, 99.97335
34092.172320000005, 60.00631322334076, 60.005689187909724, 60.005172412731156, 32.819431570743916, 32.88140772947734, 32.80939213135259, 0.9999844176415945, 0.9999703057009938, 0.9999840918691205, 9322.01871190147, 9327.699886534401, 9329.664968621939, 230.78113223635046, 70.86920357241206, 58.368448622816686, 9319.511574353499, 9324.097723627454, 9323.3097029738, 285.22067551324955, 284.84231858304474, 285.29853870206136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 599.9907, 7.333705, 4400.466, 607.0815, 7.243759, 4397.422, 599.7652, 7.335778, 4400.252, 595.5996, 9.230779, 5498.066, 591.6843, 9.283915, 5493.742, 589.7542, 7.447894, 4392.715, 100.0, 99.94, 100.0, 99.96344, 99.88482, 99.82633
34094.511920000004, 60.00240828729945, 60.00619596990442, 60.00351895921008, 32.85843535411653, 32.86768224764095, 32.8418468131265, 0.999980203301431, 0.9999636779680049, 0.9999785353984727, 9323.420615887298, 9323.602584421436, 9326.435875197072, 233.48785063333798, 72.6554764860698, 59.0345752955709, 9325.455338091884, 9330.151208448513, 9323.496644771049, 285.1287326192137, 284.8248919565563, 285.2713274124879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2599, 7.254822, 4398.111, 600.778, 7.324253, 4400.516, 593.4952, 7.407935, 4397.122, 601.8718, 9.13903, 5500.155, 597.9217, 9.198081, 5499.63, 596.1957, 7.37959, 4398.83, 99.95567, 100.0, 99.93319, 100.0, 99.9928, 99.97443
34096.830720000005, 60.00369313964784, 60.003588982192014, 60.003873038557195, 32.82766085917991, 32.892589748261145, 32.818900366262326, 0.9999804598880497, 0.9999668321920342, 0.9999828052755765, 9322.090336651803, 9322.752180531912, 9324.60193285407, 231.38529443218795, 75.73701636257965, 51.67220243840461, 9321.269421787822, 9323.049474940692, 9318.00595854477, 285.29911431858, 284.97058169469307, 285.38142349693373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2797, 7.254644, 4398.118, 600.7585, 7.324069, 4400.509, 593.534, 7.408671, 4397.005, 601.8718, 9.138846, 5500.149, 597.9026, 9.197898, 5499.516, 596.1161, 7.379406, 4399.066, 99.95582, 100.0, 99.933, 100.0, 99.99386, 99.97323
34099.192480000005, 60.004082727618886, 60.00580198888045, 60.001008964352735, 32.840297705592704, 32.85653547392816, 32.806866458525, 0.9999813132553224, 0.9999719958977601, 0.9999799357438042, 9318.481606918242, 9329.533330670556, 9317.620358841323, 233.68169196932286, 68.52595430310703, 54.35640706569927, 9329.501501815368, 9327.366426317993, 9328.357923765376, 285.1464107791214, 284.8384839197328, 285.25904286901005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.549, 7.166303, 4389.783, 594.5327, 7.397379, 4398.036, 587.2834, 7.473649, 4388.834, 608.144, 9.036986, 5495.442, 603.2435, 9.11663, 5500.066, 599.8339, 7.335641, 4399.991, 99.76863, 99.95396, 99.74222, 99.91273, 99.99164, 100.0
34101.56332, 60.001178333790655, 60.004707978142186, 60.004769386484035, 32.82656619480346, 32.83952124246591, 32.81547420509928, 0.9999785055466137, 0.9999712053777602, 0.9999781786293193, 9318.211045034956, 9321.861123428678, 9325.238603075448, 231.03789695508158, 66.93091768855629, 52.71595366251882, 9321.423609440044, 9319.859408369468, 9320.376346040875, 285.2475206767196, 284.92991785402705, 285.41143539164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.2599, 7.254822, 4398.181, 600.7974, 7.324437, 4400.457, 593.534, 7.408119, 4396.886, 604.9788, 9.081297, 5497.832, 597.9217, 9.198081, 5499.515, 596.1161, 7.378857, 4398.997, 99.95686, 100.0, 99.92782, 99.96495, 99.9949, 99.97473
34103.90944, 59.99837470135627, 59.99777928024017, 59.99912558788391, 32.800104684860734, 32.84446072898309, 32.83484795292286, 0.9999807232316198, 0.9999703952508411, 0.9999831813510369, 9315.417860954114, 9322.874348208014, 9326.615101468398, 231.4813856743749, 66.32881147450007, 57.95016716189434, 9323.082481732961, 9317.56403482525, 9326.995007507721, 285.13640266639766, 284.8546190390539, 285.3498714075756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5687, 7.166481, 4389.783, 600.7585, 7.324621, 4400.398, 593.534, 7.408303, 4397.002, 608.1634, 9.034964, 5495.076, 597.8835, 9.198263, 5499.572, 596.1559, 7.378857, 4398.95, 99.76745, 100.0, 99.93047, 99.90714, 99.99373, 99.97473
34106.21852, 60.00071065173707, 59.99891329568118, 59.999455769883824, 31.406137451995054, 31.345594880252726, 31.161073265196915, 0.9999827078571619, 0.9999753038029975, 0.9999821107906632, 8706.222286788594, 8666.636732206764, 8650.616120916573, 204.68235278257498, 55.83262089672871, 55.517661016784814, 8500.898035943408, 8483.704420928649, 8495.260754182624, 285.14166127132137, 284.8930511580522, 285.30073696927775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5884, 7.166303, 4389.887, 600.7585, 7.324806, 4400.396, 593.5146, 7.408487, 4397.175, 608.1634, 9.03478, 5495.127, 597.8645, 9.198263, 5499.515, 561.0656, 7.685034, 4146.738, 99.76875, 100.0, 99.93053, 99.90609, 99.99373, 94.24273
34108.5896, 59.99998834208491, 60.00588937905768, 60.00447735159586, 32.6706807042764, 32.82664450208005, 32.78847898587124, 0.9999818460700011, 0.9999726625223442, 0.9999871655066707, 9317.03749024863, 9327.761816343209, 9318.646640837884, 227.60731084015333, 64.46260303560757, 57.49272359596512, 9323.435380310135, 9327.193834709595, 9319.404243721154, 285.25341868713144, 284.9532407750031, 285.302545029112, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.4898, 7.167017, 4389.823, 600.6223, 7.32499, 4400.397, 593.631, 7.407383, 4397.239, 608.1246, 9.036618, 5495.387, 305.4869, 9.999991, 4258.524, 596.0764, 7.379773, 4398.943, 99.7673, 100.0, 99.9334, 99.91473, 77.42663, 99.97182
34110.988040000004, 60.0014499057316, 60.000310320670216, 60.00251123897211, 30.43606519891155, 30.28541754161271, 30.155113219789218, 0.9999825260396004, 0.9999722527429513, 0.9999831317909401, 8481.15554609564, 8515.649654910267, 8590.538501638506, 206.04358965113306, 57.966295074024856, 40.05423519911756, 8836.47500594277, 8907.736733303931, 8956.497660963254, 285.1545860262881, 284.9481013376517, 285.2808109496941, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.5687, 7.161305, 4390.678, 600.7001, 7.324621, 4400.389, 593.5534, 7.408487, 4397.113, 608.0857, 9.036618, 5495.224, 597.6737, 9.201368, 5499.623, 595.6986, 7.378674, 4398.937, 99.78526, 100.0, 99.93298, 99.91188, 99.98761, 99.97303
34113.32388, 60.00470835777485, 60.00190216363174, 60.00199755283547, 32.81526860069105, 32.85639446797138, 32.80545879496588, 0.9999835689095382, 0.9999708638293874, 0.9999825803844419, 9323.149971109475, 9323.404155613363, 9326.569188931684, 230.47988989731243, 76.40248146198064, 56.79505872129903, 9327.132711044727, 9326.277928818721, 9314.948631281872, 285.18917375684117, 284.8762500027478, 285.37700788716404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.7264, 7.163982, 4388.57, 355.0936, 8.087196, 2349.132, 593.4758, 7.408487, 4397.002, 607.8527, 9.040664, 5495.225, 597.6165, 9.202099, 5499.238, 596.136, 7.378674, 4399.072, 99.74382, 57.82362, 99.93047, 99.91503, 99.98947, 99.9775
34115.66992, 60.00518632603099, 60.0028197088453, 60.00041034351674, 32.79387692846225, 32.864161221044846, 32.78978966826215, 0.9999823203003367, 0.9999756633185141, 0.9999819280378797, 9319.887571089954, 9322.528210285165, 9321.791763307932, 225.3742738639853, 70.89803767253125, 59.530733700922156, 9320.729756541594, 9317.44643954662, 9324.037845220666, 285.2963485407891, 284.89374172598235, 285.418642905046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 618.3451, 7.085635, 2952.733, 600.4666, 7.331069, 4400.529, 593.5534, 7.408671, 4397.121, 608.0275, 9.038641, 5495.367, 597.5593, 9.202646, 5499.371, 596.1161, 7.378857, 4398.823, 84.66191, 100.0, 99.93317, 99.91438, 99.98715, 99.97184
34117.94896, 59.998825179443834, 59.999041432424036, 59.999076970231215, 32.809288433126795, 32.8383970721291, 32.80064550564539, 0.9999807529287029, 0.9999745483116277, 0.9999792286380509, 9315.627529116731, 9315.987257100956, 9324.35839953225, 222.25009184241844, 71.52568903398696, 56.556687203892125, 9315.169917372208, 9319.004696451218, 9328.968925150311, 285.316534040998, 284.91438387789094, 285.3990677598459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1744, 7.170764, 4390.406, 600.4472, 7.328489, 4400.518, 593.534, 7.408119, 4397.063, 607.9886, 9.038457, 5495.432, 597.5593, 9.202829, 5499.389, 596.1559, 7.37959, 4398.83, 99.78056, 100.0, 99.93184, 99.91731, 99.98824, 99.97578
34120.35072, 59.99698208219939, 59.99569694922634, 59.99778205537289, 32.798938506610845, 32.845008203069476, 32.80089172339226, 0.9999819550047343, 0.9999745910974238, 0.9999805767624784, 9318.750298285284, 9318.51053908288, 9326.872015449302, 225.31776604161928, 69.63474154956748, 55.91653547151964, 9322.75794492708, 9321.591570884144, 9323.624766684263, 285.2580734601518, 284.85735902485624, 285.3944485687835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171835, 4390.401, 600.4472, 7.328305, 4400.519, 593.5728, 7.407751, 4396.997, 607.9498, 9.038825, 5495.42, 597.5593, 9.202646, 5499.372, 596.136, 7.37904, 4398.83, 99.78044, 100.0, 99.9317, 99.91532, 99.98731, 99.97596
34122.714120000004, 59.99720853235596, 59.99768008056019, 59.99634616639321, 32.75548242246646, 32.80788976434297, 32.77848739729185, 0.9999782028261477, 0.9999674615792833, 0.9999829680099833, 9310.204843433701, 9305.938463491095, 9312.05324084575, 226.87366747734563, 74.34794205967228, 53.38174113686682, 9310.232860635366, 9311.07804858339, 9319.0363652747, 285.21043763221525, 284.9037943637232, 285.3955903914912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 618.3846, 7.074392, 4375.641, 606.7508, 7.248733, 4397.653, 599.8428, 7.335962, 4400.306, 614.0472, 8.92961, 5483.339, 591.3027, 9.289759, 5493.098, 589.7939, 7.447711, 4392.656, 99.44498, 99.94767, 100.0, 99.69366, 99.87311, 99.82771
34125.03044, 59.99253690334294, 59.992793898124745, 59.992849891120564, 32.807404057701405, 32.84552663404201, 32.820731847054965, 0.9999810712994158, 0.9999715688393694, 0.9999806547312776, 9320.770437131689, 9326.619507307789, 9324.502103764778, 224.6015919697329, 68.00433177924515, 54.975473276605044, 9320.194149317209, 9322.95192834887, 9326.416323084115, 285.2297058977121, 284.9083699445316, 285.40330223667183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171299, 4390.516, 600.4083, 7.328305, 4400.465, 593.5146, 7.407935, 4397.173, 607.9692, 9.038825, 5495.307, 597.5402, 9.202646, 5499.378, 596.1161, 7.379223, 4398.823, 99.78306, 100.0, 99.93435, 99.91531, 99.98729, 99.97475
34127.363520000006, 59.99358915616431, 59.99690359541252, 59.99848284092063, 32.812449799226776, 32.86123013871479, 32.808642766938384, 0.9999782619106949, 0.9999734037864025, 0.9999820036088549, 9319.00683381847, 9323.046499650667, 9322.50320762868, 219.10009435247048, 69.42639385283564, 57.9500494603476, 9319.52927239843, 9323.8360336888, 9326.077291081527, 285.3442674146905, 285.0567638687413, 285.44693105213537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171657, 4390.516, 600.4083, 7.328674, 4400.402, 593.4952, 7.408671, 4397.169, 607.9498, 9.038825, 5495.373, 597.5784, 9.202646, 5499.378, 596.0764, 7.378857, 4398.952, 99.78293, 100.0, 99.93308, 99.91639, 99.98729, 99.97598
34129.680920000006, 59.994957775000145, 59.993041398868634, 59.99469007350751, 32.814951270367125, 32.85154555951928, 32.793220186206796, 0.9999806407426151, 0.9999677898479942, 0.9999805981761809, 9317.837843067871, 9318.818313685537, 9328.693843457351, 228.0115768033138, 73.94936635050544, 55.147147142991344, 9324.011091800912, 9319.248265852942, 9325.652086438165, 285.2922063924272, 284.99765204416127, 285.50561641172624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 605.8854, 7.259463, 4398.521, 594.1241, 7.401616, 4397.649, 587.2057, 7.473649, 4388.713, 601.7164, 9.139766, 5500.152, 602.9002, 9.12923, 5500.021, 599.8339, 7.335458, 4399.937, 99.96247, 99.94516, 99.74716, 100.0, 99.99383, 100.0
34132.013000000006, 59.99713548608035, 59.998126345424836, 59.99521749652188, 32.8320056738178, 32.827521536944, 32.79496733372822, 0.9999811003179271, 0.9999713840004798, 0.9999819842503526, 9321.668915003716, 9324.916843369108, 9325.979540576394, 221.90421273751053, 65.8555609534078, 54.088257452985545, 9325.135286018536, 9330.367652891064, 9324.651972499256, 285.26759695326507, 284.9240700815263, 285.4535777502715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171478, 4390.51, 600.4472, 7.328489, 4400.465, 593.534, 7.408487, 4397.055, 607.9498, 9.039009, 5495.426, 597.5402, 9.203195, 5499.378, 596.1559, 7.37959, 4399.063, 99.78057, 100.0, 99.93302, 99.91139, 99.99031, 99.97307
34134.322360000006, 59.99866461625695, 59.99966604604308, 59.999641550435626, 32.79788725264508, 32.83408457424375, 32.7826710164349, 0.9999843599112856, 0.9999698268848927, 0.9999835807892632, 9317.929646406958, 9316.789099841913, 9323.628463654353, 226.97751002476616, 65.73097202523968, 51.52099858775455, 9308.976775765119, 9318.925145573226, 9318.404542970258, 285.2290276783938, 284.9349274382167, 285.419661186455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.8997, 7.277845, 4399.694, 602.8792, 7.289808, 4399.835, 597.494, 7.363574, 4400.026, 612.921, 8.94248, 5483.808, 591.4744, 9.287202, 5492.99, 589.7542, 7.44826, 4392.656, 99.99164, 99.99757, 99.99919, 99.72474, 99.87535, 99.83169
34136.69544, 60.000265973828526, 59.99987059285915, 60.00228172585083, 32.79963015478297, 32.84523850102321, 32.80865527516385, 0.9999837216589368, 0.9999687924043281, 0.9999803364874256, 9319.882868903114, 9323.071721468006, 9322.116655889431, 226.84731539821496, 68.14595704211752, 53.70839910442237, 9324.381132796741, 9330.132275381537, 9327.275417700801, 285.25170986187965, 284.97484864131263, 285.4551707578712, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.0716, 7.28302, 4399.044, 601.1281, 7.326463, 4400.526, 593.534, 7.407751, 4397.004, 607.9886, 9.039009, 5495.261, 597.5593, 9.202464, 5499.596, 596.1161, 7.379223, 4399.005, 99.9825, 100.0, 99.93435, 99.91244, 99.98734, 99.97321
34139.04656, 59.999725733463094, 60.000295682776276, 60.00097304979899, 32.80748983007307, 32.858636443725935, 32.80465707370976, 0.9999821732622342, 0.9999722987170286, 0.9999828571062801, 9320.911339560213, 9328.004857983819, 9324.365267240148, 229.19002528444685, 70.79694572777225, 56.45637348842865, 9330.015517750295, 9329.954898950291, 9327.125006378996, 285.21603081298184, 284.9651402185103, 285.47643997533424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 605.9445, 7.259106, 4398.521, 600.4277, 7.328674, 4400.413, 593.534, 7.408855, 4397.114, 607.9498, 9.038641, 5495.093, 597.5974, 9.202281, 5499.387, 596.1161, 7.378491, 4398.884, 99.96249, 100.0, 99.9342, 99.91447, 99.98745, 99.97323
34141.355840000004, 60.001936142187425, 60.002404450748166, 60.001416574153225, 32.79476378175962, 32.84052342541532, 32.81829181372007, 0.9999844844429819, 0.9999703125276658, 0.999983057299777, 9320.098313013092, 9322.333629126013, 9332.274724964029, 228.92980774823502, 71.48092892429122, 57.517145631898984, 9317.948379612466, 9329.09958334961, 9326.815991336407, 285.29515452477017, 284.99053658283543, 285.41501907281474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171121, 4390.516, 594.1241, 7.4018, 4397.655, 587.2251, 7.473465, 4388.823, 601.7164, 9.140685, 5500.172, 603.873, 9.106585, 5499.226, 602.4185, 7.303595, 4399.96, 99.78068, 99.94527, 99.74458, 100.0, 99.9836, 99.99769
34143.652480000004, 59.997673730994826, 59.99707609327724, 59.996800194881224, 32.82948688789656, 32.87440720176001, 32.81795412442363, 0.9999840182350568, 0.9999721997942562, 0.9999811834112098, 9315.290682391227, 9326.386343025231, 9331.405009142993, 230.4002092142, 69.20168445344825, 55.32879591840265, 9321.596102921003, 9321.144398008319, 9325.449535288473, 285.19001689655494, 284.91705053756783, 285.45895544327794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 605.8854, 7.259641, 4398.463, 600.4277, 7.328489, 4400.413, 593.4952, 7.408487, 4397.115, 607.9886, 9.038457, 5495.308, 597.5784, 9.202829, 5499.378, 596.136, 7.378491, 4398.83, 99.96366, 100.0, 99.93302, 99.91448, 99.98729, 99.97477
34145.998600000006, 59.99600306797876, 59.99380154360928, 59.99393159372393, 32.781552812697754, 32.8364329215611, 32.782662776690394, 0.9999819972367211, 0.9999707535516307, 0.9999802156304426, 9307.461382858728, 9316.34200599029, 9319.587761445202, 221.55942843291075, 68.59523109595375, 60.545455224561465, 9316.502683769155, 9318.24599051915, 9318.792066249433, 285.1924812438649, 284.9163987365903, 285.37765643052654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.2138, 7.172013, 4390.464, 600.4472, 7.328489, 4400.414, 593.534, 7.408119, 4397.063, 601.697, 9.142157, 5500.146, 604.884, 9.082661, 5497.838, 593.4918, 7.41365, 4395.879, 99.78187, 100.0, 99.933, 100.0, 99.95929, 99.91839
34148.34476, 59.99116130403537, 59.98944161980741, 59.98863152034626, 32.81085074912071, 32.847335494724646, 32.79693702421098, 0.9999798963348542, 0.9999673551285847, 0.9999778351158279, 9317.788830644338, 9329.418805696261, 9330.310172458718, 218.95458235222918, 70.53362866214138, 61.973930631213534, 9317.346518789549, 9321.379419331724, 9327.234236212193, 285.21779085969575, 284.930280891435, 285.3725403768685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 618.5226, 7.074749, 4375.913, 606.3422, 7.259968, 4398.862, 597.824, 7.359708, 4399.446, 598.8425, 9.184261, 5500.274, 605.647, 9.087774, 5498.696, 595.8776, 7.379406, 4398.997, 99.45116, 99.97273, 99.98854, 100.0, 99.97489, 99.97321
34150.76324, 59.99293705255265, 59.990404119836036, 59.99247621895413, 32.822756077224156, 32.85986985461151, 32.82586531576244, 0.9999776256837619, 0.999971100202928, 0.9999799285884788, 9319.711524492133, 9324.773400828313, 9331.728715177931, 221.23706429756749, 70.41350489734032, 57.4904994638523, 9322.017766326082, 9323.462577141696, 9325.645041234668, 285.20151412610096, 284.8772529991679, 285.40392616033466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1744, 7.171299, 4390.464, 600.4472, 7.328305, 4400.518, 593.5146, 7.408303, 4396.954, 601.7164, 9.140869, 5500.29, 603.8539, 9.106768, 5499.219, 596.136, 7.378491, 4398.943, 99.78187, 100.0, 99.93317, 100.0, 99.98439, 99.97352
34153.05556, 59.98657872114735, 59.990102650574535, 59.992261673219275, 32.82609012026379, 32.86608941102899, 32.814078306658686, 0.9999814726854535, 0.9999714516123138, 0.999981890255638, 9316.6339042717, 9325.417864595784, 9319.923643927006, 224.34454842207424, 72.89293207532774, 53.340303948381916, 9321.36438894647, 9321.033212193393, 9324.458255986212, 285.19010081412574, 284.89315504713227, 285.4598682944903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.9105, 7.254466, 4398.308, 594.163, 7.401616, 4397.596, 587.1475, 7.474201, 4388.714, 607.9886, 9.038641, 5495.373, 597.5784, 9.202829, 5499.602, 602.4185, 7.303229, 4400.02, 99.96144, 99.94784, 99.74222, 99.91447, 99.98731, 99.99904
34155.419160000005, 59.98541683346344, 59.98769205052871, 59.98590903223123, 32.81302016050306, 32.870349178619236, 32.80938954937532, 0.9999825210236241, 0.9999723891279549, 0.999981235417163, 9328.23390619379, 9330.358870182434, 9328.52574121852, 223.10177795413074, 71.8522052122812, 56.362578800143275, 9325.779808942052, 9327.263549491872, 9323.438229526791, 285.19931228522677, 284.8335602779686, 285.4395285998502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 1), 5500.0, 600.0, 612.1941, 7.171657, 4390.407, 600.4083, 7.328858, 4400.466, 593.534, 7.408303, 4397.117, 601.697, 9.140869, 5500.178, 603.8348, 9.106585, 5499.282, 596.1559, 7.378857, 4398.952, 99.78187, 100.0, 99.93308, 100.0, 99.98663, 99.97477
