TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34434.574960000005, 59.98919710427935, 59.991730511082466, 59.99045638477672, 32.80631751671092, 32.82747985318485, 32.780513394001105, 0.9999843315287733, 0.9999622907250897, 0.9999829454830483, 9313.129575345387, 9326.904273857719, 9332.32237316897, 234.26654380361742, 81.00404867613906, 51.864542117823476, 9322.569354873027, 9327.613972641055, 9323.803043133934, 285.22092934531616, 285.050943188461, 285.49205981769154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.1941, 7.171657, 4390.516, 594.1241, 7.401616, 4397.421, 587.2445, 7.473649, 4388.722, 607.6391, 7.23586, 4396.66, 585.0844, 9.36701, 5482.14, 601.9016, 9.143219, 5500.17, 99.78304, 99.94651, 99.74227, 99.92388, 99.6561, 100.0
34436.906200000005, 59.9912656382354, 59.98659610888951, 59.98808156662737, 32.84257333877213, 32.867405380196026, 32.799421864886455, 0.9999870295001368, 0.9999645054432934, 0.9999817341728524, 9314.461521341706, 9322.156409339948, 9320.017739251285, 231.2643095022354, 76.46455391485279, 54.18068705830137, 9321.133670703555, 9322.583380639253, 9320.246355487589, 285.07703397567695, 284.7522770771349, 285.2456384972301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.9248, 7.25857, 4398.354, 600.3694, 7.329595, 4400.518, 593.5534, 7.407751, 4397.121, 602.9398, 7.289181, 4399.603, 591.36, 9.288846, 5493.047, 596.4144, 9.219581, 5498.734, 99.95998, 100.0, 99.93317, 99.99095, 99.87207, 99.97658
34439.24616, 59.996495017684225, 59.99572082370578, 59.992332305341236, 32.74301592530432, 32.80409252220429, 32.76052949165279, 0.999985270225596, 0.9999647058460953, 0.9999855979425896, 9304.977713548262, 9318.692474571018, 9313.081393546265, 234.74889639217895, 80.31910735787824, 49.57201493949651, 9307.066847404194, 9318.386274395598, 9321.690380211645, 285.1397193945733, 285.04135072784766, 285.5543162324765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.3518, 7.169336, 4389.667, 601.5756, 7.308228, 4400.166, 596.3681, 7.372593, 4399.681, 610.7266, 7.183459, 4389.822, 596.4529, 9.209768, 5499.336, 590.1517, 9.305464, 5491.134, 99.76377, 100.0, 99.98536, 99.7947, 99.98614, 99.83851
34441.56276, 59.987301686633245, 59.998451474338715, 59.99677500804225, 32.79367295054942, 32.832366661387255, 32.816946375538194, 0.9999864629572695, 0.9999640047671821, 0.9999840153251434, 9316.397708501187, 9315.969068911843, 9330.982851887637, 228.12381331260826, 78.99304822540535, 52.770728058250825, 9319.61649715811, 9318.237505574007, 9332.271415641351, 285.2219957785786, 284.9457233846338, 285.4913652854625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 615.3287, 7.131323, 4386.134, 601.9647, 7.309517, 4400.245, 593.8251, 7.40683, 4397.125, 607.775, 7.233838, 4396.72, 591.3218, 9.289393, 5493.041, 596.3945, 9.219947, 5498.615, 99.65447, 100.0, 99.93324, 99.92155, 99.87314, 99.97537
34444.048760000005, 59.99363637482284, 59.99722339644887, 59.99653572431849, 32.78373300569018, 32.848996821990276, 32.77581845411128, 0.9999859897930743, 0.9999680869502686, 0.9999856005705043, 9312.586478861742, 9310.345067646696, 9326.770179799762, 227.3024793783227, 84.85600756278973, 49.735294480383345, 9313.018164500685, 9314.55687888353, 9322.401607678717, 285.1226157891892, 284.92663834661363, 285.6022800783295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.1744, 7.172013, 4390.406, 600.4472, 7.328489, 4400.399, 593.534, 7.407751, 4397.116, 613.6589, 7.148893, 4387.383, 597.5974, 9.202829, 5499.444, 590.0126, 9.306379, 5491.06, 99.78293, 100.0, 99.93191, 99.71065, 99.98849, 99.83509
34446.395200000006, 59.993067674593966, 59.99573609422389, 59.9893610082966, 32.74371120877816, 32.8066724268464, 32.73087203736501, 0.9999831679715118, 0.9999655352398876, 0.9999839546308866, 9302.04331411938, 9318.291581255104, 9313.351532357889, 234.10684213418642, 77.15565649811424, 54.197752261907226, 9312.190612488917, 9313.787900050174, 9321.907249460966, 285.1080757312624, 284.94977252467174, 285.47282098582775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8854, 7.259463, 4398.417, 594.0852, 7.4018, 4397.417, 587.1669, 7.474017, 4388.722, 619.9504, 7.049055, 4370.833, 603.873, 9.106768, 5499.342, 583.7898, 9.383107, 5477.77, 99.96261, 99.93988, 99.74227, 99.33723, 99.98663, 99.5954
34448.874560000004, 59.98644429206128, 59.994042497509454, 59.986701770242696, 32.78641347021054, 32.8640435931938, 32.805167019113206, 0.9999847546452657, 0.9999663799033034, 0.9999854965826321, 9315.203010317779, 9318.215018236833, 9319.47905524289, 233.28210667856501, 76.54446539311994, 49.78586499212906, 9312.784679482376, 9320.330588573679, 9326.651541915398, 285.06511280725005, 284.89250635486104, 285.3212726660737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.2138, 7.171121, 4390.36, 600.4277, 7.328674, 4400.345, 593.5534, 7.407751, 4397.055, 613.7559, 7.148158, 4387.331, 597.6928, 9.193698, 5500.081, 590.0126, 9.306746, 5491.007, 99.78057, 100.0, 99.93191, 99.71066, 99.99993, 99.83509
34451.22064, 59.99760516628809, 59.9910238834857, 59.981057527189186, 32.83988280082442, 32.888502699231516, 32.822090770433874, 0.9999831951754763, 0.9999678025002542, 0.9999847611558346, 9322.308627212626, 9325.025130463822, 9329.84534534936, 235.28511044452216, 74.83851452504041, 51.59705557318421, 9320.448514263418, 9320.470728712538, 9333.51497727446, 285.2108668197856, 284.9998775783075, 285.3282866273049, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.9248, 7.258749, 4398.364, 600.4472, 7.328489, 4400.394, 593.7475, 7.399283, 4398.063, 612.2219, 7.178127, 4391.759, 607.0013, 9.055449, 5495.475, 594.1678, 9.241921, 5497.844, 99.96261, 100.0, 99.95457, 99.79449, 99.92186, 99.95939
34453.591440000004, 59.986660853421924, 59.990285146462455, 59.98935221498513, 32.796153288229505, 32.8323372889591, 32.838107855555954, 0.9999780046594683, 0.9999600277409031, 0.999984854656941, 9314.591334833809, 9315.189287514087, 9331.582098836934, 235.47444376412977, 79.89560905696544, 47.93687745047464, 9316.560164385166, 9314.671629193193, 9325.003348270056, 285.1137790437001, 284.8563223118599, 285.35922650770584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 600.1878, 7.323533, 4400.384, 604.5523, 7.276546, 4399.712, 596.6011, 7.380508, 4398.16, 611.8529, 7.16636, 4389.031, 604.0256, 9.105854, 5499.292, 590.0921, 9.306013, 5491.008, 100.0, 99.98636, 99.96648, 99.74931, 99.98573, 99.83619
34455.99192, 59.99213687591468, 59.99126324987696, 59.99319082110415, 32.78702105669727, 32.838320770196326, 32.81892236459285, 0.999981874714007, 0.9999580894787039, 0.999987975806993, 9316.372778076231, 9320.471446840093, 9326.50300837707, 234.27921297383318, 87.26330196183517, 42.89078674922439, 9323.146081009023, 9327.020255713498, 9326.750253446047, 285.21417154746104, 284.97022774437966, 285.4290423659388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.9248, 7.259106, 4398.463, 600.4277, 7.328489, 4400.293, 593.5728, 7.407751, 4397.123, 613.7365, 7.149077, 4387.33, 603.8539, 9.106219, 5499.393, 596.3746, 9.219947, 5498.674, 99.96118, 100.0, 99.92931, 99.71064, 99.98755, 99.97329
34458.306520000006, 59.99640451814786, 59.99368626036391, 59.99663673588347, 32.77085214950004, 32.818467792998675, 32.76110718377922, 0.9999800481023614, 0.9999644223158053, 0.9999810065880747, 9313.803030269797, 9317.4624149657, 9315.851970313906, 232.95258649357856, 82.75920279341699, 56.96417550150727, 9312.127407359523, 9307.611545949745, 9313.880984725723, 285.1633013127805, 284.9485184701431, 285.4202260336102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.1941, 7.17237, 4390.412, 594.163, 7.401432, 4397.709, 587.2445, 7.473833, 4388.772, 619.9893, 7.050526, 4371.167, 597.5974, 9.202646, 5499.539, 602.6173, 9.126922, 5499.728, 99.78292, 99.94252, 99.74209, 99.33941, 99.99021, 99.99752
34460.61144, 60.00246904823281, 59.99368735107583, 59.99963865002395, 32.82361156810432, 32.87597894321548, 32.796333499343724, 0.999989651628464, 0.999966365974871, 0.9999891198371852, 9314.137589394071, 9321.693990667169, 9326.705869014435, 240.23492586575549, 73.56696298456063, 52.84341079408864, 9316.587251262195, 9325.633113896767, 9322.73168137925, 285.1391069333254, 284.974014703791, 285.47598984030003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8459, 7.259106, 4398.411, 600.4472, 7.328674, 4400.463, 593.5728, 7.408119, 4397.006, 613.7559, 7.148341, 4387.377, 603.8921, 9.106402, 5499.228, 596.3547, 9.219764, 5498.681, 99.9625, 100.0, 99.93186, 99.71171, 99.98666, 99.97461
34462.97516, 60.003871709839416, 60.004858899433124, 59.995942428266254, 32.792566348089665, 32.854531146077626, 32.79503689368005, 0.9999880433836329, 0.9999649749869145, 0.9999863702917078, 9317.439614976018, 9307.299868055412, 9322.80850597429, 229.8315832035346, 76.95418029783377, 52.30735268835724, 9312.834556876905, 9309.449137450345, 9319.063432398336, 285.22616216767335, 284.9497177038285, 285.4871119214087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.1941, 7.172192, 4390.463, 600.4666, 7.329411, 4400.407, 593.534, 7.408119, 4397.063, 613.6589, 7.149629, 4387.11, 597.5974, 9.202829, 5499.537, 596.1559, 9.222877, 5498.216, 99.78186, 100.0, 99.9334, 99.70565, 99.98928, 99.96617
34465.3764, 60.0013030831809, 60.00050798171693, 60.000456906034124, 32.80299686350712, 32.807587541969056, 32.80709095376867, 0.9999874379872744, 0.9999671130310102, 0.9999847976879729, 9319.755934928346, 9318.618342422516, 9318.859757230071, 230.78682557570073, 79.12060823299998, 47.046477957339675, 9317.224895263254, 9315.27277982886, 9321.053562634192, 285.17929285041623, 284.9432276848561, 285.3708967798624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 618.4832, 7.07457, 4375.75, 606.673, 7.248733, 4397.762, 599.7846, 7.33633, 4400.025, 608.3381, 7.220232, 4394.723, 593.3438, 9.254147, 5497.104, 593.7502, 9.251627, 5497.569, 99.4451, 99.94522, 100.0, 99.89764, 99.94593, 99.95439
34467.78396, 60.001409485355765, 60.000812456871614, 59.99320614585788, 32.788614700837066, 32.848754084651546, 32.78539866032061, 0.9999843642063273, 0.9999650754855186, 0.9999859265292417, 9314.992125368433, 9318.70796728046, 9324.900320947805, 238.46999606320287, 75.75840246234202, 48.97985222104762, 9323.678731884645, 9310.792268478734, 9327.513027159373, 285.22273465103797, 284.9923587075858, 285.40372266353154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.1941, 7.172013, 4390.51, 600.4083, 7.329042, 4400.46, 593.5534, 7.407935, 4397.063, 613.7754, 7.147974, 4387.489, 597.5784, 9.202464, 5499.546, 596.3547, 9.219947, 5498.608, 99.78174, 100.0, 99.92934, 99.71048, 99.99034, 99.97645
34470.08716, 59.99958451283414, 59.99916278192973, 60.00639563414423, 32.78979375486, 32.83156902502993, 32.77394674562506, 0.9999842173700465, 0.9999640485455015, 0.9999846708521902, 9305.145917867438, 9314.394860769093, 9313.93117527711, 235.8495244226608, 86.66160850867345, 53.93191392939707, 9306.74107789496, 9319.512890205964, 9311.316508449938, 285.17994660877616, 285.10259678921443, 285.508854346254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 608.8623, 7.22716, 4396.556, 595.0191, 7.391669, 4397.949, 587.2834, 7.473465, 4388.712, 620.0281, 7.049423, 4371.108, 603.8348, 9.10695, 5499.34, 602.657, 9.125823, 5499.783, 99.90997, 99.95199, 99.74224, 99.34072, 99.9866, 99.99573
34472.40256, 59.99840196842937, 59.999165953444326, 59.99948972173284, 32.813408416707254, 32.82997358524387, 32.78472781279205, 0.9999837125752017, 0.999964224640537, 0.99998461383271, 9315.758915912187, 9317.591247263288, 9325.827561014989, 235.00383461431124, 77.8646767182181, 49.227780550184434, 9315.47018938356, 9321.902841722125, 9327.033768101275, 285.2072786674384, 284.86648363386803, 285.3591578794555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.9772, 7.171657, 4390.458, 600.4083, 7.328858, 4400.518, 593.5534, 7.408119, 4397.063, 613.6783, 7.149261, 4387.222, 597.5784, 9.202464, 5499.544, 596.3746, 9.219398, 5498.608, 99.78175, 100.0, 99.92797, 99.70551, 99.99045, 99.97329
34474.73384, 59.99299877056443, 59.996079279658396, 59.995474262547184, 32.81711573492801, 32.84736701424267, 32.80162510156098, 0.9999874045964667, 0.9999598922647616, 0.9999868100043457, 9316.606212452634, 9320.916628650964, 9326.763140203575, 233.93760028209294, 79.71112895759961, 48.2166636269003, 9320.707324077166, 9325.906831916402, 9320.542748645425, 285.1666105044778, 284.80529438519727, 285.39499852891254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.9248, 7.259106, 4398.458, 600.4472, 7.328489, 4400.346, 593.534, 7.407935, 4397.01, 613.7171, 7.149077, 4387.384, 597.5784, 9.202464, 5499.495, 596.3945, 9.219581, 5498.722, 99.96249, 100.0, 99.93064, 99.70917, 99.98942, 99.97341
34477.0362, 59.99553753463362, 59.99414302099158, 59.99812595007708, 32.8159116844632, 32.83791593817142, 32.777712224908356, 0.9999833632210128, 0.9999644262466407, 0.9999819397523915, 9321.232480778863, 9322.839739912008, 9322.54751610244, 228.4663695674019, 83.09431358563961, 55.43600138902457, 9315.868228785164, 9327.136629221604, 9327.50579344347, 285.1424521758149, 285.0164988410101, 285.43676829218185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 599.5569, 7.339238, 4400.314, 606.673, 7.248364, 4397.651, 599.8622, 7.335594, 4400.267, 607.6391, 7.235493, 4396.661, 591.3409, 9.289393, 5493.155, 589.9927, 9.306562, 5491.121, 100.0, 99.94887, 100.0, 99.92522, 99.87415, 99.83399
34479.38796, 59.99289955301008, 59.9926605227131, 59.993447587202986, 32.81787527538125, 32.84130791973072, 32.79984688663145, 0.9999881255043276, 0.9999623897034524, 0.9999865600595456, 9310.78680141149, 9328.806660391603, 9329.212591885627, 231.04869853466403, 84.0947453184308, 50.77647200601314, 9324.089461178126, 9327.19852400051, 9324.360493226226, 285.17551749573664, 284.9193905721282, 285.34219491610276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8657, 7.25982, 4398.354, 600.4277, 7.328674, 4400.399, 593.5534, 7.407383, 4396.954, 613.6977, 7.148709, 4387.214, 597.5974, 9.202646, 5499.544, 596.3945, 9.219764, 5498.603, 99.96485, 100.0, 99.92936, 99.71185, 99.98832, 99.97535
34481.682160000004, 59.99236495255337, 59.98970568793321, 59.99056445711817, 32.82890213006133, 32.828423209336094, 32.766191897856835, 0.999983826946561, 0.9999621623765347, 0.9999848668871213, 9236.25846195495, 9239.28917826596, 9210.387868769894, 227.35635889576588, 76.47316338058135, 49.19686520801679, 9071.94647497135, 9035.665139237522, 9008.300174531882, 285.04100840822974, 284.9512954555288, 285.37933958867023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.9051, 7.258927, 4398.405, 600.4277, 7.328674, 4400.516, 593.5146, 7.407935, 4397.004, 613.7171, 7.148893, 4387.22, 597.6165, 9.202281, 5499.486, 596.3348, 9.219764, 5498.615, 99.95998, 100.0, 99.9305, 99.71051, 99.98926, 99.97864
34484.046200000004, 59.98875179663532, 59.98746703059678, 59.99230097755758, 30.78575134646037, 31.10994164095939, 31.298868064438306, 0.9999917155929291, 0.9999695237671489, 0.9999913446337831, 9129.70154419904, 9194.891325916513, 9192.516533741353, 220.47707293879557, 81.47806208134807, 49.18870383277488, 9297.934294938426, 9242.637477247392, 9162.279717843105, 285.1246154294228, 284.8920823616843, 285.42776495710365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 607.3049, 7.24001, 4398.164, 600.4666, 7.328858, 4394.947, 593.7281, 7.407935, 4396.95, 613.7171, 7.150916, 4387.222, 597.5784, 9.202646, 5499.372, 596.3746, 9.219581, 5498.795, 99.94532, 99.88376, 99.93321, 99.71786, 99.98718, 99.97341
34486.38252, 59.9918315690295, 59.991215415121296, 59.99175911503283, 32.82102457076311, 32.80247356291804, 32.809937826667124, 0.9999888505946585, 0.9999643874164431, 0.9999869384888972, 9316.326546960481, 9322.455212019948, 9330.47715273394, 231.41677777369114, 79.92226097098956, 51.639166890884894, 9272.560930147314, 9258.580582840674, 9250.327791728754, 285.13078017942064, 284.92990816432086, 285.4279530505008, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8065, 7.25982, 4398.573, 598.8518, 7.345804, 4400.199, 387.8847, 8.07612, 4008.482, 613.3093, 7.154777, 4387.692, 597.6165, 9.202829, 5499.563, 595.9968, 9.225806, 5498.789, 99.96616, 100.0, 83.54698, 99.72389, 99.99064, 99.97508
34488.75192, 59.99207317232926, 59.990822408340804, 59.992172017863986, 30.318866646117044, 30.630784837383622, 30.894389253850232, 0.9999924921076232, 0.9999656278895541, 0.9999859880396371, 9098.326549656442, 9167.106041768244, 9232.066314369247, 221.41501267623062, 74.76634292292465, 43.72160560822044, 9322.776227975224, 9279.070850155122, 9224.73785247304, 285.13247061462084, 284.8241962997092, 285.38426534321593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.8657, 7.260712, 4398.515, 598.9686, 7.346172, 4400.259, 593.3593, 7.40996, 4396.932, 612.4161, 7.165625, 4389.661, 497.4741, 10.00017, 4344.712, 596.5336, 9.218299, 5498.87, 99.96721, 100.0, 99.92887, 99.7743, 78.99365, 99.97805
34491.08428, 59.99323316636502, 59.99235162607027, 59.98999779091112, 32.78768970309732, 32.871419847200244, 32.77150339596307, 0.9999845471879193, 0.9999657694050658, 0.9999808587789136, 9319.518054644846, 9326.2177834136, 9329.528680396204, 229.8069750634004, 82.2475628259599, 56.172287734521205, 9315.438275448747, 9327.173325844498, 9329.53545935439, 285.18414742068586, 284.9959619637576, 285.3952171192237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5897, 7.262496, 4398.757, 599.1437, 7.34433, 4400.361, 593.0487, 7.413273, 4396.946, 612.0083, 7.175369, 4389.772, 597.3876, 9.204656, 5499.663, 600.49, 9.208044, 5498.893, 99.97035, 100.0, 99.94534, 99.78732, 99.99247, 99.98079
34493.3646, 59.99386579508527, 59.994940553193565, 59.9899690566563, 32.7973200425716, 32.86276551683869, 32.826339987485895, 0.9999839688030393, 0.9999564407933341, 0.9999850876654238, 9310.738357602142, 9327.501016183665, 9325.390149893174, 228.8860243819172, 84.26156341186015, 51.66053753093138, 9311.60312740893, 9316.392582331599, 9319.255521786043, 285.15647387352084, 284.95686982711413, 285.3919292747002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.4911, 7.264817, 4398.705, 599.0074, 7.34562, 4400.379, 593.301, 7.410512, 4396.804, 612.552, 7.166176, 4389.551, 597.6547, 9.201916, 5499.612, 596.3945, 9.220496, 5498.616, 99.96929, 100.0, 99.92847, 99.76112, 99.99048, 99.97343
34495.76576, 59.993306630029764, 59.99298096819541, 59.98919089042668, 32.810165390339286, 32.86461048822848, 32.81115004282948, 0.9999820512709026, 0.9999625086000261, 0.9999827533548095, 9315.34422997137, 9320.778357354026, 9328.133344749873, 231.5147949977927, 85.85780292751383, 52.87349865272108, 9313.197982757183, 9319.349376846074, 9330.943469012222, 285.10674083933475, 284.9034605150151, 285.3615773035641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8984, 7.177189, 4391.191, 592.7233, 7.417273, 4396.22, 587.0504, 7.47549, 4388.638, 618.5717, 7.072958, 4377.851, 602.2898, 9.131605, 5500.137, 599.8936, 9.1738, 5499.899, 99.7984, 99.91631, 99.73397, 99.45241, 100.0, 99.99677
34498.13932, 59.996228563727904, 59.996433525861534, 59.988964874696364, 32.798737807437156, 32.83138463996499, 32.79709540888713, 0.9999872288259397, 0.9999643084726851, 0.9999847308979244, 9311.198258512723, 9322.54307781304, 9329.367796241737, 231.37259732503117, 78.86498325111347, 49.5206379861811, 9310.66762842297, 9323.731588586215, 9324.039570922087, 285.13699907928867, 285.00525294030547, 285.38592289837266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5305, 7.263924, 4398.377, 599.0464, 7.34562, 4400.312, 593.301, 7.410512, 4396.802, 612.4549, 7.167279, 4389.66, 597.6547, 9.202281, 5499.606, 596.4144, 9.219398, 5498.674, 99.9672, 100.0, 99.92709, 99.7648, 99.98944, 99.97545
34500.459800000004, 59.99106460939208, 59.98908048556544, 59.987519797276846, 32.766119128500215, 32.789861072880086, 32.80412267964993, 0.9999851030272608, 0.9999646144202397, 0.9999859078869788, 9306.808655128392, 9313.681275966777, 9317.086708921584, 234.17857270373497, 75.54913715567187, 51.078128113604635, 9307.298455536162, 9316.776750249841, 9315.827270401158, 285.07764712225935, 284.8831472767566, 285.44941984228933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 613.8699, 7.140425, 4384.87, 602.7429, 7.300123, 4399.748, 598.1734, 7.350873, 4400.342, 606.9206, 7.24726, 4397.77, 591.4554, 9.287567, 5493.233, 590.0921, 9.305464, 5491.073, 99.69096, 99.9965, 100.0, 99.94791, 99.87551, 99.83628
34502.79888, 59.98450199675218, 59.988026384494205, 59.98974390563749, 32.78981441960842, 32.84980076115426, 32.80775381230985, 0.9999840547660567, 0.9999678464003587, 0.9999834762033517, 9314.416361894853, 9314.988039426404, 9326.759114374725, 228.79072686372865, 76.9129164762661, 49.61285088439308, 9315.79673698875, 9325.802588053488, 9324.702573991628, 285.0524981483096, 284.81844188526776, 285.4192334154832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 613.101, 7.163804, 4390.458, 599.0659, 7.345804, 4400.148, 593.3204, 7.410696, 4396.974, 612.5326, 7.166728, 4389.656, 597.5974, 9.201916, 5499.504, 596.3945, 9.219764, 5498.669, 99.78174, 100.0, 99.92727, 99.76344, 99.98958, 99.97645
34505.278280000006, 59.98702048680723, 59.986697969968844, 59.98884331609033, 32.79278766611618, 32.83049172599266, 32.77688149053622, 0.9999878988321783, 0.9999656033419769, 0.9999862523089141, 9306.625869161797, 9321.248663114779, 9320.075184136364, 235.54221154863308, 77.14295547446386, 49.78064421914041, 9313.466988908614, 9323.406854650122, 9323.044756512572, 285.0772838208999, 284.91705741606347, 285.3930430880281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8392, 7.177368, 4390.983, 598.988, 7.345804, 4400.09, 593.3398, 7.410512, 4396.752, 612.4549, 7.165992, 4389.823, 597.6356, 9.201916, 5499.446, 596.3547, 9.22013, 5498.734, 99.79723, 100.0, 99.92478, 99.7673, 99.99155, 99.97535
34507.54308, 59.98549330400453, 59.9845270817658, 59.98332806496328, 32.788394721445485, 32.80288357486393, 32.78413416381595, 0.9999836318457542, 0.9999590534115362, 0.9999808737074511, 9313.092280521912, 9321.691370046434, 9310.219243144162, 228.12172074066484, 81.81098171470512, 55.705011361203105, 9311.49999971191, 9317.745394828788, 9316.736454700618, 285.23933465261376, 284.8339950556813, 285.35284606519576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5305, 7.264103, 4398.763, 592.7039, 7.417088, 4396.26, 587.031, 7.475306, 4388.581, 618.7659, 7.06928, 4374.951, 603.9302, 9.105489, 5499.201, 602.6968, 9.125457, 5499.782, 99.97048, 99.91245, 99.73775, 99.41937, 99.98286, 99.99791
34509.83688, 59.988997354574096, 59.98883135936992, 59.98768201505406, 32.79464674672879, 32.83011815989319, 32.799218258786055, 0.999983362758878, 0.999968533542907, 0.9999836024394417, 9318.872451885572, 9317.229465756896, 9318.888132827418, 229.96480805181892, 75.76195898365631, 50.801840433714915, 9308.084193634975, 9318.267994519501, 9323.436346296565, 285.1749399743762, 285.02037994398523, 285.43015047137357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8392, 7.176654, 4391.036, 599.0269, 7.34562, 4400.259, 593.301, 7.410512, 4396.802, 612.4937, 7.166912, 4389.707, 597.75, 9.192967, 5499.979, 596.3945, 9.219764, 5498.675, 99.79473, 100.0, 99.92592, 99.76466, 99.99821, 99.97547
34512.182720000004, 59.98766004548541, 59.98506211566437, 59.99327881858348, 32.813907664622, 32.81644704444074, 32.78875144118361, 0.9999858626118041, 0.9999613512768581, 0.9999875980955831, 9314.13025604851, 9318.65795951287, 9326.058114418696, 223.03250745925232, 76.77178303662185, 46.14113107507637, 9306.560469621823, 9317.169741748809, 9320.371783593711, 285.08835617527626, 284.88367402084936, 285.3847365754772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5305, 7.264281, 4398.705, 599.0269, 7.34562, 4400.205, 593.4758, 7.408855, 4397.862, 611.2315, 7.185114, 4392.904, 606.6389, 9.051797, 5495.88, 592.3387, 9.284039, 5493.011, 99.96915, 100.0, 99.94501, 99.83733, 99.93255, 99.88256
34514.516520000005, 59.986011807870504, 59.982389533503415, 59.986770291210235, 32.80195652981236, 32.82418905908508, 32.81934936084564, 0.9999864726975537, 0.9999610507220799, 0.9999853964270041, 9311.604377583948, 9322.720275005327, 9319.601898476094, 232.79375787561526, 81.16395796691177, 53.496591786823956, 9319.577417664828, 9314.85424720188, 9318.547239252704, 285.185943779847, 284.9647491137409, 285.3394772831458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 599.8132, 7.329957, 4400.556, 603.7352, 7.294782, 4400.193, 596.504, 7.382165, 4398.405, 610.6101, 7.18585, 4391.248, 604.121, 9.102385, 5499.246, 596.3746, 9.219764, 5498.663, 100.0, 99.99887, 99.96235, 99.81603, 99.9821, 99.97429
34516.80128, 59.98989754901524, 59.9931721321057, 59.988194239839395, 32.80584233725297, 32.83469249712161, 32.785783524672766, 0.9999887966402919, 0.9999662303659105, 0.9999868748190062, 9311.520211206604, 9316.399262381503, 9322.411839475653, 226.46246330131135, 80.83136283244039, 45.555299867948406, 9315.018343156993, 9317.31704150012, 9321.128317219935, 285.3006753967666, 285.1357251783701, 285.384368652472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5108, 7.263924, 4398.647, 599.0269, 7.345436, 4400.259, 593.3204, 7.410696, 4396.856, 612.4743, 7.16636, 4389.654, 603.9302, 9.105307, 5499.085, 596.3746, 9.219947, 5498.614, 99.96917, 100.0, 99.92714, 99.76214, 99.98196, 99.97645
34519.084240000004, 59.98366672122819, 59.987391634668, 59.98011061896974, 32.74606384263237, 32.812396737344926, 32.728398099468485, 0.9999833658492886, 0.9999635075864857, 0.9999821021762718, 9298.140642036155, 9309.091861641471, 9313.480333681795, 231.68936978123975, 80.58371997015274, 54.769571269444924, 9301.126439257434, 9310.82188254758, 9309.276073689154, 285.20512507222264, 285.0877781762797, 285.36038140488813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 610.9915, 7.181829, 4391.301, 592.7039, 7.417273, 4396.313, 587.031, 7.475674, 4388.639, 618.8047, 7.06928, 4374.677, 597.6165, 9.201916, 5499.387, 602.657, 9.125823, 5499.842, 99.80089, 99.91245, 99.7404, 99.42304, 99.98745, 99.99898
34521.44428, 59.988107651071914, 59.98784565832846, 59.99001472599758, 32.77623150001838, 32.82190511653622, 32.7775501698884, 0.9999877567411474, 0.9999646329575234, 0.9999863550938077, 9307.674144858584, 9317.185942332793, 9321.659620994222, 219.73283620222992, 78.62123316720135, 46.444326467357314, 9312.82578142334, 9310.179132873765, 9322.786624919592, 285.20909318806474, 284.92030424830944, 285.4535128030007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5502, 7.263567, 4398.652, 599.0269, 7.345804, 4400.372, 593.2816, 7.410144, 4396.745, 612.4743, 7.16636, 4389.548, 603.9684, 9.105854, 5499.25, 596.3945, 9.219947, 5498.844, 99.96915, 100.0, 99.92462, 99.76106, 99.98379, 99.97329
34523.782360000005, 59.990868897183255, 59.991273990469075, 59.99625092397421, 32.78878150366899, 32.83723971747825, 32.780250794780216, 0.9999856632779903, 0.9999620886500314, 0.9999838675503541, 9309.537806728067, 9317.02912505775, 9322.283067617125, 224.04738355896097, 82.36490485463901, 52.377230421122476, 9308.659160470404, 9309.892181543208, 9320.201775007066, 285.21050143108624, 284.89821332998594, 285.38905978563326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8787, 7.176654, 4391.151, 599.0269, 7.345988, 4400.146, 593.301, 7.410512, 4396.804, 612.4937, 7.166544, 4389.601, 597.6165, 9.202099, 5499.554, 596.3746, 9.220313, 5498.723, 99.79354, 100.0, 99.92595, 99.76224, 99.98947, 99.97537
34526.22524, 59.99425217602395, 60.00445589045979, 59.998349913522915, 32.790111199133264, 32.85708116519009, 32.768618352126445, 0.9999836168869396, 0.999969171057883, 0.9999835689600767, 9309.562622129659, 9316.874542303201, 9321.788847830663, 236.32999632543397, 72.92632096192392, 48.67560518403252, 9314.330440445323, 9323.069876909909, 9312.790245253469, 285.19650445952095, 284.9579627004006, 285.3203062261855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 618.2268, 7.07921, 4376.339, 605.3305, 7.266415, 4398.751, 599.6876, 7.337435, 4400.292, 606.5128, 7.250753, 4397.567, 592.2183, 9.277523, 5495.889, 592.0206, 9.271403, 5496.419, 99.46954, 99.97262, 100.0, 99.9491, 99.9161, 99.91935
34528.50132, 59.996062973074665, 60.00538024649458, 59.99681830296198, 32.752471943604796, 32.80628033682201, 32.79501398648509, 0.9999856882204656, 0.999965853798995, 0.9999846672918593, 9305.783797150067, 9309.921924416818, 9315.304621293571, 230.77343926234516, 76.88841721534573, 51.004193936998945, 9314.897232165153, 9310.537163296593, 9320.923484358396, 285.13905586138276, 284.93165240654, 285.465043668693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8392, 7.176297, 4391.035, 599.0074, 7.346541, 4400.206, 593.2428, 7.410512, 4396.751, 612.4937, 7.166728, 4389.602, 597.6356, 9.201916, 5499.498, 596.3945, 9.219398, 5498.835, 99.79485, 100.0, 99.92476, 99.76477, 99.99034, 99.97668
34530.811440000005, 60.00431530828858, 59.99761755143846, 60.002634158323424, 32.77188677637066, 32.804821979158945, 32.743470912948304, 0.9999841694267525, 0.9999601594983533, 0.9999827522658143, 9307.697688728038, 9306.850616297701, 9316.171261067402, 226.75584044467632, 83.48888832069997, 52.31399595656421, 9307.912750599302, 9302.824284764118, 9312.679070861557, 285.1728097617012, 285.0516111422382, 285.49463144121745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.4252, 7.189325, 4393.014, 596.8868, 7.370486, 4398.736, 590.2339, 7.449903, 4391.615, 617.1542, 7.087299, 4376.244, 603.7967, 9.105854, 5499.244, 602.6769, 9.12564, 5499.955, 99.82673, 99.98185, 99.80802, 99.4587, 99.98681, 99.99778
34533.145560000004, 60.009463654314786, 60.01025036449698, 59.99966915353351, 32.753202550217736, 32.84489570923232, 32.80594226838541, 0.9999809649823242, 0.999964259517601, 0.9999843306016445, 9307.945785404716, 9313.395916322093, 9319.692158914406, 226.51987723622915, 84.27315831010719, 54.658967682058574, 9318.035776184897, 9317.325531488328, 9314.776572494693, 285.1323890380825, 285.0137747899074, 285.38207649149206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 609.4932, 7.210563, 4393.338, 597.9958, 7.352804, 4400.186, 593.2428, 7.411064, 4396.911, 612.4355, 7.165625, 4389.704, 597.6165, 9.202099, 5499.389, 596.3746, 9.22013, 5498.716, 99.86476, 100.0, 99.9259, 99.75977, 99.98748, 99.97644
34535.491, 60.009894239138994, 60.00571772702825, 60.00389665919701, 32.78869693666844, 32.83886106370046, 32.79066889197443, 0.9999853573317428, 0.9999609352884922, 0.9999913289763178, 9310.646247447821, 9317.472445274474, 9322.605676197614, 229.0833446560614, 77.18883943817764, 47.100429539808964, 9311.879466345075, 9320.231534531102, 9318.056297042789, 285.19556307758796, 284.9218673517777, 285.35781533912115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.6685, 7.263567, 4398.763, 599.0269, 7.34562, 4400.32, 593.301, 7.410144, 4396.751, 612.5132, 7.167647, 4389.549, 603.9302, 9.105124, 5499.193, 596.3746, 9.219947, 5498.727, 99.97048, 100.0, 99.92481, 99.76226, 99.98398, 99.97756
34537.94756, 60.01052105197139, 60.00413731381053, 60.008427069433665, 32.80300430772791, 32.847442175786476, 32.76366884029733, 0.9999875327211538, 0.9999679280988484, 0.9999844373166884, 9318.507808900315, 9323.469253247215, 9326.261482639457, 230.50502219804002, 73.4953635763004, 55.664405636892184, 9314.366879848312, 9321.525618446067, 9323.048421408888, 285.17220329076406, 285.00391109192213, 285.46629189621535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 599.2612, 7.342628, 4400.284, 605.3305, 7.267152, 4398.807, 599.6876, 7.337251, 4400.333, 606.4546, 7.252592, 4397.866, 610.0532, 9.002488, 5492.059, 590.0722, 9.306013, 5491.243, 100.0, 99.97254, 100.0, 99.95009, 99.85132, 99.83731
34540.234520000005, 60.0082801269766, 60.00308019348446, 60.00940233149699, 32.79317156789744, 32.860651686622894, 32.753554552131526, 0.9999874027473286, 0.999964289132514, 0.9999851109689959, 9317.263773155999, 9316.632241790332, 9324.810201880411, 225.31999285079291, 76.74268050964838, 44.014789011892844, 9305.495086528343, 9319.22669029468, 9323.45181759242, 285.15284460255236, 285.01425496640974, 285.4450092434652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5502, 7.263746, 4398.757, 599.0269, 7.345252, 4400.086, 593.301, 7.41088, 4396.93, 612.552, 7.165808, 4389.542, 603.9493, 9.105307, 5499.25, 595.7185, 9.229286, 5497.449, 99.96797, 100.0, 99.92883, 99.76346, 99.98497, 99.95991
34542.6028, 60.00822684678068, 60.00996736048424, 60.004892660605194, 32.75387125576381, 32.78086018307814, 32.752078505207876, 0.9999848742930152, 0.9999620967075016, 0.9999857310713052, 9291.628497021688, 9297.127976538955, 9304.068491413454, 230.64264105941743, 77.14130868947632, 49.654324981385344, 9292.709912255876, 9301.289096868179, 9299.379413613704, 285.08269064068, 284.94945118, 285.3970761576412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.5502, 7.263746, 4398.652, 599.0269, 7.34562, 4400.311, 593.2622, 7.410512, 4396.741, 612.9986, 7.159557, 4386.797, 602.3089, 9.137997, 5499.98, 587.3684, 9.346116, 5484.155, 99.97048, 100.0, 99.92731, 99.71904, 99.99824, 99.7105
34544.88872, 60.01383655468396, 60.00756162247745, 59.99801084867263, 32.78170844549346, 32.81440627146563, 32.75726451615587, 0.9999840975361775, 0.9999643108140175, 0.9999858589478344, 9307.921288509184, 9315.0241579915, 9320.14054392216, 233.6482039942191, 71.07886958940844, 55.5902350004053, 9313.379903983809, 9310.327162079226, 9320.794782730087, 285.2573137674665, 284.9762678304059, 285.3692254022342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 611.8787, 7.178974, 4391.653, 593.8907, 7.404194, 4397.731, 589.1663, 7.447143, 4393.293, 615.2512, 7.125175, 4386.265, 602.3852, 9.1243, 5499.43, 589.5156, 9.309309, 5490.94, 99.80207, 99.94704, 99.84618, 99.65951, 99.99059, 99.83105
34547.21196, 60.00282225716652, 60.006997415318, 60.004214288290065, 32.79487376561401, 32.80353099313373, 32.76137314647476, 0.9999860717518658, 0.9999629710153691, 0.9999865367075012, 9306.059635719177, 9309.683899057107, 9316.81555971413, 234.67383236646106, 81.49019773778446, 53.50755401261267, 9311.36859627185, 9317.57564913601, 9321.098892899325, 285.20666133556784, 284.8486706365709, 285.3584654801435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 607.7977, 7.22484, 4395.496, 599.0269, 7.345252, 4400.259, 593.3398, 7.410144, 4396.862, 612.5132, 7.166912, 4389.869, 597.6547, 9.20155, 5499.502, 590.0126, 9.306379, 5491.006, 99.89622, 100.0, 99.92457, 99.76834, 99.98955, 99.83507
34549.50716, 60.00381263605141, 60.00071650844752, 60.00707286448316, 32.7854568824906, 32.834972131875446, 32.757573859020816, 0.9999834028323216, 0.9999687617179703, 0.9999820703448667, 9307.325407146169, 9310.082097113542, 9316.562795288259, 234.65273786387797, 78.07569878751474, 55.16990595696279, 9306.61464317657, 9311.447147342184, 9316.192932336231, 285.16771310836856, 284.97727574553244, 285.35778992298356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 0), 5500.0, 600.0, 616.4919, 7.096522, 4378.645, 605.136, 7.269362, 4398.857, 599.707, 7.338171, 4400.342, 606.4546, 7.251673, 4397.864, 591.4172, 9.288116, 5493.296, 596.4342, 9.219398, 5498.729, 99.51325, 99.97387, 100.0, 99.94889, 99.87554, 99.97549
