TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34828.91608, 59.98320432288375, 59.98772342872333, 59.98713658816113, 30.34960293059376, 30.36807664806561, 30.321748436096836, 0.9999856416388753, 0.9999777847615492, 0.9999857685944988, 8611.004346601361, 8614.990667068358, 8606.635527927541, 210.0161834093742, 59.14303689698204, 47.458189580695034, 8604.043190727545, 8612.27416552082, 8609.735866787138, 285.18911657433233, 284.8171469715524, 285.21190550419885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.5897, 7.26321, 4398.653, 599.0269, 7.34562, 4400.376, 593.301, 7.410512, 4396.87, 606.4546, 7.251673, 4397.925, 597.3113, 7.365428, 4399.576, 596.1161, 7.37959, 4398.769, 99.96666, 100.0, 99.92746, 99.9514, 99.98759, 99.97062
34831.207760000005, 59.990974113538094, 59.97982010023831, 59.980768632770875, 30.342498917280256, 30.384071209750356, 30.33066770825705, 0.9999880720516912, 0.9999729085808929, 0.9999901899097703, 8601.723900199624, 8607.746009595685, 8620.340566702149, 206.93452173584797, 64.10827297037304, 43.98008445850064, 8606.884355055374, 8612.852411540947, 8619.860169773961, 285.04936799569987, 284.7959989447505, 285.2847232061863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 599.3007, 7.342628, 4400.29, 605.35, 7.266415, 4398.693, 599.6876, 7.337987, 4400.293, 612.5908, 7.166176, 4389.968, 591.7987, 7.42679, 4396.487, 591.7025, 7.423905, 4395.96, 100.0, 99.97142, 100.0, 99.76481, 99.90146, 99.90678
34833.48952, 59.98614903994604, 59.990094965620074, 59.989318248816126, 30.34286469765052, 30.35992765218116, 30.31440245542586, 0.999985404120879, 0.9999758904520132, 0.9999881811900206, 8609.981691860654, 8611.100841882077, 8611.954919756714, 213.27710036103286, 55.383048299642724, 45.00929180322191, 8607.748704910106, 8608.45075297252, 8612.564687426768, 285.0053628617716, 284.7055749944267, 285.336095446367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.5502, 7.263746, 4398.705, 599.0074, 7.34562, 4400.354, 593.2622, 7.410328, 4396.804, 608.377, 7.225564, 4394.721, 597.235, 7.365976, 4399.582, 596.0963, 7.379223, 4398.77, 99.96928, 100.0, 99.926, 99.89868, 99.98895, 99.97064
34835.7946, 59.98715153477056, 59.990184177017916, 59.99323972393957, 30.28623852222258, 30.311390460737904, 30.291305835761985, 0.9999822586903632, 0.999976099524783, 0.999986607688644, 8595.50165246864, 8599.481148583167, 8605.775347398081, 214.33641649003403, 59.798757490934804, 45.29827029361468, 8601.345873993243, 8597.48442448738, 8604.503590072522, 285.16223857287247, 284.8560990896423, 285.30440497221826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.6291, 7.257678, 4398.071, 606.7313, 7.24818, 4397.23, 590.6222, 7.444934, 4392.237, 616.8629, 7.094102, 4377.262, 602.4424, 7.295482, 4399.754, 602.3588, 7.304144, 4400.074, 99.96144, 99.93564, 99.82217, 99.52232, 99.993, 99.99764
34838.241120000006, 59.99287170370763, 59.99317140133691, 59.984494997780565, 30.32990124894257, 30.374971328680612, 30.3437322177992, 0.9999832952443248, 0.9999759184032939, 0.9999843019016854, 8607.988586748404, 8615.084567981521, 8616.41104287901, 211.57082890250717, 59.72576383400792, 42.76307789554221, 8604.00646537453, 8612.104501552234, 8607.012851640793, 285.03713772387744, 284.83201009942627, 285.16595561193225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 607.9949, 7.239653, 4397.909, 606.0893, 7.262547, 4398.653, 593.3398, 7.410328, 4396.81, 612.5326, 7.166176, 4389.763, 597.2922, 7.365976, 4399.41, 596.0963, 7.37959, 4398.888, 99.94204, 99.96798, 99.92342, 99.76593, 99.98765, 99.97318
34840.506440000005, 59.99880643784013, 59.99296164783209, 59.995398505109414, 30.3282596984596, 30.34379308080709, 30.322440967882123, 0.9999866767100778, 0.9999777108801001, 0.9999831103871775, 8608.171488166021, 8607.733892477892, 8608.42583411672, 209.62497908501518, 58.19160034130073, 48.38290974149368, 8606.279853133907, 8611.90341452549, 8609.237887719235, 285.1855632106767, 284.7812461053502, 285.2960473922993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.9378, 7.176297, 4391.087, 605.311, 7.266599, 4398.804, 593.2816, 7.410696, 4396.812, 612.552, 7.166728, 4389.712, 597.2731, 7.365793, 4399.469, 596.1161, 7.379406, 4398.943, 99.79499, 99.97142, 99.92595, 99.76478, 99.99027, 99.97458
34842.786040000006, 59.993048049252025, 59.9926320339863, 59.99319119642964, 30.296606428334094, 30.34986713269772, 30.28761979549543, 0.9999836752286309, 0.9999768027711048, 0.9999890718398828, 8598.351067325673, 8603.537884534247, 8605.294395838346, 209.15059509943194, 58.38361516288296, 43.72531787398043, 8606.644988673108, 8614.628404663297, 8603.398259632377, 285.1474944476678, 284.8104286143637, 285.26424535541105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 618.2465, 7.078675, 4376.444, 599.0464, 7.345436, 4400.255, 599.6293, 7.337435, 4400.171, 606.4546, 7.251673, 4397.917, 591.0167, 7.434095, 4394.29, 589.8138, 7.448077, 4392.656, 99.46217, 100.0, 100.0, 99.94755, 99.86881, 99.82642
34845.09524, 59.994282389054796, 59.9945460269111, 59.991200051745295, 30.327230594335173, 30.39781802302842, 30.308037977583975, 0.9999873017272284, 0.9999756939142673, 0.9999854423771265, 8608.138879676308, 8607.34919866457, 8603.025347518893, 209.0651678385325, 57.87814114324101, 44.77041284789129, 8604.320708780224, 8601.195145203646, 8614.133035719873, 284.9983201730312, 284.6144609271742, 285.14304145216755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.9181, 7.175405, 4390.983, 605.3305, 7.266784, 4398.751, 593.301, 7.410696, 4396.745, 612.4937, 7.166912, 4389.654, 597.2541, 7.365611, 4399.356, 596.1161, 7.379223, 4399.005, 99.7925, 99.97022, 99.92727, 99.76224, 99.98892, 99.97197
34847.45848, 59.992888795640305, 59.997850556191246, 60.00070100480422, 30.331212125428735, 30.31908936750003, 30.27704877910262, 0.9999840514999684, 0.9999747918361606, 0.9999884228554773, 8604.667359773626, 8596.535068779658, 8615.475688268103, 207.58461747976253, 61.122489031408804, 41.954032086342295, 8600.30376509134, 8602.099183986234, 8607.303340221692, 285.1314506051933, 284.82206823513775, 285.24726596561794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.8589, 7.176475, 4390.932, 599.0464, 7.34562, 4400.316, 593.2622, 7.411248, 4396.854, 612.4743, 7.165992, 4389.484, 597.3113, 7.364515, 4399.801, 597.1897, 7.357799, 4399.862, 99.79604, 100.0, 99.92462, 99.76111, 99.99408, 99.99547
34849.83644000001, 59.99463356825793, 59.99779390715788, 59.996473755647564, 30.310422978571065, 30.354315728612686, 30.306031411944847, 0.999985396975003, 0.9999765417563355, 0.9999862736258621, 8611.48636794249, 8600.43594390606, 8613.187347356356, 214.03237951905794, 59.557523681479324, 43.79233602811735, 8603.019821085692, 8606.018433967034, 8611.210687696708, 285.18603497190963, 284.8304574515073, 285.27826748535296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.5502, 7.263924, 4398.705, 592.7233, 7.414141, 4397.159, 588.2928, 7.458739, 4392.147, 616.1444, 7.111385, 4384.177, 599.4286, 7.340225, 4399.926, 597.0704, 7.374096, 4398.9, 99.96915, 99.92232, 99.79657, 99.60991, 99.99692, 99.97729
34852.145280000004, 59.98945164283561, 59.993481353141284, 59.992968041499445, 30.34535188723931, 30.390135162936478, 30.32662996589939, 0.9999853444903338, 0.9999768099941296, 0.9999874907728086, 8604.987518196482, 8608.461686449516, 8616.719965422291, 214.5391483662479, 65.00275215632473, 44.457383124229295, 8615.922609930725, 8610.28762534172, 8613.30582114266, 285.01239307964204, 284.72536753480784, 285.2240401114181, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.3607, 7.203067, 4394.826, 599.0269, 7.345988, 4400.272, 593.3787, 7.409592, 4396.973, 612.4937, 7.167647, 4389.541, 597.235, 7.366341, 4399.41, 596.1161, 7.378857, 4398.884, 99.85977, 100.0, 99.9298, 99.76579, 99.98755, 99.97076
34854.44832, 59.98455074184153, 59.98728367562773, 59.989332593046505, 30.330299577328915, 30.37461948965887, 30.347171193298678, 0.999984376142645, 0.9999743785527352, 0.999986823011218, 8604.821630033444, 8611.677925099142, 8616.549217907892, 215.26262292703132, 63.09661152645276, 45.92372396861583, 8612.807946354706, 8611.789634253004, 8608.266328148013, 285.1955587639168, 284.7895308393317, 285.127615264846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.5305, 7.263924, 4398.762, 599.0269, 7.34562, 4400.153, 593.301, 7.410512, 4396.974, 612.4937, 7.16636, 4389.491, 597.235, 7.366158, 4399.633, 596.1161, 7.378857, 4399.057, 99.97046, 100.0, 99.92983, 99.76214, 99.99025, 99.96941
34856.73444, 59.98820847163099, 59.98434844515792, 59.98501081833826, 30.33584395749595, 30.377731357176838, 30.309034665619066, 0.999986423196782, 0.9999758893214873, 0.9999841095723352, 8604.91530519951, 8613.109821694869, 8609.837096993007, 215.18813911283905, 62.26650759122322, 41.68751692346859, 8602.94583779184, 8609.343527468944, 8611.195715392798, 285.1591410785592, 284.83126283060125, 285.27515264708774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.5108, 7.263924, 4398.757, 599.0074, 7.34562, 4400.087, 593.301, 7.410696, 4396.922, 612.5132, 7.16636, 4389.491, 597.2541, 7.365976, 4399.576, 596.136, 7.37904, 4398.774, 99.96785, 100.0, 99.92864, 99.76226, 99.98895, 99.96668
34859.09808, 59.97743148186124, 59.98137341529666, 59.981077351726874, 30.3284784558791, 30.361948136421958, 30.310801641579697, 0.9999861435894626, 0.9999734026367124, 0.999985654119541, 8590.962571462826, 8557.14742548514, 8537.450887431507, 209.59181068639464, 67.0793360989262, 46.49265554946305, 8478.933713720222, 8428.468059797093, 8383.461892131712, 284.9998150875094, 284.72294823117204, 285.15511959322174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.6488, 7.262854, 4398.705, 599.0269, 7.346172, 4400.318, 593.3204, 7.413457, 4397.607, 612.1053, 7.170957, 4389.595, 597.1205, 7.367619, 4399.456, 606.0568, 7.327401, 4399.028, 99.96917, 99.99919, 99.92389, 99.77544, 99.98622, 99.97992
34861.413920000006, 59.97926096218581, 59.977853831711876, 59.975674004552396, 27.4256938777543, 27.537427123190213, 27.756032491816107, 0.9999917190848874, 0.9999778236081018, 0.9999895653183445, 8144.987926021031, 8213.620741276865, 8266.012178226922, 188.83083147170873, 57.696276685992416, 40.77192147301412, 8492.799869129374, 8501.228208086377, 8538.574275127778, 285.02676286020903, 284.7037746496772, 285.1721362227243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.3334, 7.266066, 4398.745, 598.988, 7.345804, 4400.259, 593.3204, 7.410512, 4396.853, 560.1996, 7.815949, 4006.74, 597.3876, 7.36415, 4399.604, 595.9769, 7.381055, 4398.611, 99.97137, 100.0, 99.92706, 95.2915, 99.99055, 99.96702
34863.71712, 59.97574448553638, 59.9735354243683, 59.976255982740064, 30.32791570461523, 30.387538341292466, 30.337172624562772, 0.9999876315930282, 0.9999703354996993, 0.9999873005565921, 8617.324256263735, 8611.150458789583, 8609.722567969664, 213.42904787013998, 63.32543390286219, 43.354687353096324, 8603.240629299336, 8592.436900956736, 8593.546822879363, 284.94470848007137, 284.7273836305888, 285.27487188524736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.0968, 7.269635, 4398.999, 598.8518, 7.347094, 4400.239, 276.0529, 8.099682, 2536.625, 612.4937, 7.168199, 4389.654, 597.3494, 7.365245, 4399.643, 595.5594, 7.380139, 4398.918, 99.97584, 100.0, 57.64976, 99.76962, 99.99037, 99.97402
34866.063720000006, 59.980382168058306, 59.9767979057121, 59.975467239373785, 28.06807615373373, 27.912399939920597, 27.770129896132474, 0.9999859063491263, 0.9999717274140935, 0.9999867682942143, 7768.848744947354, 7788.934936376418, 7822.209512614419, 186.30758286054265, 52.06947163424775, 26.091595107237026, 8106.863403463669, 8165.86401329261, 8232.865000555603, 285.07923600828957, 284.65774434227495, 285.2093230054546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.9982, 7.270885, 4399.09, 612.1788, 7.287782, 4400.08, 591.651, 7.428367, 4395.057, 612.3772, 7.16875, 4389.713, 597.235, 7.367436, 4399.463, 595.7185, 7.383435, 4398.611, 99.97896, 100.0, 99.89017, 99.76696, 99.98874, 99.96702
34868.38532, 59.97214690813702, 59.97422586245236, 59.9737326036983, 30.32255174805917, 30.38877779071002, 30.324874909405143, 0.9999859507136999, 0.9999696864315331, 0.9999857463391714, 8608.958310616914, 8606.865483398018, 8609.054067614608, 213.24165894894804, 65.18535413365726, 49.354363452234224, 8618.012547599938, 8605.709587297324, 8611.846963388252, 285.1141142516853, 284.76771179188125, 285.04287688317123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.273383, 4399.183, 598.9686, 7.346356, 4400.369, 591.554, 7.429287, 4395.05, 612.3772, 7.16875, 4389.917, 597.1015, 7.367802, 4399.561, 595.6986, 7.383985, 4398.656, 99.98002, 100.0, 99.88607, 99.76944, 99.98711, 99.96547
34870.68856, 59.97703196463105, 59.97456932059666, 59.97661534463713, 30.32220639946355, 30.3674071831261, 30.33738799487069, 0.9999843199220811, 0.9999650091517701, 0.9999837893678102, 8607.674044407433, 8612.507296718433, 8609.309372796317, 210.44183430578596, 77.30020788776665, 47.03481768075608, 8613.097961447202, 8610.722861935454, 8611.335573323018, 285.13634828279135, 284.738706671244, 285.3748935694252, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.27374, 4399.136, 599.0074, 7.346725, 4400.138, 591.554, 7.429287, 4394.885, 612.3578, 7.169118, 4390.079, 597.1205, 7.367072, 4399.493, 595.6787, 7.383618, 4398.495, 99.98001, 100.0, 99.8886, 99.77063, 99.98592, 99.97081
34873.08672, 59.97909839546043, 59.97894621146324, 59.983408709283275, 30.341695838762455, 30.38028715398552, 30.3346233672729, 0.9999860609946895, 0.9999712060690759, 0.999984418614033, 8611.923955557842, 8613.639197053848, 8612.150161321646, 206.15029107755072, 66.77712401820895, 48.86328885773946, 8611.926439855752, 8607.04129136769, 8611.11601448944, 284.96280658362565, 284.71628377309173, 285.248880135079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 598.5712, 7.351552, 4400.154, 605.2138, 7.268073, 4398.835, 597.9017, 7.359156, 4399.926, 606.3381, 7.253143, 4398.02, 590.9022, 7.436469, 4393.937, 589.277, 7.452472, 4391.912, 100.0, 99.97347, 99.99802, 99.95359, 99.86445, 99.81337
34875.42584, 59.981030770708806, 59.97968689702595, 59.98111330004869, 30.340813854439936, 30.366557839266566, 30.319761580121387, 0.9999847739862457, 0.9999678981825832, 0.9999850885453251, 8612.08300067096, 8610.658540476914, 8608.313745844456, 213.3190430816062, 67.4730704660883, 46.94576222508613, 8610.64297581386, 8611.331554164419, 8611.448359474902, 284.9920560833927, 284.7811485549041, 285.2322420715978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.273561, 4399.13, 598.9686, 7.346172, 4400.026, 591.5734, 7.428919, 4394.824, 612.2996, 7.169302, 4390.139, 597.1587, 7.367254, 4399.502, 595.7185, 7.383618, 4398.376, 99.97882, 100.0, 99.88866, 99.77448, 99.98823, 99.96945
34877.70216, 59.986446410822545, 59.98563767471645, 59.98802299086285, 30.357597759939658, 30.384118331141703, 30.29903015500185, 0.9999846748538774, 0.999969462834804, 0.999981265060981, 8605.627499857714, 8613.744445077882, 8614.377469805295, 211.8794685168382, 67.34028948221567, 48.64829065909316, 8605.285033105516, 8610.000888546716, 8611.138275483712, 285.1460806760377, 284.772664150316, 285.1853183760706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.273561, 4399.183, 598.9686, 7.346356, 4400.25, 597.8823, 7.358788, 4399.805, 612.2996, 7.168566, 4390.196, 597.1015, 7.367802, 4399.433, 595.639, 7.383435, 4398.542, 99.98002, 100.0, 99.99666, 99.76814, 99.98466, 99.96959
34879.97092, 59.98559099698057, 59.98226552500958, 59.98408177910317, 30.332628758840322, 30.34462398032559, 30.31236264232111, 0.9999867645625931, 0.9999729756758777, 0.999988089314202, 8608.675309313458, 8612.149813633956, 8614.220956476325, 207.22308311705456, 63.090721284151186, 44.54053679671597, 8612.315474372854, 8615.911871228778, 8617.26625114682, 284.99503984652364, 284.6803203393469, 285.2448984804919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0901, 7.187897, 4392.293, 592.665, 7.417273, 4396.091, 604.2687, 7.28074, 4399.259, 618.63, 7.072406, 4375.923, 603.3389, 7.297308, 4399.806, 600.2912, 7.329598, 4399.938, 99.82331, 99.90975, 99.98175, 99.43293, 99.99419, 100.0
34882.2892, 59.99014048010417, 59.99189143736377, 59.98770630233788, 30.331956072368417, 30.378718643766796, 30.317730211530634, 0.9999857093649044, 0.9999721786513063, 0.9999847892712533, 8605.735138843287, 8611.90344691648, 8614.971678315933, 209.58133409015954, 62.73791793126111, 49.57294023493262, 8609.903709409635, 8611.622971473515, 8610.942245046355, 285.03455780723044, 284.7308132918293, 285.1520375732313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.7814, 7.273919, 4399.13, 598.9491, 7.346541, 4400.195, 597.8823, 7.358419, 4399.804, 612.2996, 7.169853, 4390.242, 597.1015, 7.367802, 4399.495, 595.7185, 7.383985, 4398.6, 99.98001, 100.0, 99.99569, 99.77178, 99.98711, 99.96547
34884.60364, 59.992959279735636, 59.98709468130321, 59.991390891949266, 30.303939293802536, 30.318836412619248, 30.29240356080391, 0.9999874409143031, 0.9999773042567988, 0.9999871252266894, 8601.505936528063, 8595.243397377993, 8605.736052222157, 209.5658243199523, 57.5118140107179, 47.01787606086869, 8610.19433921878, 8597.992751035188, 8595.254170833758, 285.06092087990555, 284.7116609406165, 285.2317498743755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.2675, 7.181651, 4390.62, 600.525, 7.327569, 4400.332, 595.2617, 7.395234, 4397.612, 608.3964, 7.225012, 4396.753, 591.2264, 7.432634, 4394.164, 589.3962, 7.451922, 4391.91, 99.78542, 100.0, 99.94432, 99.91591, 99.86377, 99.81474
34886.91608, 59.99369656848076, 59.99093679813229, 59.990880104277494, 30.326625580549834, 30.374687664168675, 30.335921156626114, 0.9999873771486176, 0.9999732378140737, 0.9999868528398806, 8608.33394142936, 8611.946728490117, 8614.273440742387, 209.32940457134055, 62.36550109517475, 45.20109557040712, 8606.603948027188, 8612.70723951539, 8612.907234450831, 285.09361983110944, 284.82711421999187, 285.27679042734036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 613.8502, 7.146671, 4389.09, 600.5834, 7.334199, 4400.277, 597.7657, 7.360444, 4399.803, 612.2607, 7.168934, 4389.968, 597.1015, 7.367984, 4399.492, 595.6787, 7.383618, 4398.547, 99.73397, 100.0, 99.99664, 99.7706, 99.98823, 99.96558
34889.22636, 59.99325691547263, 59.99066036217121, 59.99308581437857, 30.332639572665755, 30.353928308079073, 30.328619806271377, 0.9999866938454769, 0.9999759000943801, 0.9999870703884091, 8612.370205794796, 8601.699608710376, 8611.737100596456, 211.5191360426643, 58.16426445757179, 45.28253612276944, 8609.420680021489, 8612.009907892712, 8607.552607903775, 285.11178911133777, 284.83294499882146, 285.1531129429327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0901, 7.187362, 4392.288, 598.9491, 7.346725, 4400.199, 591.5928, 7.429471, 4394.995, 612.319, 7.169486, 4389.975, 597.1015, 7.367984, 4399.442, 595.7384, 7.383252, 4398.49, 99.8245, 100.0, 99.88485, 99.77047, 99.98592, 99.96819
34891.68768, 59.990730612438185, 59.99035451791735, 59.99095278577988, 30.29222096418552, 30.333855475243404, 30.28928795224622, 0.9999859252389797, 0.9999717934698369, 0.9999844028367855, 8603.482132934914, 8602.870735098038, 8605.381778067262, 211.24594728544344, 61.72530706847124, 49.85154705806963, 8608.701894459085, 8590.8602212506, 8606.769120579762, 285.0481851902394, 284.7476470923736, 285.13017617778064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.273205, 4399.24, 592.5677, 7.41893, 4396.08, 585.3033, 7.49224, 4385.481, 618.6494, 7.072222, 4375.104, 603.4915, 7.289821, 4399.68, 602.001, 7.308906, 4400.08, 99.98014, 99.90951, 99.66594, 99.4328, 99.99133, 100.0
34894.01496, 59.98817356329052, 59.987161849751615, 59.99650430341911, 30.341361927638843, 30.356199101846588, 30.31253629121869, 0.9999869436183534, 0.9999826928281174, 0.9999854711249513, 8611.766619411092, 8606.47226101568, 8608.525585099325, 215.15741480537736, 65.35796227470883, 44.56041471059507, 8612.37988795633, 8602.770073003316, 8612.971657406952, 285.12297933381745, 284.67895314088315, 285.2182175284521, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0901, 7.18754, 4392.455, 598.9686, 7.346356, 4400.363, 591.5928, 7.428919, 4394.937, 612.2996, 7.169486, 4390.014, 597.1205, 7.367436, 4399.552, 595.7185, 7.384168, 4398.662, 99.82213, 100.0, 99.88355, 99.76809, 99.98841, 99.96819
34896.361280000005, 59.99204194568525, 59.986666779315435, 59.99570937460474, 30.33073703537263, 30.323866049137873, 30.290929777341155, 0.9999844689246649, 0.9999743377038752, 0.999983172724321, 8604.263616809698, 8600.823532429433, 8605.050810744475, 210.56960574596133, 59.19875878265515, 45.32399253484709, 8603.2273210608, 8595.771176674634, 8602.256566675958, 285.1255276452266, 284.6707466966193, 285.17059581048113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1492, 7.187897, 4392.345, 598.9686, 7.346172, 4400.191, 591.554, 7.429287, 4394.992, 612.3772, 7.171324, 4390.702, 604.2927, 7.280141, 4398.901, 593.5912, 7.414749, 4395.936, 99.82463, 100.0, 99.88477, 99.77663, 99.97362, 99.91273
34898.704560000006, 59.99198543264469, 59.99137905143528, 59.99285468162589, 30.313084403775516, 30.339054645518257, 30.318766405847814, 0.9999854802215944, 0.9999759197942538, 0.9999851352593444, 8605.605038629246, 8608.189425605491, 8607.69703340995, 214.58597697261985, 55.794057609572405, 43.81504501124755, 8611.364630420307, 8613.239488377261, 8602.838796323776, 285.19411558645413, 284.7109837482416, 285.1766764476074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 617.3397, 7.092238, 4378.962, 605.0387, 7.273783, 4399.424, 596.3099, 7.377011, 4398.393, 608.9595, 7.217474, 4393.741, 605.895, 7.267357, 4399.183, 595.2413, 7.385999, 4398.482, 99.52046, 99.9785, 99.97125, 99.87517, 99.97503, 99.96409
34901.12608, 59.989091531775784, 59.991623841406145, 59.99267610674422, 30.307083283741754, 30.327897157948204, 30.304913403435393, 0.9999862214791302, 0.9999755841575464, 0.9999861771160155, 8608.903875220416, 8607.061847050121, 8602.821039841028, 217.14751613267072, 57.472757043147794, 45.41149946572659, 8604.61493904555, 8602.950449925222, 8606.727444290964, 285.1916380111174, 284.7833049544728, 285.15017693728316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0901, 7.187183, 4392.34, 598.9296, 7.346172, 4400.198, 591.5734, 7.428919, 4395.106, 612.2607, 7.169486, 4390.029, 603.4725, 7.290551, 4399.511, 589.3366, 7.452289, 4391.731, 99.82333, 100.0, 99.88487, 99.77198, 99.98996, 99.81067
34903.441960000004, 59.98953403857668, 59.99108797918444, 59.99349452729867, 30.30008208542861, 30.317370965985738, 30.294404931029728, 0.9999851531198198, 0.9999674471467703, 0.9999890330824641, 8585.797272471413, 8600.299351905123, 8598.75216607813, 210.02556126212403, 73.95774333219379, 45.56599966061003, 8591.029912931079, 8598.724435721098, 8596.735925216602, 285.04005456840406, 284.8486997641989, 285.24388474070247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 605.8262, 7.267315, 4399.097, 592.6066, 7.418193, 4396.141, 585.2451, 7.492977, 4385.479, 618.5717, 7.071486, 4375.162, 597.1205, 7.367619, 4399.387, 583.0541, 7.512901, 4380.708, 99.97242, 99.91081, 99.66857, 99.42911, 99.98466, 99.56031
34905.78196, 59.98398280441878, 59.98586930636579, 59.982257611008784, 30.308694723526223, 30.35937516908945, 30.325153574501602, 0.9999866715750041, 0.9999743948504728, 0.9999876924204162, 8603.06544246891, 8605.516921986482, 8606.593365554658, 217.22105650693743, 61.90348947847451, 44.39543052722911, 8606.861852786462, 8608.360509394508, 8616.145980610923, 285.0009038308518, 284.6919304579391, 285.1270502393863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1098, 7.188611, 4392.397, 598.9102, 7.346725, 4400.191, 591.6122, 7.428919, 4395.16, 612.319, 7.169302, 4390.131, 603.3961, 7.290369, 4399.62, 589.2969, 7.452472, 4391.736, 99.82568, 100.0, 99.88742, 99.77195, 99.98873, 99.8134
34908.091680000005, 59.982893485819496, 59.980132960409, 59.97733337666681, 30.333472619871145, 30.356139110476924, 30.30140146611916, 0.9999868529049807, 0.9999759003690738, 0.9999863705827081, 8606.528040055158, 8608.589494288495, 8605.53327310541, 214.24671544803056, 58.12458951524559, 46.25720175963079, 8610.493291161985, 8603.715162588445, 8605.346814992416, 285.10027100300294, 284.8130670658617, 285.19448235044416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0704, 7.18754, 4392.23, 598.9491, 7.346356, 4400.199, 591.5928, 7.429656, 4395.1, 612.2996, 7.169486, 4390.131, 597.0824, 7.367984, 4399.445, 589.277, 7.452289, 4391.85, 99.82463, 100.0, 99.88466, 99.77315, 99.98599, 99.81079
34910.37544, 59.973752893935, 59.97707065996114, 59.97647583248147, 30.321908394003845, 30.375733276923473, 30.31742314173037, 0.9999853368855323, 0.9999766128225612, 0.9999864077386776, 8604.881914642887, 8610.235926630967, 8606.699739686168, 212.7008175832916, 55.95894016534112, 46.67323677377726, 8608.996984891057, 8600.3889824128, 8612.643138964306, 285.1137139688517, 284.58489610197296, 285.10808837520034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 617.3988, 7.092417, 4378.748, 605.1554, 7.269178, 4398.886, 597.8629, 7.358419, 4400.032, 606.241, 7.254614, 4398.01, 590.9022, 7.436104, 4394.292, 594.9829, 7.391676, 4397.17, 99.51679, 99.97328, 99.99314, 99.95337, 99.86888, 99.94641
34912.7332, 59.970743516615144, 59.97090251983817, 59.9739933292293, 30.359903169004472, 30.362303008056507, 30.31735404958296, 0.9999877040283454, 0.999975691551938, 0.9999867369332542, 8605.620322743747, 8608.385905317142, 8615.74800288212, 208.17407131006985, 59.99130040191494, 47.7898466941956, 8613.30684690766, 8599.976301274319, 8613.697124207702, 285.1780004279793, 284.6130120890305, 285.1873458671279, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1098, 7.188254, 4392.288, 598.9296, 7.345804, 4400.198, 591.554, 7.429287, 4394.764, 612.3384, 7.169118, 4390.021, 597.1205, 7.367619, 4399.385, 593.1339, 7.407973, 4397.816, 99.82449, 100.0, 99.87959, 99.77329, 99.98578, 99.94148
34915.050760000006, 59.97110211709548, 59.97120353191589, 59.973791986038236, 30.31718955928373, 30.31701623194588, 30.29926339424963, 0.9999913014011784, 0.9999800462103071, 0.9999862623178795, 8604.104258040954, 8605.940398108789, 8601.359861185596, 217.18382196645325, 58.145975264042306, 47.8805691253483, 8606.807284199445, 8602.06635639665, 8600.684890367493, 285.0533613644111, 284.7592995777028, 285.1600756579312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1295, 7.189147, 4392.807, 597.8596, 7.359251, 4399.577, 589.4769, 7.455426, 4390.623, 615.8337, 7.116533, 4380.06, 601.7366, 7.307353, 4400.052, 601.7624, 7.310004, 4400.073, 99.82686, 99.98899, 99.78549, 99.56864, 99.99977, 100.0
34917.35736, 59.971082983034876, 59.972505268810515, 59.971637475998484, 30.311430295277983, 30.360090791870192, 30.313198783282367, 0.999987496748431, 0.9999759539807744, 0.9999874181770562, 8611.991164023391, 8607.367637635109, 8613.953498923074, 214.25047953930869, 59.93257511798765, 42.2503440237233, 8608.540128283794, 8603.321979789314, 8614.341941145825, 285.22126472829905, 284.74660596089103, 285.2190410219231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 606.8514, 7.238047, 4396.672, 596.2253, 7.370486, 4399.907, 590.5251, 7.43573, 4394.755, 612.5908, 7.16875, 4389.859, 597.1205, 7.367619, 4399.277, 595.6986, 7.383801, 4398.602, 99.93211, 99.99649, 99.86883, 99.77065, 99.98724, 99.96558
34919.66988, 59.97518357588958, 59.976144365704805, 59.97687490587554, 30.320223705443826, 30.359515565771577, 30.31195079045391, 0.9999846894749321, 0.999975291450361, 0.999985270103308, 8602.111926039575, 8600.76566088401, 8608.321130200164, 213.1171383308299, 59.823390359419136, 37.65163028700408, 8613.8923805429, 8604.569483335175, 8606.40099827095, 285.1648918284646, 284.902987683351, 285.2882994533914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0901, 7.186826, 4392.288, 598.9491, 7.346541, 4400.138, 591.5928, 7.429103, 4394.876, 612.2607, 7.16967, 4389.91, 603.4725, 7.290369, 4399.514, 595.7185, 7.383801, 4398.548, 99.82581, 100.0, 99.89009, 99.7718, 99.98996, 99.9656
34922.0268, 59.97827710876708, 59.97784540452681, 59.979959575647385, 30.30761917136376, 30.33785789712447, 30.317861025174032, 0.9999872497962347, 0.9999755817346869, 0.9999851469257328, 8594.561149413239, 8597.682573824875, 8598.331093435663, 210.62262104708861, 58.53082382789262, 45.214864517516816, 8606.618330975567, 8613.094360703268, 8598.379684110423, 285.02741049409826, 284.75216529967383, 285.27491064734676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 617.3988, 7.094737, 4379.019, 605.097, 7.269547, 4398.892, 597.8823, 7.358972, 4399.915, 606.2604, 7.254247, 4397.966, 609.5382, 7.2091, 4394.349, 589.3366, 7.452289, 4391.792, 99.52781, 99.97598, 99.99672, 99.95224, 99.87016, 99.81204
34924.347, 59.98325963938389, 59.983064183388166, 59.98014412967881, 30.33557512394522, 30.349077126654727, 30.301075933316113, 0.9999846093654591, 0.9999754869032722, 0.9999871161024815, 8605.058073885319, 8612.14197808356, 8614.011454025986, 208.6795953218334, 65.21306602792288, 47.63616404848972, 8610.140847491823, 8610.745320683258, 8612.163042442104, 285.07071205091717, 284.768080159973, 285.1021764200524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1295, 7.187005, 4392.235, 598.9491, 7.346356, 4400.137, 591.6122, 7.428735, 4394.937, 612.319, 7.169118, 4390.183, 603.4152, 7.290186, 4399.564, 595.6787, 7.383985, 4398.542, 99.82344, 100.0, 99.88857, 99.77065, 99.9887, 99.96563
34926.6618, 59.97897749432948, 59.98071902351734, 59.97875866942823, 30.343345748662, 30.360477132518238, 30.28672525122076, 0.9999864085775221, 0.9999757156989305, 0.9999873969554375, 8605.80603020229, 8612.754121066922, 8604.612546801302, 211.80847401639403, 58.794566429677516, 51.808937855549175, 8601.861440327155, 8603.115969408998, 8602.502231443163, 285.01157230172515, 284.71100866943186, 285.2101510386831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0507, 7.187362, 4392.068, 598.988, 7.346541, 4400.265, 591.5928, 7.429103, 4395.046, 612.3578, 7.170405, 4390.184, 603.4725, 7.290369, 4399.608, 595.7384, 7.377209, 4399.248, 99.81833, 100.0, 99.88602, 99.77551, 99.99011, 99.98151
34929.121080000004, 59.982281504111334, 59.981637195309695, 59.98147378647726, 30.36037234731064, 30.378105708283787, 30.323478998794737, 0.999986128792094, 0.999975293198395, 0.9999843085932277, 8607.227062520284, 8609.46323313956, 8611.069661595371, 213.71368626763024, 63.10760630439654, 47.97272837033324, 8610.107359836837, 8610.180823523964, 8612.997362399543, 285.02630674519185, 284.70105333444917, 285.1626393895692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8011, 7.273383, 4399.188, 592.6066, 7.418377, 4396.502, 585.7498, 7.487823, 4387.933, 617.2513, 7.10403, 4382.787, 600.0771, 7.325433, 4400.326, 597.3289, 7.369884, 4398.899, 99.97883, 99.90951, 99.71395, 99.58202, 100.0, 99.97358
34931.432440000004, 59.98483595408415, 59.98392986603955, 59.98473474434647, 30.32695312756485, 30.366249474566786, 30.313254947945396, 0.999984906572617, 0.999971377324666, 0.9999893017054953, 8608.904919203906, 8608.229861900894, 8605.709624603407, 216.16064891763074, 57.877015823990405, 45.82749252666281, 8614.606504978672, 8599.524910618093, 8612.402570751125, 285.108776415315, 284.7289028775444, 285.2673861381383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1295, 7.187897, 4392.23, 598.9491, 7.346541, 4400.138, 591.554, 7.429287, 4395.049, 612.3384, 7.169486, 4389.975, 597.1587, 7.367802, 4399.559, 595.6986, 7.383618, 4398.548, 99.82463, 100.0, 99.8886, 99.77063, 99.98721, 99.96821
34933.85624, 59.985841692001124, 59.98913172086809, 59.98676654973006, 30.318723823722433, 30.333259041838442, 30.298654391635896, 0.999988976028408, 0.9999722988091513, 0.9999885851255379, 8599.110508892301, 8603.176414885786, 8610.84080620684, 214.61636586903575, 64.21152574485859, 47.40989645138643, 8605.3386033567, 8600.115385885645, 8608.82682132609, 284.77917302560047, 284.6381526013968, 285.26739421169856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 614.5007, 7.128289, 4383.599, 604.0464, 7.278388, 4399.194, 597.8434, 7.358603, 4399.803, 606.2798, 7.252592, 4397.953, 590.8641, 7.436652, 4394.045, 589.3565, 7.451922, 4391.905, 99.65001, 99.98497, 99.99565, 99.95341, 99.86325, 99.81618
34936.171720000006, 59.99229439392728, 59.99313497262399, 59.987529367810616, 30.304678013409916, 30.347040981066254, 30.32094122901447, 0.9999852218774468, 0.9999704142038042, 0.9999852868372376, 8610.198833904084, 8613.027081150178, 8604.437262650255, 210.79384933932738, 58.93561887278702, 45.54567512480571, 8608.003567858765, 8603.098688189455, 8611.514645171908, 285.13099430644957, 284.7884744401539, 285.1632812970879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.0507, 7.188254, 4392.288, 599.0074, 7.346172, 4400.256, 591.5734, 7.429103, 4395.055, 612.3578, 7.168934, 4390.085, 597.1587, 7.367436, 4399.552, 595.6986, 7.383985, 4398.717, 99.82332, 100.0, 99.88618, 99.77326, 99.98596, 99.96943
34938.54232, 59.994795829134326, 59.997714619215124, 59.991823709538, 30.325890034215806, 30.351919050589444, 30.288845770402155, 0.9999864942925812, 0.9999794249339137, 0.9999851354717388, 8606.950096434182, 8607.972334546801, 8609.120763213965, 218.4128775251013, 56.067487200621144, 43.94761822581904, 8609.694226158386, 8610.708949688531, 8604.741201298359, 284.9577763048077, 284.7501429489621, 285.10398438438204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1492, 7.187005, 4392.288, 598.988, 7.345988, 4400.36, 591.554, 7.428919, 4394.988, 612.319, 7.169302, 4389.969, 597.1205, 7.367436, 4399.393, 595.6986, 7.383435, 4398.718, 99.82333, 100.0, 99.8862, 99.77063, 99.98479, 99.96427
34940.9452, 59.99481154218176, 59.99416608478637, 59.996598745279684, 30.33496126146006, 30.34830390346134, 30.306214128175267, 0.9999869348220755, 0.9999723844401839, 0.9999863049161655, 8604.975313720282, 8611.199154822432, 8609.475946701557, 211.7588576793105, 63.03731506805798, 42.703242450520065, 8608.633101007958, 8611.370311502063, 8613.214382884064, 285.0396518729935, 284.7533093461936, 285.2610460661795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.8208, 7.273919, 4399.24, 592.626, 7.418009, 4396.088, 585.3422, 7.492056, 4385.482, 618.63, 7.072222, 4375.105, 603.4725, 7.291282, 4399.707, 601.1461, 7.319526, 4400.166, 99.98133, 99.91343, 99.66859, 99.43296, 99.99099, 100.0
34943.285560000004, 59.997568264344636, 60.0000399653821, 59.995244291885456, 30.343892829580472, 30.357678633007005, 30.323299556187852, 0.9999827575074213, 0.9999717615428179, 0.9999867823833845, 8609.165712964485, 8602.496037475745, 8603.226113643757, 212.838121099031, 56.48408493730403, 47.00594764210496, 8610.474917297637, 8606.473067195107, 8606.771675936887, 285.05874811307484, 284.6310248359243, 285.16092269622436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.1295, 7.187362, 4392.397, 598.9491, 7.346541, 4400.369, 591.554, 7.429103, 4394.988, 612.2607, 7.169118, 4390.08, 600.039, 7.333285, 4400.386, 595.7384, 7.383252, 4398.494, 99.82333, 100.0, 99.88219, 99.77063, 100.0, 99.96943
