TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35222.158520000005, 60.00538486869832, 60.00424227164709, 60.008117957243805, 32.893947792518595, 32.944492480498475, 32.88763873572322, 0.9999795635066708, 0.999961942188105, 0.9999755014673933, 9351.005657862812, 9357.040432290974, 9355.861446102512, 225.723726922482, 85.75500197539395, 63.97226321183825, 9354.785996779285, 9358.468265793479, 9365.155639321909, 285.24548453619377, 284.98491337648625, 285.46823636213924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 717.3725, 7.647808, 5500.545, 720.0208, 7.627257, 5500.494, 715.0134, 7.694169, 5496.92, 727.8011, 7.553025, 5498.09, 714.373, 1.538559, 1100.288, 727.9684, 7.551173, 5497.125, 100.0, 100.0, 99.96627, 99.94914, 100.0, 99.94631
35224.50256, 60.005829345080144, 60.00827711285461, 60.006788491324116, 32.92036633232503, 32.93326210155418, 32.92677857321709, 0.9999761018826593, 0.9999563274138218, 0.999978825647462, 9348.335349042321, 9358.088544093847, 9357.794035908335, 234.7021624918525, 85.89020048992546, 65.69361201061656, 9352.935588464383, 9358.169774608145, 9357.237814630784, 285.18626470755976, 285.0479042048443, 285.49087804461595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.4698, 7.591234, 5499.71, 724.9042, 7.586733, 5499.634, 711.5775, 7.722516, 5494.966, 725.801, 7.575824, 5498.421, 715.1741, 1.538194, 1100.094, 721.7257, 7.621125, 5500.313, 99.99438, 99.99194, 99.9223, 99.9782, 99.97855, 100.0
35226.811480000004, 60.00942300441558, 60.0061969248307, 60.00559075738414, 32.8961997551811, 32.93175481775674, 32.890285349743536, 0.9999780502063191, 0.9999625759215757, 0.9999761719505454, 9346.94000995427, 9351.531838480223, 9357.250430590762, 232.91723327788623, 78.65669784216834, 63.639055328074846, 9347.998187494664, 9344.775935150905, 9357.238625667656, 285.22190023458637, 285.0033108870281, 285.4995436322361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 730.266, 7.520561, 5494.145, 731.2077, 7.512318, 5493.39, 705.1328, 7.780867, 5486.902, 719.1793, 7.646795, 5499.833, 721.4879, 1.525228, 1100.489, 715.5029, 7.685034, 5498.792, 99.89213, 99.88044, 99.7575, 99.99556, 100.0, 99.97663
35229.09788, 60.01139514643352, 60.00950487124194, 60.01423689542452, 32.93761233002077, 32.96806477223299, 32.91374048473459, 0.9999777781584717, 0.9999589232931502, 0.9999782149970691, 9356.192823188518, 9357.11239477275, 9362.648951942037, 237.54218824116015, 83.58445566755245, 61.83504675226777, 9353.453613594236, 9359.150405059905, 9361.084059751698, 285.2093405100889, 285.01639414365064, 285.5223343392328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.4304, 7.591234, 5499.762, 724.8847, 7.585997, 5499.298, 711.034, 7.720491, 5494.238, 725.801, 7.576008, 5498.761, 715.2313, 1.537464, 1099.768, 721.7455, 7.620576, 5500.208, 99.99426, 99.98698, 99.89384, 99.97606, 99.99762, 100.0
35231.461, 60.019356051298026, 60.01476511730021, 60.01659660399612, 32.917045854645885, 32.95016251565192, 32.92021167076473, 0.9999774834498195, 0.9999660964769378, 0.9999757417070498, 9348.699394375199, 9356.824599248086, 9356.438206550287, 233.53860405139721, 81.53043430485377, 66.88641846603022, 9352.05999334849, 9358.66346287533, 9365.470616885952, 285.2240360991014, 285.0439316870966, 285.57449076193944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.4304, 7.590877, 5499.763, 724.8847, 7.586181, 5499.355, 711.4611, 7.724725, 5495.269, 725.801, 7.576008, 5498.651, 721.6404, 1.525593, 1099.811, 715.4631, 7.6854, 5498.912, 99.99428, 99.98589, 99.90856, 99.97798, 100.0, 99.97353
35233.777480000004, 60.02114395198448, 60.02179762174087, 60.01851114401747, 32.452998054542626, 32.424111730335845, 32.30458530331445, 0.9999764906915074, 0.9999566894028036, 0.9999788897282632, 9049.545802401362, 9045.068870463681, 9016.213665737268, 222.93763892302718, 77.42269493267031, 59.31987716036201, 8870.030698401335, 8830.416313102076, 8798.651408916601, 285.25564573620176, 284.90560303464275, 285.3370548641379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 724.5289, 7.591591, 5499.71, 724.9431, 7.586365, 5499.412, 711.5775, 7.724725, 5494.335, 725.7816, 7.576375, 5498.813, 721.4306, 1.524315, 1100.523, 715.4631, 7.685584, 5498.728, 99.99333, 99.988, 99.90749, 99.9781, 100.0, 99.97672
35236.08692, 60.01478668294865, 60.01982568743227, 60.01605961902831, 29.714441477496187, 29.589234249522814, 29.406524676429562, 0.9999826186802596, 0.9999658721628306, 0.9999802596456997, 8351.060938085868, 8421.879413065364, 8510.17010605812, 195.40865804531813, 65.69942296532054, 49.36240002899285, 8777.022637979453, 8841.21935609313, 8911.751043101493, 285.1660618094698, 285.0283211138414, 285.50573836604116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 718.9496, 7.640848, 5500.146, 724.9625, 7.586365, 5493.241, 711.0728, 7.726013, 5495.081, 725.6263, 7.577847, 5498.759, 721.526, 1.52468, 1100.453, 715.2245, 7.684118, 5498.725, 100.0, 99.98897, 99.90531, 99.97805, 100.0, 99.97374
35238.42044, 60.02380867954895, 60.018983356045716, 60.01860902464573, 32.776712329007594, 32.73040518325987, 32.53001401529317, 0.9999727888177946, 0.9999574376680526, 0.9999710976715626, 9123.005077968297, 9216.290985113059, 9291.289790562765, 217.33691027137684, 81.79235654277511, 66.13430050312036, 9352.66689315621, 9354.554153170704, 9358.323525244581, 285.3087047311944, 284.9633509512152, 285.308380281051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0931, 7.638706, 5500.469, 723.0753, 7.605337, 5499.976, 395.7853, 8.432854, 2833.237, 725.6263, 7.57803, 5498.742, 721.3162, 1.525045, 1100.26, 715.2444, 7.687598, 5498.532, 100.0, 99.99835, 57.0062, 99.97693, 100.0, 99.96795
35240.73812, 60.020111784420656, 60.018082543112726, 60.017197431506006, 32.92646303035592, 32.95402193137555, 32.939411505981894, 0.9999747757599147, 0.9999648832539523, 0.9999775873511211, 9348.879960456161, 9344.48778946379, 9343.115060145234, 228.3877646267083, 79.19955069125831, 64.68475057459227, 9321.878531074102, 9319.37838176374, 9309.761319629337, 285.37969799410473, 285.152612431984, 285.4669869905599, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6397, 7.642454, 5500.708, 723.1143, 7.606995, 5500.139, 709.6169, 7.741107, 5493.608, 753.5307, 7.208281, 4619.705, 722.2127, 1.526141, 1100.483, 715.5228, 7.685034, 5498.726, 100.0, 100.0, 99.88425, 95.33118, 100.0, 99.9702
35243.04204, 60.01025097216337, 60.015398906495, 60.01538412465742, 30.96750693107157, 30.86224524875476, 30.69745289118689, 0.999976437979079, 0.9999596359812236, 0.9999779976040674, 8571.310461721487, 8537.260855625449, 8499.938108955153, 205.84830677180435, 72.27588381629494, 64.08969115215689, 8350.555058578382, 8311.889830384329, 8279.883991140296, 285.1331989827024, 284.9088266500312, 285.3162423898489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.6254, 7.637814, 5500.359, 723.0753, 7.606258, 5499.926, 709.7528, 7.739635, 5493.946, 721.5872, 7.622341, 5500.283, 719.9047, 1.528698, 1100.446, 621.6635, 8.217731, 4731.318, 100.0, 99.99726, 99.88228, 100.0, 100.0, 90.62691
35245.34908, 60.01175368534007, 60.01261776469879, 60.010277473780384, 32.92895334246697, 32.965749037917256, 32.917577162681724, 0.9999754309034358, 0.9999672230962661, 0.9999783103829726, 9344.908869630885, 9357.493335650779, 9358.245957683504, 227.62387842226508, 76.15065429694369, 62.11559235286177, 9355.68822388451, 9362.603588979422, 9357.51886495674, 285.15892887895143, 284.9978893101484, 285.53279169632316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.1129, 7.636565, 5500.315, 723.1143, 7.606442, 5499.747, 709.811, 7.738714, 5493.996, 721.4707, 7.623628, 5500.392, 718.5504, 1.530707, 1100.523, 712.4809, 7.721475, 5495.817, 100.0, 99.99399, 99.88247, 100.0, 100.0, 99.92993
35247.65836, 60.011863428906565, 60.011389252122356, 60.010516435169336, 32.934100727553954, 32.942603951566475, 32.89621714262784, 0.9999778583726973, 0.9999712188595634, 0.9999746560414686, 9349.94774067936, 9353.24574253877, 9364.635982539396, 223.93314237429763, 69.16338475568318, 66.83208086935338, 9348.12323215503, 9355.398916060672, 9358.826474909336, 285.3496796030826, 285.0496291065329, 285.443035552339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0734, 7.638706, 5500.295, 723.0364, 7.607179, 5500.375, 709.9081, 7.739635, 5493.954, 721.6066, 7.622525, 5500.329, 718.722, 1.530341, 1099.99, 712.9978, 7.717813, 5496.39, 100.0, 99.99933, 99.88866, 99.99847, 100.0, 99.93888
35250.026600000005, 60.00859004273338, 60.01126536039287, 60.01132882819605, 32.909239451149425, 32.95193614280288, 32.90807140096894, 0.9999759927166848, 0.9999716304709846, 0.999978185846704, 9353.961259353759, 9349.69877994811, 9356.432091148301, 224.1000889565894, 71.15852972673702, 61.95617129225275, 9350.380500710731, 9346.991760805913, 9353.895080435803, 285.31660057371795, 285.0662077244644, 285.5347661698141, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0143, 7.640134, 5500.668, 723.0364, 7.607179, 5500.373, 709.8304, 7.740187, 5493.957, 721.5289, 7.622893, 5500.173, 718.5694, 1.530889, 1100.147, 711.6459, 7.722574, 5495.067, 100.0, 100.0, 99.88873, 100.0, 100.0, 99.9089
35252.314280000006, 60.0066577096099, 60.00517250411715, 60.00949012438272, 32.930946095263074, 32.97297517992598, 32.931997754383545, 0.9999764534722042, 0.9999699914669211, 0.9999802039879329, 9350.873422628252, 9356.989319918634, 9359.51257463749, 217.17201037412156, 70.78023486929897, 63.26345288232005, 9356.197379075207, 9351.571975653946, 9360.747642082773, 284.9634378973256, 284.6735019697019, 285.28132196651757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.9027, 7.700813, 5496.418, 716.7523, 7.672569, 5499.791, 716.1782, 7.678339, 5498.469, 727.1992, 7.566631, 5498.562, 722.289, 1.523036, 1100.016, 709.5782, 7.735941, 5494.566, 99.95836, 99.99155, 99.98406, 99.95964, 100.0, 99.8998
35254.6538, 60.00509882650331, 60.00901424608214, 60.009418314412464, 32.91377580473924, 32.96524347509782, 32.901913785112136, 0.9999826299539794, 0.999973428695992, 0.9999758968586272, 9345.13991698728, 9350.470910203649, 9355.240763520733, 225.6109693613571, 69.45237888574434, 61.4816759665282, 9347.142847296425, 9352.194351426177, 9355.354000424471, 285.3176333580871, 285.01662672632324, 285.500025096164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9749, 7.639063, 5499.958, 723.1337, 7.605706, 5500.038, 709.8304, 7.740003, 5493.615, 721.6066, 7.622709, 5500.11, 724.7115, 1.518471, 1100.369, 706.1984, 7.771467, 5488.473, 100.0, 100.0, 99.88632, 100.0, 100.0, 99.78902
35257.00024, 60.001544692178996, 60.002399509621604, 60.000924988944924, 32.87138304353593, 32.9045633912197, 32.84936763539075, 0.9999766498499801, 0.9999693852611379, 0.9999775782560238, 9338.449240617307, 9339.004676307637, 9344.382497813067, 229.0775176494999, 74.547973331506, 64.07577956801379, 9346.324405762585, 9338.940033531799, 9344.728750342145, 285.29182320719514, 285.0150288082647, 285.4993693149368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 722.7349, 7.60569, 5499.954, 727.4917, 7.556709, 5496.635, 704.3757, 7.790807, 5484.007, 714.9849, 7.687797, 5498.525, 731.1778, 1.502765, 1098.838, 699.916, 7.824389, 5476.453, 100.0, 99.94884, 99.70782, 99.96195, 99.92167, 99.57048
35259.293600000005, 60.00415950759898, 60.00047911113812, 60.004416654767454, 32.89662394442771, 32.94805628360233, 32.906308841788565, 0.9999793574532586, 0.9999736923918879, 0.9999784975619981, 9344.461660968913, 9348.935954013588, 9351.06749733243, 223.88090075464515, 77.3027295469817, 62.59925498645498, 9349.89293805476, 9355.012583195976, 9354.697706358189, 285.29866169757014, 284.9580911641924, 285.40086747781487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.3297, 7.64174, 5500.346, 723.1337, 7.606995, 5500.149, 709.9081, 7.73853, 5493.547, 721.4513, 7.622525, 5500.452, 724.5779, 1.518105, 1100.26, 706.1984, 7.771467, 5488.301, 100.0, 100.0, 99.87826, 100.0, 100.0, 99.78272
35261.589040000006, 59.99954936255663, 60.00037980638457, 60.00074878870774, 32.910224752609544, 32.952703869381956, 32.90044589899979, 0.999978073606992, 0.999966990517295, 0.9999789995236995, 9344.86102336255, 9348.675375398792, 9355.99355627993, 225.88539609899044, 80.60738929574441, 66.11274071001571, 9352.133857014138, 9355.624887995431, 9354.435650371342, 285.27907355584927, 284.9423594159785, 285.496733999194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571781, 5498.637, 723.0558, 7.606442, 5500.032, 709.8304, 7.738714, 5493.266, 721.4318, 7.62418, 5500.444, 731.1588, 1.502947, 1099.097, 706.2183, 7.771284, 5488.301, 99.97381, 100.0, 99.87615, 100.0, 99.91649, 99.78162
35263.8888, 60.00145224574671, 59.999434083871314, 59.99911354527521, 32.9104635456352, 32.9529298739944, 32.925737517401714, 0.9999767844532109, 0.9999580320895696, 0.9999781456268323, 9348.236538617957, 9356.099239553432, 9360.344837548526, 230.12326488370218, 83.38684880824013, 59.82109183315606, 9345.052198404479, 9351.125105857318, 9360.202031751718, 285.1390781865454, 284.9009808639614, 285.4247964930955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.5529, 7.496111, 5491.736, 716.869, 7.672201, 5499.622, 716.1782, 7.678339, 5499.392, 727.8788, 7.552473, 5497.206, 737.5679, 1.487059, 1096.926, 711.2085, 7.725503, 5495.366, 99.84835, 99.99364, 99.98753, 99.9478, 99.70667, 99.95858
35266.291240000006, 59.9990747199033, 60.00212918616527, 59.99874611374966, 32.92434401276845, 32.966121073852484, 32.93381144877321, 0.9999789627975841, 0.9999650232989444, 0.9999793188623604, 9351.855815663821, 9354.649098420876, 9363.691550815405, 229.24842576988794, 78.808190345978, 63.38383616622468, 9350.6464054636, 9354.296556521342, 9359.235300511631, 285.1585489258786, 284.8836881811633, 285.365465994942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.571246, 5498.862, 723.0364, 7.606811, 5500.144, 709.7528, 7.739635, 5493.496, 721.6066, 7.622158, 5500.333, 731.1778, 1.50313, 1099.106, 707.4112, 7.760846, 5491.786, 99.9779, 100.0, 99.88336, 100.0, 99.91382, 99.8381
35268.717800000006, 60.00085161678486, 59.99872533539955, 59.99775067256202, 32.90079186212683, 32.94745135810408, 32.89246937820038, 0.9999755208466923, 0.9999631243705984, 0.9999759057511469, 9350.625801767112, 9350.314087644403, 9354.491456529433, 228.19975292481922, 75.92143608260108, 68.24915473451301, 9350.97229747024, 9348.943519709606, 9352.66077779662, 285.280540823956, 284.95462126604946, 285.4601597487861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2244, 7.571602, 5498.856, 723.0948, 7.606258, 5500.093, 709.4228, 7.74258, 5491.683, 720.3055, 7.644589, 5499.294, 728.2594, 1.511165, 1099.961, 716.7156, 7.665989, 5499.715, 99.97381, 100.0, 99.86683, 99.98576, 100.0, 99.99341
35271.058320000004, 60.00133613896219, 60.00137452838848, 60.00525721391767, 32.912177174943004, 32.953928407911356, 32.915870476048845, 0.9999759897519432, 0.9999624968021827, 0.9999743641991428, 9353.659386077954, 9353.501795406388, 9355.720049889165, 234.61860435424478, 80.20072278141765, 62.87995803280546, 9357.507519214629, 9356.310418172918, 9359.895738046136, 285.05959680739505, 284.9220808827038, 285.3465852965249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.3154, 7.625857, 5500.589, 727.0832, 7.567024, 5499.027, 707.501, 7.755833, 5491.89, 720.9075, 7.625651, 5500.501, 731.1396, 1.50313, 1099.111, 712.2424, 7.724222, 5497.021, 100.0, 99.9734, 99.85115, 100.0, 99.92673, 99.89996
35273.46536, 60.00665338821093, 60.00372164471131, 60.00509362623645, 32.92238063790582, 32.984906228909296, 32.932260653735426, 0.9999752037927656, 0.9999677588654978, 0.9999761096364234, 9346.597045559602, 9352.681826798393, 9361.8280719785, 232.27965504214626, 82.61890410578508, 63.095385852166146, 9351.893085615797, 9352.180855717817, 9356.686463262335, 285.09640975358735, 284.82731787763777, 285.4060745965487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2441, 7.571959, 5498.689, 722.9975, 7.606442, 5499.92, 709.8887, 7.739082, 5493.78, 721.5872, 7.622709, 5500.613, 724.6733, 1.51774, 1100.372, 712.6996, 7.713234, 5494.96, 99.9778, 99.99715, 99.87622, 100.0, 100.0, 99.90697
35275.744360000004, 60.00713510257596, 60.010465356342436, 60.00850209252659, 32.92184740453721, 32.94226088377048, 32.901777555831075, 0.9999769243680207, 0.9999646206726233, 0.9999771888324328, 9347.079263862459, 9348.107409650322, 9353.957061125027, 229.05462809965866, 79.71465615644729, 60.55275349685917, 9347.049479208139, 9351.854857176093, 9342.210047952283, 285.20644490796667, 284.9410000515207, 285.31280552658654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.5331, 7.496111, 5491.794, 716.8107, 7.672201, 5499.556, 716.1393, 7.678523, 5499.331, 727.8594, 7.552473, 5497.147, 718.6266, 1.531254, 1100.623, 706.1786, 7.771833, 5488.243, 99.8494, 99.99068, 99.98642, 99.9478, 100.0, 99.78894
35278.054000000004, 60.00839741311928, 60.01034524412906, 60.01218061786639, 32.93201433900368, 32.95731168783395, 32.92734932658786, 0.9999777032933572, 0.9999671246592057, 0.9999762393943031, 9348.175555434018, 9358.15886983848, 9353.638686163702, 225.04240612557032, 76.93959455489676, 61.96589946656604, 9352.902306414479, 9352.578885234272, 9361.995663671194, 285.2266336611421, 284.9110451458273, 285.2685150302641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.185, 7.571959, 5498.746, 723.017, 7.607179, 5500.212, 709.9275, 7.73853, 5493.604, 721.5483, 7.623077, 5500.621, 724.9022, 1.518105, 1100.101, 711.7652, 7.710122, 5495.005, 99.97571, 100.0, 99.87832, 100.0, 100.0, 99.90778
35280.3568, 60.011629015757904, 60.01231736108069, 60.012093622407654, 32.931716136960056, 32.93883324952242, 32.93885658599345, 0.9999765625795165, 0.9999646351024214, 0.9999759985872881, 9349.719732766422, 9355.30898733129, 9354.634856309282, 229.77340099426738, 78.19357118805328, 65.7243854184353, 9352.350623730497, 9351.961326063989, 9354.883682678976, 285.12859334525183, 284.7627657271898, 285.3744308425902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.571424, 5498.688, 723.017, 7.607179, 5500.153, 709.9081, 7.739082, 5493.32, 721.5872, 7.622341, 5500.338, 724.7305, 1.518471, 1100.159, 711.964, 7.72056, 5497.12, 99.97791, 100.0, 99.87715, 100.0, 100.0, 99.92368
35282.672640000004, 60.01568181210068, 60.01371803365713, 60.01514413586233, 32.94131169531194, 32.967543034132746, 32.94077174207672, 0.9999785295683709, 0.9999619941179545, 0.9999759509623344, 9342.255965946211, 9345.690468409515, 9360.818802275731, 228.24051125175527, 81.0544199183787, 63.12502817683071, 9349.942514002436, 9355.78337694622, 9360.085823550755, 285.01906055157224, 284.7575204206136, 285.2731303433151, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0537, 7.6371, 5500.476, 729.3789, 7.534606, 5495.588, 703.541, 7.794672, 5483.889, 715.4509, 7.685958, 5498.864, 730.0524, 1.506052, 1099.623, 715.642, 7.683569, 5498.98, 100.0, 99.92041, 99.70457, 99.97794, 99.92286, 99.98005
35284.991400000006, 60.011987671853284, 60.0120170852429, 60.01147102033411, 32.91967021378586, 32.96329165987349, 32.945596758172705, 0.9999758471408279, 0.9999636415210543, 0.9999761453129135, 9349.758487403373, 9347.949017942465, 9357.007905349541, 231.3567659238047, 77.5748277404955, 62.34140655342162, 9353.721388443653, 9355.300172484809, 9358.018616380936, 285.047320252171, 284.7924940706041, 285.3889522174523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571959, 5498.909, 723.1337, 7.606442, 5499.966, 709.714, 7.73945, 5493.334, 721.5483, 7.623077, 5500.62, 728.8507, 1.506965, 1099.103, 713.4949, 7.704262, 5497.35, 99.97475, 99.99617, 99.87741, 100.0, 99.91709, 99.93084
35287.3528, 60.00810004070688, 60.01271693643134, 60.00898956439057, 32.913232408283726, 32.96065401722554, 32.929004658715776, 0.9999755032591872, 0.9999604846767044, 0.9999755635658698, 9339.42822651742, 9348.976596869881, 9357.03763077897, 227.70692934182352, 81.59356991108552, 66.7785424347976, 9344.402053469823, 9352.35734701483, 9356.138083442387, 284.98775882532675, 284.69463231420093, 285.2696071107995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.9736, 7.558931, 5497.17, 720.4683, 7.639414, 5500.217, 714.2758, 7.696009, 5498.867, 727.0244, 7.562218, 5497.572, 737.3962, 1.486511, 1096.759, 706.278, 7.771467, 5488.066, 99.94714, 100.0, 99.95878, 99.95445, 99.70398, 99.78905
35289.607560000004, 60.01124258661098, 60.00914867820759, 60.009740188191934, 32.939417704730836, 32.982491345924544, 32.950160097334184, 0.999975229609885, 0.9999612173854189, 0.9999755070445284, 9346.760006458318, 9357.24276293842, 9359.984211347073, 229.57682421404752, 82.15312817449055, 62.298748936336324, 9354.698147059471, 9347.198122655547, 9359.61251446431, 285.00196792525435, 284.7029638351186, 285.2639775207455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 728.3142, 7.554648, 5497.858, 722.2193, 7.610679, 5499.694, 709.8693, 7.739082, 5493.654, 721.5483, 7.62326, 5500.23, 731.1588, 1.502582, 1098.963, 711.5664, 7.715249, 5495.186, 99.95193, 99.99303, 99.88651, 100.0, 99.85057, 99.91106
35291.9476, 60.009508341551744, 60.011204520444586, 60.009399395705465, 32.95389659013532, 32.97776282538248, 32.92523417446588, 0.9999743921029364, 0.9999617971615837, 0.9999766649434297, 9353.013281556545, 9353.557661598892, 9356.779255683443, 230.62425820215867, 83.87305622554754, 64.92383482767627, 9347.69890899944, 9351.55244473473, 9363.739702884663, 285.0986806787467, 284.7351623567812, 285.2936018903268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571602, 5498.636, 723.0558, 7.606995, 5499.864, 709.9275, 7.738346, 5493.662, 721.5095, 7.623445, 5500.339, 731.1396, 1.502582, 1098.655, 713.4153, 7.708291, 5496.596, 99.9738, 99.99613, 99.8917, 100.0, 99.87635, 99.93671
35294.250640000006, 60.00883940190528, 60.00717061002945, 60.0121584440609, 32.93459356489556, 32.97400391893917, 32.938831485205824, 0.9999753472117864, 0.9999644171744582, 0.9999792401967611, 9344.060173931903, 9352.280720319286, 9356.43164992541, 231.3697310129346, 80.09534135258991, 66.22969133156357, 9348.644597435119, 9347.920042958493, 9358.706062978948, 284.9968018603326, 284.6735412156934, 285.21820363552155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.5411, 7.638171, 5500.249, 729.3789, 7.534974, 5495.866, 703.5022, 7.794672, 5483.943, 715.2179, 7.687613, 5498.551, 724.9213, 1.517375, 1099.635, 718.7435, 7.652805, 5500.292, 100.0, 99.92252, 99.70665, 99.97133, 99.96539, 100.0
35296.566600000006, 60.00736605829178, 60.01067256965729, 60.01144925396082, 32.94076380990394, 32.974052111325065, 32.96035766792289, 0.9999772493165249, 0.9999614161653566, 0.9999771521142176, 9353.723458172637, 9356.92610086194, 9357.754052207869, 232.53643318784907, 84.85257891640686, 65.36986922959892, 9351.896936928986, 9355.2551965136, 9354.613087115024, 285.02106914943164, 284.7767826610243, 285.2310514483695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.571781, 5498.746, 722.9975, 7.607179, 5500.03, 709.7916, 7.738714, 5493.884, 721.5289, 7.622709, 5500.221, 731.1969, 1.502399, 1098.862, 711.3278, 7.724405, 5495.326, 99.9758, 100.0, 99.88451, 100.0, 99.872, 99.91362
35298.88016, 60.00653021274802, 60.01051693948464, 60.00770839902906, 32.925020233313184, 32.94458692293068, 32.935421010109266, 0.9999736346790965, 0.9999688213872878, 0.9999763390786514, 9351.49094622981, 9350.488754889755, 9356.741053392849, 227.6454189870242, 79.44750740336985, 64.2038609742674, 9349.736906330692, 9346.398868091681, 9351.336376828687, 285.03357654345984, 284.69976828779755, 285.23304922505736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571959, 5498.579, 723.017, 7.606811, 5499.978, 709.811, 7.739082, 5493.668, 721.4513, 7.623445, 5499.941, 725.0167, 1.51774, 1100.215, 711.3477, 7.728067, 5493.651, 99.97275, 100.0, 99.88347, 100.0, 100.0, 99.8996
35301.17932, 60.004612105176626, 60.00341026504071, 60.00605444758468, 32.937302815256054, 32.97016608555209, 32.93267999063949, 0.9999745407706713, 0.9999644487221009, 0.999975600015262, 9352.444682829337, 9352.124364221916, 9353.797784354647, 232.90052001581398, 80.10213399236636, 63.34077439086923, 9357.82467411096, 9351.690789684719, 9355.69171047399, 284.93232450577375, 284.7058220001749, 285.33902041465956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.5529, 7.496468, 5491.625, 716.7134, 7.672201, 5499.394, 715.7705, 7.682388, 5498.056, 726.5389, 7.57233, 5498.797, 721.5069, 1.525228, 1100.327, 710.1548, 7.73173, 5495.641, 99.84729, 99.98758, 99.97672, 99.97673, 100.0, 99.91639
35303.492600000005, 60.00148402943254, 60.00305259966991, 60.00141121540883, 32.93873258153772, 32.98024216126441, 32.93584612954906, 0.9999776583053583, 0.9999662708878065, 0.9999774899051326, 9347.611837015129, 9351.926268197683, 9358.144635548391, 229.38114362218198, 74.99054169013834, 66.13185707541243, 9350.13159346999, 9350.00737310554, 9359.442783083692, 285.0258575053148, 284.6781523559052, 285.2645471392357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571959, 5498.804, 723.0753, 7.607179, 5499.979, 709.8304, 7.740003, 5493.722, 721.5677, 7.622893, 5500.332, 724.8259, 1.517923, 1100.068, 713.0972, 7.708107, 5494.136, 99.97685, 100.0, 99.88445, 100.0, 100.0, 99.94169
35305.8292, 59.99772432653387, 60.00178553345322, 60.00624228664116, 32.927415409644176, 32.95948845371906, 32.920330313268046, 0.9999738361465699, 0.9999654980341648, 0.9999770535422712, 9343.025535195777, 9349.970502968648, 9355.096990674334, 224.9061714041004, 82.87125646405093, 64.35214831000621, 9344.471437089345, 9348.43776504826, 9359.760088152389, 285.06419743737376, 284.7201928839174, 285.2265585813386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 723.3855, 7.607118, 5499.983, 726.9275, 7.556525, 5496.756, 704.3175, 7.791728, 5484.115, 715.3732, 7.68651, 5498.892, 731.1778, 1.503313, 1099.214, 718.7236, 7.652256, 5500.006, 100.0, 99.94686, 99.70978, 99.97027, 99.89165, 99.99871
35308.17712, 59.99453531593085, 59.994443848014576, 59.99984780606095, 32.93715955596313, 32.99356462304077, 32.932220354786786, 0.9999750633298066, 0.9999632183387522, 0.9999749039067527, 9352.115577228087, 9349.297078543932, 9360.394794450356, 225.0496144097448, 76.72061981351862, 64.39231100471306, 9351.625760097399, 9352.203364753464, 9359.111668599347, 284.9372538711747, 284.58387925713276, 285.1980866643545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.0864, 7.571781, 5498.741, 723.0948, 7.606258, 5500.089, 709.8693, 7.738898, 5493.836, 721.5677, 7.622709, 5500.392, 724.6924, 1.518105, 1100.082, 711.9044, 7.718545, 5496.629, 99.97179, 100.0, 99.88653, 100.0, 100.0, 99.90414
35310.44572, 59.99421591183174, 59.99294783061688, 59.994187272610695, 32.94275700172277, 32.97471362002972, 32.94081412386744, 0.9999773347031922, 0.9999651058683305, 0.9999757873394448, 9346.978760453756, 9354.220663573471, 9359.044167477554, 229.47777948876526, 79.62322071877225, 64.64630565597417, 9351.285552564423, 9353.438394431443, 9367.906732725183, 284.9492788856915, 284.717443890884, 285.21029669283485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.185, 7.571424, 5498.746, 723.1531, 7.606627, 5499.98, 709.7722, 7.739635, 5493.849, 721.6066, 7.623812, 5500.281, 724.5016, 1.518105, 1100.034, 712.3417, 7.718728, 5497.116, 99.9758, 100.0, 99.88428, 100.0, 100.0, 99.94615
35312.82708, 59.99377601840973, 59.990684216687946, 59.99313777774374, 32.935368899651934, 32.97334613785584, 32.93262432279188, 0.999978514575181, 0.9999579563951956, 0.9999770287539295, 9348.376075813132, 9350.495985642618, 9356.717904153362, 228.14162632390526, 84.55345238970585, 68.1123871234995, 9353.140715536174, 9353.373169973362, 9361.466059627683, 284.8973439699021, 284.6208000225044, 285.2555157515146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.5529, 7.496468, 5491.463, 716.7717, 7.672753, 5499.542, 716.0616, 7.677602, 5499.327, 727.8594, 7.552841, 5497.375, 718.8174, 1.530889, 1100.739, 706.1984, 7.772016, 5488.702, 99.84634, 99.98741, 99.98636, 99.95088, 100.0, 99.78682
35315.158200000005, 59.99139733095933, 59.99301944976367, 59.995893264008416, 32.93480904551314, 32.969513604057774, 32.93668662723654, 0.9999755990263216, 0.9999651788817697, 0.9999760881209689, 9354.26021484812, 9353.955257590387, 9361.23687586654, 230.1954785134617, 77.81667050894885, 62.368386000244755, 9351.663130548577, 9352.375374761938, 9356.343999624829, 285.0795085828455, 284.76226623814915, 285.2598449820171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571959, 5498.747, 723.1143, 7.60589, 5500.144, 709.8304, 7.739082, 5493.593, 721.5483, 7.622893, 5500.221, 724.7687, 1.517923, 1100.36, 713.137, 7.724954, 5494.916, 99.97685, 100.0, 99.88545, 100.0, 100.0, 99.91875
35317.44416000001, 59.99664517156048, 59.993091294312435, 59.996495060469464, 32.9105189759049, 32.96257263995815, 32.90921019487606, 0.9999773785722308, 0.9999594337586128, 0.9999766720050673, 9349.266884681512, 9348.524828554946, 9356.289006229343, 231.08834403361493, 78.65452102955896, 62.591229708667015, 9353.270785103652, 9351.281195653277, 9354.559076740483, 284.96023166665816, 284.73533297201084, 285.24253548927953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.572316, 5498.804, 723.1143, 7.60589, 5500.025, 709.6946, 7.74258, 5492.515, 720.2279, 7.636131, 5499.744, 727.4773, 1.5108, 1099.635, 716.8349, 7.666539, 5499.652, 99.97685, 100.0, 99.86251, 100.0, 99.98093, 100.0
35319.7598, 59.99632762935636, 59.99622103222518, 59.99568462843103, 32.94428828852131, 32.972716909776906, 32.95743701269514, 0.999977895515655, 0.9999630291874454, 0.999973887008218, 9349.29348558304, 9351.329251526793, 9359.519077112382, 235.115223098019, 78.42171218362637, 63.91591165431237, 9349.117000747252, 9356.943444263667, 9359.451800290495, 284.98229915461667, 284.7640526496586, 285.2560807231076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9946, 7.639599, 5500.549, 727.6279, 7.562603, 5498.16, 707.0157, 7.764668, 5491.407, 719.8589, 7.635947, 5500.171, 725.1311, 1.517375, 1100.315, 712.0435, 7.717263, 5496.237, 100.0, 99.96166, 99.82616, 100.0, 99.99777, 99.93018
35322.091960000005, 59.99818383900126, 59.99827091486376, 59.99754306417349, 32.93459374134992, 32.970826312984585, 32.95082914377562, 0.9999752841979892, 0.9999588518374452, 0.9999752119342494, 9351.389306603254, 9347.508684998797, 9360.513191750086, 228.1603489374661, 83.5392622391173, 59.94353642530541, 9349.565377294586, 9355.121997745335, 9357.6360836971, 284.98771741400236, 284.75744551853955, 285.2366410653617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.746, 723.0948, 7.606627, 5499.93, 709.9858, 7.737978, 5493.711, 721.5095, 7.622893, 5500.11, 731.1396, 1.502765, 1098.836, 711.288, 7.72587, 5496.746, 99.9758, 100.0, 99.88362, 100.0, 99.90203, 99.90403
35324.404760000005, 59.99392505436317, 59.99421989575085, 59.9965420701775, 32.92708280382435, 32.966803268385895, 32.90436937522634, 0.9999762984919615, 0.9999588613455876, 0.9999760363359617, 9345.025832588424, 9344.45002386326, 9357.5639164295, 230.1679615401731, 85.21061816274596, 65.76472462725724, 9349.846203861807, 9349.851477106578, 9353.786157258837, 284.97465251838173, 284.6954595330354, 285.246624247095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 732.1389, 7.497539, 5491.626, 716.8301, 7.672201, 5499.735, 716.217, 7.67797, 5499.161, 727.8594, 7.552841, 5497.264, 737.5297, 1.486876, 1096.559, 706.1786, 7.772199, 5488.3, 99.84938, 99.99061, 99.98958, 99.94574, 99.69727, 99.78587
35326.77328, 59.99284647421794, 59.99319441763033, 59.99233507692271, 32.94050537541285, 32.97158299382695, 32.93441596988287, 0.9999774813141842, 0.9999574638360073, 0.9999770099061475, 9351.485903876432, 9352.634414863243, 9355.526791892587, 232.47111181622313, 84.1051517774913, 65.50413267243334, 9351.330563862768, 9352.268826512081, 9355.308266887212, 285.01501254646496, 284.743037127801, 285.3507295631613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.2047, 7.571781, 5498.746, 723.0948, 7.607179, 5500.139, 709.9469, 7.738714, 5494.462, 721.5677, 7.622893, 5500.221, 731.2541, 1.502765, 1098.85, 711.3079, 7.710488, 5497.023, 99.9758, 100.0, 99.88032, 100.0, 99.88786, 99.94448
35329.15004, 59.99735670385104, 59.99173355769773, 59.9942747875069, 32.9291844753793, 32.94851328010327, 32.93321206110665, 0.9999781167442006, 0.9999555560311667, 0.9999791233668744, 9345.92841951375, 9353.104327333978, 9356.543208090281, 228.89451109266793, 87.02447922799911, 62.209110100589896, 9351.109525314809, 9359.224463694072, 9354.168681436435, 284.96938475755553, 284.72504849920415, 285.30751477802914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.185, 7.572316, 5498.636, 723.0948, 7.607179, 5500.213, 709.9081, 7.739082, 5493.539, 721.4901, 7.622341, 5500.334, 731.1969, 1.502765, 1098.87, 712.2821, 7.722391, 5497.453, 99.9738, 100.0, 99.88113, 100.0, 99.8719, 99.95228
35331.426640000005, 59.993877555720466, 59.99313127226803, 59.99153822404652, 32.945824239653874, 32.98871651899285, 32.92513576965102, 0.9999764565105876, 0.9999627270625107, 0.9999766384035664, 9345.774056706487, 9345.792573875144, 9358.144057070724, 231.6706086917784, 83.61138303906137, 61.85593192944316, 9353.264742373247, 9354.71384315206, 9359.202640963267, 284.9710699757328, 284.7073322176005, 285.1903033096807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.0143, 7.639777, 5499.784, 729.3789, 7.53479, 5495.756, 703.5604, 7.794672, 5483.889, 715.4703, 7.685039, 5498.504, 725.093, 1.515731, 1099.484, 717.4114, 7.684668, 5498.823, 100.0, 99.92143, 99.71066, 99.9714, 100.0, 99.96935
35333.707720000006, 59.9913921101863, 59.99780074031832, 59.99458198770762, 32.9380759011506, 32.97750643969983, 32.943451112608265, 0.999976449948238, 0.9999600969108721, 0.9999759054903704, 9340.874906734081, 9362.371530654054, 9355.222016146894, 227.98758254108543, 86.19699988474895, 62.559275874777825, 9352.682274356024, 9353.343014085187, 9364.940799002889, 284.97675524834585, 284.7451917059821, 285.23139920715903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.1653, 7.572138, 5498.746, 722.9391, 7.606258, 5499.98, 709.9663, 7.740923, 5493.612, 721.5872, 7.622893, 5500.222, 727.6681, 1.512627, 1099.572, 711.4471, 7.717996, 5497.093, 99.97485, 100.0, 99.88728, 100.0, 99.96746, 99.94575
35336.02784, 59.99698531798628, 59.99933578969889, 59.99656294507304, 32.9150226289091, 32.96306031858074, 32.915390413426756, 0.9999791643539324, 0.9999621286080174, 0.9999745472574736, 9343.941742662217, 9344.87056397457, 9350.862491488355, 232.4407095137094, 78.75799172353436, 64.8350056423034, 9349.682742464622, 9352.778513379966, 9355.2689940609, 284.9457218283425, 284.8061453416111, 285.2468851272126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 720.0, 726.5399, 7.568033, 5497.763, 721.6745, 7.627257, 5499.907, 713.0723, 7.700059, 5496.401, 725.9564, 7.574353, 5497.882, 719.3134, 1.530159, 1099.955, 706.1786, 7.772199, 5488.47, 99.96445, 99.9969, 99.97563, 99.96966, 99.99448, 99.79207
