TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35483.58396, 59.99087706933136, 59.990947539081134, 59.98962842564782, 32.93785584776003, 32.97960358989138, 32.93846448154868, 0.9999825490433436, 0.9999656659796704, 0.9999830680719882, 9343.635980261412, 9352.510376104241, 9346.25499621792, 235.81942829762602, 76.45263075587081, 53.48533007617789, 9345.280696446855, 9351.481341706565, 9351.19493239054, 284.79468268188316, 284.56091832643637, 285.1413319152668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 732.6514, 7.495397, 5491.465, 716.9079, 7.672017, 5499.679, 716.217, 7.680363, 5498.944, 726.8496, 1.513112, 1099.817, 738.636, 7.417476, 5479.573, 737.6307, 7.431413, 5481.427, 99.84341, 99.99275, 99.9794, 99.9709, 99.62917, 99.66613
35485.923240000004, 59.993025169598816, 59.98932861512546, 59.99168633438398, 32.94424988025978, 32.98670602360985, 32.932747176081534, 0.9999821603014596, 0.9999641282004191, 0.9999792382821168, 9347.647168012389, 9352.8302745785, 9354.807958616777, 232.52953042099654, 77.81965406404152, 61.95724866458295, 9349.073775441067, 9349.63483148408, 9359.537209183229, 284.89867587627054, 284.6131889094003, 285.18570927867194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2441, 7.571246, 5498.752, 723.0753, 7.605706, 5500.265, 709.9081, 7.738714, 5493.671, 720.6163, 1.527453, 1100.039, 732.3223, 7.49911, 5491.834, 731.3283, 7.511253, 5493.265, 99.97288, 99.99837, 99.87626, 100.0, 99.85102, 99.87615
35488.26284, 59.9941486569339, 59.99226074712237, 59.991348153248786, 32.92945885154651, 32.974416231180484, 32.93686897733812, 0.9999782067376398, 0.9999659518093336, 0.9999784475397551, 9346.39833990666, 9350.360932926133, 9354.56682707229, 232.1170176247301, 76.89565010838214, 59.77935925517204, 9353.430730200005, 9351.759619014752, 9354.662476700358, 284.97064971374283, 284.80280971051945, 285.20729170823375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.323, 7.570532, 5498.527, 723.0948, 7.606074, 5500.213, 709.4034, 7.745525, 5492.028, 719.2958, 1.530395, 1100.517, 729.5183, 7.537462, 5496.537, 727.5509, 7.560329, 5498.263, 99.97182, 100.0, 99.86066, 100.0, 99.92191, 99.96702
35490.572, 59.991204629496465, 59.99727076421873, 59.994784198889704, 32.93344553616718, 32.99570837481135, 32.94614848455086, 0.9999805386171011, 0.9999655593775396, 0.9999776279687842, 9344.031141275964, 9357.52465731397, 9355.375728158868, 225.78846526015616, 79.55087035973156, 59.9618369936552, 9349.440265952664, 9350.39808559328, 9360.949867841156, 284.9373038747907, 284.65341816640097, 285.2127987326534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.5071, 7.630854, 5500.651, 727.7641, 7.559657, 5498.23, 706.9381, 7.765589, 5491.41, 719.0045, 1.52966, 1100.611, 731.9789, 7.503311, 5491.831, 731.3283, 7.51162, 5493.381, 100.0, 99.96642, 99.82078, 100.0, 99.85278, 99.87825
35492.93608, 59.99488507065851, 59.994165415106536, 59.9935162577716, 32.94569374498912, 33.012420464702984, 32.95950652662563, 0.99997786641123, 0.9999636403562362, 0.9999810140797846, 9347.645815056576, 9353.69747993219, 9367.153440865775, 229.66536156668576, 81.6720164596245, 62.21518593494693, 9354.144101951919, 9350.69487061652, 9358.247815636443, 284.8693564284049, 284.5805066379298, 285.17872090467546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2639, 7.57071, 5498.643, 723.1531, 7.606074, 5500.315, 709.9858, 7.738162, 5493.491, 714.3052, 1.54014, 1099.989, 726.0085, 7.572891, 5498.48, 725.0657, 7.584318, 5499.286, 99.97383, 100.0, 99.88026, 99.97778, 99.97202, 99.98776
35495.258720000005, 59.99758968384017, 59.99576172390449, 59.99427184845334, 32.93836140343183, 32.999389949627144, 32.94704161881087, 0.9999756866063099, 0.9999658254114474, 0.9999783904869644, 9351.167615759316, 9353.64530979585, 9362.48222884343, 232.51683435548875, 79.7340601788992, 62.036390080449564, 9351.21011978843, 9352.69116611826, 9362.71334186288, 284.91908084136304, 284.7368035444476, 285.23540406993584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 732.5331, 7.496111, 5491.685, 716.8885, 7.671832, 5499.723, 716.3528, 7.676497, 5498.97, 707.7224, 1.551539, 1098.65, 719.9237, 7.642471, 5499.964, 718.7833, 7.652988, 5500.069, 99.8453, 99.98958, 100.0, 99.87588, 100.0, 99.99985
35497.5926, 59.99758860851131, 60.00415325166897, 59.9976659893742, 32.957066123241326, 32.977181449156916, 32.94633099938055, 0.9999747008690013, 0.9999648808569157, 0.9999787300695837, 9349.333060515493, 9363.071164736091, 9362.936690308514, 228.61928827363113, 78.11404220132954, 63.06662991552457, 9358.9730797446, 9362.360094131353, 9365.81163138015, 284.8851470412238, 284.6586651399654, 285.1519520391264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2836, 7.571067, 5498.753, 723.1337, 7.606074, 5500.323, 709.8499, 7.738898, 5493.68, 714.48, 1.539772, 1099.936, 726.0658, 7.573256, 5498.479, 725.0458, 7.584318, 5499.404, 99.97582, 99.99841, 99.8783, 99.998, 99.97093, 99.98246
35499.9896, 59.998002701639734, 59.998116859173784, 59.99823349387625, 32.965339393835826, 33.00864543089593, 32.94023878267211, 0.9999795986492448, 0.9999620951850855, 0.9999805959206021, 9339.280185911557, 9346.98091845731, 9357.358191280506, 232.01518890532338, 81.93579825238612, 63.874484652928004, 9350.636028680077, 9350.314841658537, 9351.960723320626, 284.95735657542167, 284.70218582881904, 285.1807032470572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2836, 7.570889, 5498.747, 723.1143, 7.60589, 5500.321, 709.8887, 7.738714, 5493.547, 714.3829, 1.539772, 1099.882, 719.8093, 7.64028, 5500.564, 718.8032, 7.652622, 5500.448, 99.97687, 100.0, 99.88128, 99.98789, 100.0, 99.99981
35502.302560000004, 59.99529383048934, 60.00069220533476, 60.000715322006954, 32.96134388594685, 32.96063704013523, 32.95808892623115, 0.9999822467787414, 0.9999713470530609, 0.9999785768061383, 9354.432801338693, 9354.020357913641, 9356.269117409945, 227.20543950535694, 71.22023989148238, 59.51300213015156, 9353.422017786048, 9358.353664603243, 9361.515435703872, 284.8709223724494, 284.70483297098764, 285.1856121173799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.4229, 7.638171, 5500.649, 729.4178, 7.534053, 5495.647, 703.6575, 7.793752, 5484.008, 720.4998, 1.528005, 1100.389, 714.4493, 7.691233, 5499.012, 714.6082, 7.686682, 5498.685, 100.0, 99.91945, 99.70775, 100.0, 99.97782, 99.97007
35504.67296, 60.00117379761137, 59.999178619561334, 60.00000699384905, 32.96040517838735, 32.98811427357019, 32.94776371160967, 0.9999788152328298, 0.9999708067896576, 0.9999777788061245, 9350.369906182643, 9355.706156496406, 9359.60388244602, 231.5571411948613, 74.45545220878284, 59.94329083260163, 9353.938709378694, 9352.453369987916, 9361.960795826224, 284.95322029274075, 284.56318558229754, 285.1421395769081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.3033, 7.57071, 5498.959, 723.1143, 7.60589, 5500.212, 709.8693, 7.738714, 5493.331, 714.2858, 1.539956, 1100.033, 719.7521, 7.641376, 5499.907, 712.5803, 7.713967, 5496.162, 99.97968, 99.99828, 99.87734, 100.0, 100.0, 99.92882
35506.984560000004, 59.99659133526993, 59.99563943435353, 59.99927676260734, 32.9442752347381, 32.959703700375236, 32.93091407202003, 0.9999816617550638, 0.9999682239836998, 0.9999796263524864, 9344.283535989249, 9342.18473815738, 9364.104933136417, 227.00274347025606, 74.82996702588207, 60.58577497875467, 9349.622730895055, 9345.954593309047, 9360.25065997424, 284.9283987751815, 284.6306334228297, 285.105976478557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.8062, 7.662978, 5499.921, 720.2932, 7.641256, 5500.016, 713.8875, 7.700059, 5498.752, 708.6738, 1.551355, 1098.466, 726.0276, 7.573621, 5498.481, 706.2183, 7.771833, 5488.641, 100.0, 100.0, 99.97403, 99.88293, 99.97392, 99.78482
35509.38444, 59.99805520604767, 59.997732685866175, 60.00175764474177, 32.96769689396639, 32.950725039347276, 32.94115786830283, 0.9999820595724994, 0.9999691860992389, 0.999981411412622, 9355.337590367519, 9353.962719156214, 9355.084395204643, 225.24721176683056, 73.17825603902929, 58.88053481949646, 9348.534323823902, 9365.57830130734, 9357.117857690251, 284.9958317100481, 284.7540347154236, 285.14414188963525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 718.8708, 7.64299, 5501.154, 723.0364, 7.605706, 5499.984, 709.811, 7.737978, 5493.443, 714.0334, 1.54014, 1099.902, 719.6376, 7.63955, 5500.069, 712.6002, 7.713418, 5497.699, 100.0, 99.9983, 99.8846, 99.98968, 100.0, 99.9288
35511.69208, 59.99472819929433, 59.99663424102307, 59.99031058521491, 32.943444629653186, 32.98817815476564, 32.94831780319517, 0.9999786289268775, 0.9999721718200697, 0.9999796236292604, 9344.307974974156, 9355.497549767824, 9361.24305124295, 225.93180790574706, 71.1554027074526, 58.52424759223504, 9351.806384493395, 9355.35918554349, 9361.680223913674, 284.9034857708417, 284.68266990743183, 285.23333027882643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.9946, 7.638706, 5500.54, 722.9975, 7.605522, 5500.042, 709.8693, 7.739819, 5493.733, 708.1107, 1.551723, 1098.66, 719.9047, 7.641741, 5499.915, 712.2424, 7.716714, 5494.499, 100.0, 100.0, 99.8771, 99.8574, 100.0, 99.92897
35514.1316, 59.995550332534044, 59.99908825752739, 59.998850289260304, 32.934043277174226, 32.965782613908154, 32.95096130715334, 0.999977759496474, 0.999967341319342, 0.9999772725902177, 9341.564999474793, 9350.435067927494, 9362.83780470486, 227.6001595417863, 73.09510137915822, 61.175107486103116, 9348.882353584075, 9354.25805309344, 9358.50074960362, 284.9543963135844, 284.77527708171215, 285.2164576849923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2639, 7.57071, 5498.863, 729.4178, 7.534237, 5495.763, 703.6381, 7.793936, 5483.89, 701.6443, 1.56202, 1096.58, 713.3811, 7.702921, 5497.673, 718.7833, 7.651889, 5500.058, 99.97287, 99.91851, 99.70569, 99.66965, 99.93801, 100.0
35516.61712, 59.99973334809157, 60.001734831362356, 60.00355870764688, 32.92586890917356, 32.976142191292595, 32.943695547241255, 0.9999793451413899, 0.999969214488418, 0.999981834744088, 9349.725700291474, 9355.52949496181, 9359.944428366853, 234.98887881279222, 72.30386793238995, 57.3163257505048, 9347.446319446744, 9349.046041347778, 9357.93806321016, 285.05136538962927, 284.69244745605613, 285.18864150762494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.4086, 7.634423, 5499.957, 722.9586, 7.605337, 5500.042, 709.811, 7.739266, 5493.556, 707.9554, 1.551723, 1098.331, 719.8284, 7.642107, 5499.85, 712.7195, 7.713051, 5496.702, 100.0, 99.99944, 99.87834, 99.84683, 100.0, 99.93864
35519.002160000004, 60.00340484055544, 60.00358377552023, 59.999086615938126, 32.92199546939478, 32.98594430265022, 32.93303899916529, 0.999981774772934, 0.9999688201040844, 0.9999807929593751, 9340.904027547238, 9347.29718778195, 9357.421279011456, 226.16920848979234, 73.76345285963453, 58.30664638031294, 9346.592168485624, 9345.12998429647, 9363.94631582322, 284.9302760214853, 284.73080238956715, 285.2724716335234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.6254, 7.634066, 5499.906, 722.4138, 7.613442, 5500.281, 712.3928, 7.712208, 5497.266, 712.3245, 1.544001, 1099.875, 725.0548, 7.584579, 5498.638, 706.278, 7.771467, 5488.581, 100.0, 100.0, 99.92827, 99.95332, 99.97624, 99.79097
35521.3848, 60.000850700352125, 60.0042349441643, 60.003982196519694, 32.91935507128823, 32.973798818352556, 32.94481225388153, 0.9999803666268026, 0.9999700762067002, 0.9999817167849551, 9345.415459390508, 9355.730092566091, 9362.912465522451, 232.31371886656586, 74.93940414655981, 55.669672619614175, 9349.321030692356, 9357.412841676523, 9356.99763378938, 284.9924789741356, 284.7165908606001, 285.2246503841355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 716.6628, 7.669224, 5500.006, 721.1881, 7.621362, 5500.231, 710.1993, 7.735401, 5493.609, 708.1884, 1.550988, 1098.394, 719.7521, 7.639732, 5500.074, 711.5664, 7.712502, 5496.814, 99.9987, 100.0, 99.8846, 99.86577, 100.0, 99.94835
35523.66156, 60.00489756431627, 60.00200280536442, 60.00438263805813, 32.941622122345976, 32.97356359202552, 32.964511902891935, 0.9999824760013241, 0.9999665309286077, 0.9999807071287629, 9352.411251458469, 9363.654420229937, 9363.02649299934, 229.72242905150415, 72.4292551212975, 56.494467336648086, 9354.428063362318, 9355.50224178442, 9364.195061463646, 284.84398386198103, 284.6774234265565, 285.16341945048646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.0537, 7.639063, 5500.616, 723.0558, 7.606074, 5500.267, 709.9663, 7.737978, 5493.674, 714.4023, 1.539772, 1100.105, 719.8093, 7.641193, 5500.234, 712.3616, 7.724771, 5496.412, 100.0, 100.0, 99.87832, 100.0, 100.0, 99.93336
35526.00772, 60.00026798641823, 60.0023024758958, 60.004929189466935, 32.938274451801796, 32.96789598827793, 32.937057566340464, 0.9999803009210584, 0.9999720468418389, 0.9999830201658456, 9343.093105008687, 9351.693414044996, 9355.597716988279, 222.38451547894329, 73.76373040942053, 60.40788380811864, 9353.553834532244, 9349.692711621112, 9356.366612484204, 284.94888037940046, 284.7526800784751, 285.235989543323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.3033, 7.57071, 5498.695, 729.4373, 7.534053, 5495.65, 703.6187, 7.793384, 5484.062, 720.6163, 1.527086, 1100.116, 713.4193, 7.703286, 5496.798, 718.7236, 7.651706, 5500.232, 99.97383, 99.91951, 99.70682, 100.0, 99.95207, 100.0
35528.33428, 60.003004699099485, 60.00436072371942, 60.00221917665852, 32.95709337701353, 33.00047384200952, 32.939130175873714, 0.999982171328731, 0.9999697828556567, 0.9999807292044179, 9346.046284061164, 9347.383407398342, 9357.976013705222, 230.71422199854896, 69.14792979059257, 58.24357704798331, 9356.235473052175, 9353.084208469723, 9361.339604804603, 284.9317334882901, 284.7219382601513, 285.14510110041226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.1917, 7.638706, 5500.76, 723.1531, 7.606995, 5499.98, 709.9275, 7.73761, 5493.5, 714.2858, 1.54014, 1099.718, 719.8093, 7.640098, 5500.389, 712.6996, 7.725137, 5496.719, 100.0, 99.99824, 99.88571, 99.97298, 100.0, 99.90513
35530.683000000005, 60.0022657045876, 60.00168928715069, 60.00573109661334, 32.94264487221477, 32.974693294843824, 32.94886162840775, 0.9999811605013188, 0.9999714682966457, 0.9999811836499795, 9348.411834250135, 9350.698075069275, 9360.630506521682, 225.11047937327112, 71.67335428486717, 58.643503184151996, 9349.730305545761, 9350.310175793295, 9363.229309987506, 284.88051886441383, 284.6465794521104, 285.14844261037115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.1917, 7.637992, 5501.426, 723.1143, 7.606074, 5499.924, 709.811, 7.738162, 5493.396, 720.7328, 1.526902, 1100.596, 719.8093, 7.638454, 5500.659, 710.294, 7.734477, 5494.463, 100.0, 99.99722, 99.87852, 99.99954, 100.0, 99.88362
35532.99768, 60.00072523979387, 60.00531763951617, 59.99879679379803, 32.955448493330024, 32.976123913991366, 32.95672242604423, 0.9999823828664198, 0.9999660971841327, 0.9999786044922199, 9346.895489691487, 9348.127297106903, 9364.30977463957, 225.75031446258663, 73.30645515491403, 59.48087291388856, 9354.00032752196, 9349.22434489817, 9365.955045479557, 284.84958855718276, 284.5704722386359, 285.26263097201166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 714.0604, 7.702955, 5497.549, 716.8495, 7.671648, 5499.903, 716.0034, 7.685701, 5497.214, 725.2184, 1.518996, 1099.952, 722.8422, 7.608685, 5500.224, 711.1091, 7.71946, 5497.208, 99.94498, 99.99683, 99.94795, 100.0, 100.0, 99.93229
35535.3672, 60.00207630643467, 60.005227883259586, 60.00839863049509, 32.973873484956314, 32.96697117653012, 32.97491737958016, 0.9999807827015667, 0.9999705117680325, 0.9999843942103911, 9346.192993637751, 9359.729243871852, 9361.066466638003, 232.5697742566158, 70.70521589446304, 54.74895972330796, 9354.485000454562, 9360.190765587187, 9367.121181498309, 284.9811440303557, 284.7718702596901, 285.1676855182413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.5609, 7.6371, 5500.83, 723.1726, 7.606627, 5500.1, 709.8304, 7.738898, 5493.773, 720.7134, 1.526902, 1100.0, 719.8093, 7.641924, 5500.127, 712.6599, 7.725687, 5496.894, 100.0, 100.0, 99.88539, 100.0, 100.0, 99.94212
35537.680920000006, 60.004168971954364, 60.00266864105093, 60.00285842862482, 32.93365482107026, 32.9837772790935, 32.91140091011124, 0.9999774205845898, 0.9999699142239424, 0.9999806984618649, 9337.13557755217, 9356.635600602682, 9356.749490204653, 222.74763539997184, 72.09015313851876, 57.53330137094417, 9343.918782389239, 9350.860583720942, 9356.352627191018, 284.8753343273041, 284.76157077995873, 285.2714497176901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 723.7995, 7.591948, 5499.62, 728.5034, 7.545105, 5496.223, 703.7351, 7.793752, 5484.222, 714.1499, 1.53922, 1100.057, 713.7054, 7.704382, 5497.707, 718.7833, 7.651889, 5500.118, 99.99426, 99.92992, 99.70882, 100.0, 99.95079, 100.0
35540.017080000005, 59.99804133323836, 59.99875142440075, 60.001451860620165, 32.947147810818784, 32.9920363889084, 32.95237323492234, 0.9999802766750305, 0.9999684630792898, 0.9999810467841006, 9350.886646819363, 9353.869485640349, 9361.56660160722, 230.93762450377926, 71.57678053586142, 60.585849846534074, 9355.972916484985, 9352.481365570417, 9355.150508626033, 284.89058467253994, 284.7650442360815, 285.24067765029827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.5411, 7.644953, 5500.541, 723.017, 7.607179, 5500.267, 710.0052, 7.738346, 5493.781, 720.4026, 1.526902, 1099.952, 719.6758, 7.642289, 5500.064, 712.6599, 7.712868, 5496.392, 99.99632, 100.0, 99.88553, 100.0, 100.0, 99.933
35542.296200000004, 59.999890924455876, 60.003214852808945, 60.00205296982154, 32.954080957815215, 32.99618059306991, 32.956090903535674, 0.9999799193252159, 0.9999700131320642, 0.9999801677760907, 9348.64139081682, 9353.312699730015, 9358.879522411738, 227.71619624883442, 74.61858987138089, 54.77929870008302, 9354.731963748816, 9348.972121107801, 9361.383505900094, 284.88394537653, 284.55793237403105, 285.07486007715096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.5269, 7.63835, 5500.665, 723.1531, 7.60589, 5500.266, 709.8887, 7.738714, 5493.898, 714.4995, 1.539037, 1099.636, 719.8093, 7.641924, 5500.072, 712.4809, 7.716165, 5496.344, 100.0, 100.0, 99.88766, 99.99407, 100.0, 99.93703
35544.78332, 60.002995290801216, 59.9961742556049, 59.99647304477449, 32.956934384489294, 32.983513821301926, 32.91709418134879, 0.9999841994391028, 0.9999719088122666, 0.9999810518960618, 9346.484331317304, 9357.35010988895, 9358.404448582638, 227.86561820628322, 72.57153389249697, 59.84242975549978, 9351.714519327461, 9356.19766802607, 9365.63348073763, 284.77077933462186, 284.58932591203273, 285.17704870170815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 713.745, 7.70474, 5497.697, 716.8495, 7.671648, 5499.668, 716.1782, 7.678154, 5499.104, 708.0913, 1.551355, 1098.515, 726.0658, 7.572891, 5498.429, 706.0991, 7.770917, 5490.424, 99.95672, 99.99691, 99.98223, 99.84024, 99.97304, 99.81328
35547.09756, 60.00122795856466, 60.002949823665595, 60.000178760150334, 32.954317825564125, 32.98479393774766, 32.93052024399259, 0.9999789466526525, 0.9999688129846146, 0.9999790641733866, 9352.195723722847, 9354.285587768029, 9360.090116579666, 225.88073362303203, 72.31724613295182, 57.628916420584574, 9352.355529213513, 9350.849826701156, 9364.999665643503, 284.8832959602927, 284.7090762155798, 285.1666963351703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.6594, 7.636743, 5500.534, 723.1531, 7.60589, 5500.272, 709.8887, 7.737242, 5493.898, 714.2664, 1.539772, 1099.698, 719.8284, 7.640828, 5500.074, 712.6996, 7.715249, 5496.217, 100.0, 100.0, 99.88766, 99.98881, 100.0, 99.9382
35549.400720000005, 59.998211975646186, 59.99940278472419, 59.997300045563485, 32.94687475223282, 32.96287936105167, 32.95136384137603, 0.9999781778169929, 0.9999707089794511, 0.9999805166571386, 9347.452901820143, 9345.645843651717, 9353.236658951355, 228.21338430712876, 69.62743461301761, 56.21515419573143, 9345.669499957066, 9349.951216195455, 9349.080049289332, 284.90654421982885, 284.7127470678043, 285.20021698918055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.3691, 7.63835, 5501.322, 723.3282, 7.599074, 5499.863, 708.0834, 7.754913, 5490.571, 717.451, 1.532969, 1099.994, 715.403, 7.685936, 5498.447, 717.8687, 7.655735, 5500.062, 100.0, 99.99739, 99.82717, 100.0, 99.97036, 100.0
35551.686120000006, 59.99674508079868, 59.99732085500886, 59.995156497225864, 32.963099816981874, 32.97888136737994, 32.95682119433913, 0.9999821774157058, 0.9999692901134398, 0.9999821119104895, 9346.955275355886, 9354.774953199583, 9357.685674626517, 219.43032332612984, 75.36085937040889, 59.7181626378524, 9350.786993322785, 9357.766828418584, 9359.517035481773, 284.857380066415, 284.6670083167492, 285.1607141599944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.667, 7.595517, 5500.051, 726.1882, 7.571814, 5499.377, 708.064, 7.751599, 5492.982, 714.6548, 1.54014, 1099.63, 719.8284, 7.641559, 5500.398, 712.5803, 7.710305, 5496.471, 99.994, 99.97695, 99.871, 99.9954, 100.0, 99.95486
35554.08324, 59.99322472403094, 59.99418342593839, 59.99718960915622, 32.95825146347653, 32.990834338924294, 32.94241173036462, 0.9999831477620907, 0.9999714132354899, 0.9999815801528877, 9344.723194050584, 9361.18856210341, 9359.31486244086, 226.80624328592694, 74.55408242620592, 61.790855608907805, 9351.28666441187, 9357.321491036022, 9359.324917331087, 284.8558358930976, 284.6673345531904, 285.2174736789347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 724.7656, 7.580704, 5498.746, 723.0948, 7.605522, 5500.152, 709.9469, 7.73853, 5493.433, 720.5775, 1.526534, 1100.407, 719.9237, 7.640646, 5500.449, 712.5604, 7.713601, 5496.483, 99.98352, 100.0, 99.87919, 100.0, 100.0, 99.93601
35556.35804000001, 59.99393552546113, 59.99030596811727, 59.99456595698253, 32.933981910692175, 32.9958895926145, 32.916161504875035, 0.9999806391813163, 0.9999683202008258, 0.9999817781072897, 9341.013135703512, 9352.334178981424, 9351.201707301545, 225.7486266877595, 75.01547558337438, 54.94391149796229, 9346.606378064127, 9352.052028404043, 9356.122544647447, 284.8879595424556, 284.7546284126121, 285.3136624900642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 732.612, 7.495932, 5491.574, 716.7523, 7.671648, 5499.904, 716.1393, 7.678891, 5499.385, 727.1797, 1.512009, 1100.107, 726.0848, 7.572526, 5498.484, 706.2382, 7.771833, 5488.178, 99.84142, 99.99685, 99.97826, 100.0, 99.97104, 99.78365
35558.69984, 59.99708070753589, 59.99470537447613, 59.9919481823967, 32.94973263229574, 33.0049579706529, 32.937472163148804, 0.9999816577715788, 0.9999665288447472, 0.999981264076678, 9349.54721781333, 9358.351388895278, 9364.661246518379, 225.97537182193446, 71.92756785187021, 58.896411579703, 9352.725251405716, 9355.571672375845, 9365.546553571474, 284.9335699963007, 284.63149319405466, 285.26358201157825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2639, 7.570889, 5498.752, 723.0753, 7.604969, 5500.322, 709.8693, 7.738714, 5493.837, 720.6551, 1.527269, 1099.962, 719.8093, 7.641011, 5500.5, 713.0972, 7.713601, 5496.572, 99.97287, 100.0, 99.88655, 100.0, 100.0, 99.93853
35561.01616000001, 59.994568381092684, 59.99411444810032, 59.99590390743639, 32.943143406609735, 32.97888714188822, 32.974017801498796, 0.999979273107019, 0.9999688046616986, 0.9999776370590283, 9348.353770899988, 9346.191457012676, 9355.668384487832, 225.60276636175695, 73.84818043520227, 57.408980223580784, 9346.43312550654, 9351.115554568043, 9358.715337696645, 284.99957968028343, 284.6617152139286, 285.2577178104912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2441, 7.570532, 5498.701, 723.1143, 7.60589, 5499.933, 709.9858, 7.737242, 5493.888, 720.6163, 1.527453, 1100.083, 719.8284, 7.641011, 5500.234, 712.7593, 7.71122, 5497.299, 99.97287, 100.0, 99.88746, 100.0, 100.0, 99.94948
35563.35572, 59.994516530851115, 59.99866298895806, 59.992374519032346, 32.943494878458466, 32.953445189509004, 32.94608094651445, 0.9999792259646979, 0.9999674732099255, 0.9999790774196442, 9341.056401371117, 9359.686787610588, 9355.679700208308, 228.10141634580032, 75.71858753341203, 58.067747359637906, 9347.377704061711, 9351.986163088768, 9354.830330699664, 284.91697522556063, 284.73750077127926, 285.2783306673217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.9749, 7.638528, 5500.708, 729.4178, 7.534053, 5495.592, 703.6187, 7.79412, 5484.12, 714.6354, 1.539404, 1100.234, 714.8117, 7.686484, 5500.076, 716.0397, 7.680273, 5498.03, 100.0, 99.91845, 99.71082, 99.98867, 99.98036, 99.97634
35565.70412, 59.989816870770916, 59.98876729692875, 59.99912927185605, 32.94238719544924, 32.96632874782093, 32.927369782820854, 0.9999798771190368, 0.9999695958744403, 0.9999781520754857, 9347.402122530302, 9360.41702570233, 9360.378396699944, 228.15518168975814, 72.12622836529431, 60.904991586307915, 9344.25908575345, 9355.64969583926, 9358.892956171032, 284.9937342406711, 284.7075402317495, 285.24488188074497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2836, 7.573387, 5499.106, 723.1143, 7.606074, 5499.984, 709.9663, 7.737794, 5493.567, 716.7908, 1.536279, 1100.128, 719.7902, 7.641559, 5500.395, 711.1688, 7.716897, 5496.875, 99.98235, 100.0, 99.88353, 100.0, 100.0, 99.94179
35568.090200000006, 59.994016283375956, 59.99768941878456, 59.997038490183535, 32.924703930232916, 32.96968340004391, 32.89569018136312, 0.9999782607222436, 0.9999676382493078, 0.9999786536825325, 9341.200134012237, 9346.655861241195, 9356.881000228474, 223.14743430540375, 73.2279260397404, 57.06333886996799, 9341.413834751547, 9338.931055249184, 9361.007879490777, 284.96347524599304, 284.69702985036264, 285.22447384252376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 717.0374, 7.669046, 5499.785, 719.8652, 7.65286, 5500.327, 714.897, 7.686806, 5499.274, 708.0525, 1.551723, 1098.505, 726.0467, 7.572891, 5498.704, 706.1587, 7.771833, 5488.582, 99.99591, 100.0, 99.97853, 99.86272, 99.97004, 99.78368
35570.39796, 59.99496071230943, 59.990861299867866, 59.99110347283547, 32.947820608914796, 32.98334098263133, 32.93295382865599, 0.9999798780946647, 0.9999697274977655, 0.9999793973473552, 9347.435677009522, 9353.481106354275, 9356.174501964813, 230.66627816827713, 70.2156636123691, 59.68913346536556, 9353.21635019979, 9349.85665321728, 9357.172208695638, 284.937317982235, 284.70033049328094, 285.18005626226056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.1469, 7.633888, 5501.393, 723.0364, 7.606811, 5500.156, 709.9858, 7.738346, 5493.728, 714.247, 1.539772, 1100.062, 719.8856, 7.640646, 5500.198, 712.4809, 7.71177, 5496.422, 100.0, 99.99824, 99.88455, 99.98396, 100.0, 99.93355
35572.70956, 59.99065715772927, 59.98959217336231, 59.99562181794565, 32.94002436559025, 32.986758672969565, 32.957541811421066, 0.9999795870956979, 0.9999695399074497, 0.9999820108335146, 9346.731038472137, 9350.201051389999, 9365.877882361514, 224.02358713835065, 72.53264607342317, 65.15865547813064, 9349.792303813863, 9350.854999671443, 9359.291104776981, 284.94486636885495, 284.55655443267034, 285.2364887043255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.6451, 7.645131, 5500.455, 723.0558, 7.605337, 5500.153, 709.8304, 7.738898, 5493.505, 708.0719, 1.551355, 1098.617, 719.8093, 7.641741, 5500.335, 712.3616, 7.708474, 5496.462, 100.0, 99.9963, 99.88137, 99.86837, 100.0, 99.94036
35575.071840000004, 59.98766717843213, 59.98975890328314, 59.991296517441576, 32.90593080759789, 32.97302989162771, 32.93593267701088, 0.9999772707383353, 0.9999701855858604, 0.9999768229539037, 9347.139334267285, 9346.165670188551, 9356.028058848708, 223.3400780798613, 71.27963482074438, 60.96918156361971, 9344.31805704723, 9352.00345197291, 9356.716572817344, 284.921684748317, 284.7013208445066, 285.2333636301207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.323, 7.570175, 5498.753, 729.3984, 7.534421, 5495.595, 703.5798, 7.79412, 5484.009, 701.6443, 1.562571, 1096.183, 713.362, 7.711687, 5496.663, 718.7037, 7.652072, 5499.844, 99.97183, 99.92257, 99.7078, 99.67005, 99.93027, 100.0
35577.43108, 59.98910169908799, 59.99009294620705, 59.988436816026535, 32.9429936523546, 32.995728636246085, 32.94327365354998, 0.9999808018361137, 0.9999687986624713, 0.9999819806905649, 9348.690215565352, 9358.95377899664, 9355.542948866638, 227.85513243902642, 74.92166705830368, 59.194526100037365, 9352.129381609644, 9348.892321124655, 9355.470021046152, 284.9003978152057, 284.71257442927765, 285.2805377150264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.3494, 7.639242, 5501.025, 722.9975, 7.607363, 5500.201, 709.7722, 7.738346, 5493.33, 707.9554, 1.551907, 1098.554, 719.9047, 7.642654, 5500.239, 712.6002, 7.713601, 5496.414, 100.0, 99.99523, 99.88341, 99.8689, 100.0, 99.92705
35579.7664, 59.99394494015318, 59.98595513641359, 59.98707084770221, 32.933547635386056, 32.98483205484949, 32.9193862536505, 0.9999803065627395, 0.9999688641709714, 0.9999797232634576, 9344.785880160798, 9354.857825110475, 9359.781740464243, 223.4532570400903, 73.31809626409995, 57.43214140678674, 9348.839398721479, 9351.067567974238, 9354.404021190703, 284.9490436375251, 284.8067614320662, 285.34832659067433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.2114, 7.636922, 5500.107, 723.0948, 7.605522, 5500.156, 709.9081, 7.735217, 5495.08, 709.8584, 1.547862, 1099.185, 722.5751, 7.607225, 5499.593, 708.2065, 7.753887, 5490.077, 100.0, 100.0, 99.89197, 99.92454, 99.99807, 99.81817
35582.13668, 59.987563554917564, 59.990185955410155, 59.988601771153576, 32.93644792592953, 33.00462602098458, 32.93129199928151, 0.9999784116946793, 0.999971683790959, 0.9999809086109585, 9344.21322172889, 9346.560893613225, 9354.25510785162, 227.1939059892245, 71.41768604432855, 62.13577567289576, 9350.19407412816, 9353.204561554074, 9359.264031458582, 285.0548039497081, 284.69865176220287, 285.1183407686101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 714.6321, 7.685465, 5499.281, 718.2114, 7.637572, 5500.329, 712.0628, 7.717546, 5494.761, 708.8098, 1.550252, 1098.665, 719.8093, 7.640646, 5499.806, 712.3616, 7.715066, 5496.369, 99.98552, 100.0, 99.92156, 99.86358, 99.99507, 99.93505
35584.424680000004, 59.9889134079554, 59.988596515780536, 59.98912473591809, 32.97655135549697, 32.979751805482124, 32.93774662635768, 0.9999819949943402, 0.9999672574854841, 0.9999789073911874, 9353.88253393983, 9345.081809533212, 9351.795615368965, 225.47626155293483, 67.39675846639875, 56.8431486421166, 9345.260628000155, 9350.53095441635, 9359.913398678225, 284.88071455000596, 284.6319856251327, 285.1218165513011, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.2311, 7.637279, 5500.347, 723.0948, 7.606627, 5500.03, 709.8499, 7.73853, 5493.27, 714.2858, 1.539588, 1099.878, 719.8093, 7.640646, 5500.015, 712.4014, 7.714883, 5496.172, 100.0, 100.0, 99.88862, 99.9928, 100.0, 99.95677
35586.786400000005, 59.98725373479134, 59.99075869327816, 59.985803973488544, 32.89593117265826, 32.97148837111513, 32.943689963324594, 0.9999780054493885, 0.9999710998679613, 0.9999776105147424, 9351.647679465019, 9346.46964831169, 9344.074577421752, 223.46653826973397, 71.1945732618342, 60.69953199700592, 9347.879639215349, 9348.301948512006, 9355.695958477614, 284.95613227332933, 284.63742924868995, 285.20681426426506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 726.2244, 7.571067, 5498.811, 729.3984, 7.534237, 5495.654, 703.6769, 7.793752, 5484.172, 720.5386, 1.527453, 1100.102, 713.4955, 7.704382, 5497.33, 718.7435, 7.651889, 5499.945, 99.97382, 99.92161, 99.70786, 100.0, 99.94981, 99.99764
35589.095400000006, 59.98990707004398, 59.98834330328574, 59.98910360077896, 32.94620459088065, 32.96313163943613, 32.943808192210945, 0.9999796277029608, 0.9999711137040832, 0.9999773404615917, 9350.932310641743, 9348.704986507315, 9355.299992458264, 224.29715355794906, 68.29939772088301, 59.8771391914575, 9348.907092057094, 9359.11191159264, 9357.57007198671, 285.14038402993066, 284.75397412990725, 285.17248691265155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.0931, 7.635137, 5500.03, 723.0948, 7.606258, 5500.08, 709.7334, 7.739266, 5493.668, 714.2275, 1.540324, 1100.076, 719.8665, 7.641559, 5500.132, 712.5803, 7.72056, 5496.412, 100.0, 99.9973, 99.88347, 99.94172, 100.0, 99.92159
35591.41088, 59.99311771078326, 59.98814952126508, 59.988337600745076, 32.94035779410177, 32.97205031743973, 32.955474829423956, 0.999979899430843, 0.9999746342134864, 0.999981000060516, 9349.505327013547, 9350.55729653274, 9352.036108387747, 227.7028634004846, 66.78905746957207, 58.52501041205801, 9355.243611183956, 9357.720791699037, 9355.182899395155, 285.1256611008194, 284.86101290087714, 285.22287417995574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 719.4031, 7.6371, 5501.354, 723.0364, 7.607179, 5500.374, 709.8693, 7.73945, 5494.289, 714.2858, 1.539037, 1099.816, 719.733, 7.642107, 5500.501, 711.3079, 7.720743, 5496.621, 100.0, 99.99833, 99.87951, 99.98183, 99.99895, 99.93715
35593.70644, 59.98762170250963, 59.983694335720585, 59.987573025254235, 32.948336248558384, 32.98764218038286, 32.94745298966997, 0.9999774837564208, 0.9999707748565017, 0.9999795678093512, 9350.832447707766, 9352.953770114284, 9357.527544185723, 228.7481766900246, 69.98131260277432, 61.129258482912064, 9347.287423157153, 9352.882480949038, 9360.298751579448, 284.92424535327575, 284.7112262775552, 285.207392473436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 714.5139, 7.698671, 5496.676, 716.8495, 7.672017, 5499.834, 716.1588, 7.678707, 5499.735, 708.1107, 1.551355, 1098.321, 725.8941, 7.581657, 5499.406, 707.272, 7.756268, 5491.598, 99.93816, 99.98957, 99.98555, 99.84597, 99.97847, 99.84583
35596.02764, 59.982781494557756, 59.98713118920771, 59.98790488038345, 32.95845584021747, 32.977288709912095, 32.944340252568566, 0.9999817413390607, 0.9999743087430122, 0.999982467893946, 9350.852305607721, 9353.091229689444, 9358.562816895452, 223.8419976935529, 71.55116125937445, 60.63304625224691, 9348.358867267842, 9351.301970452805, 9361.682649016831, 285.04182277794683, 284.7915868156747, 285.1832293228918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.0143, 7.643525, 5500.521, 723.1143, 7.60589, 5500.094, 709.9081, 7.739082, 5493.5, 714.2664, 1.539772, 1099.824, 719.8474, 7.640098, 5500.348, 712.4412, 7.714883, 5496.463, 100.0, 100.0, 99.88042, 99.97738, 100.0, 99.95602
35598.303120000004, 59.98921073967126, 59.98667605447996, 59.982729128255905, 32.91693217083935, 32.967151799718934, 32.93028403994167, 0.9999779543048192, 0.9999697018893382, 0.9999790664156313, 9346.794991558705, 9349.976953028598, 9348.597180560737, 226.52026339240956, 73.45045134900863, 60.86280290677132, 9344.555105048852, 9347.394451076774, 9352.936455844698, 285.1001756690965, 284.72494701063795, 285.34846635897304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 720.0, 720.5071, 7.636386, 5500.562, 724.2427, 7.588759, 5499.063, 707.5593, 7.763196, 5488.9, 718.2472, 1.530763, 1100.128, 714.392, 7.695616, 5497.852, 718.6838, 7.651157, 5500.29, 100.0, 99.99378, 99.79678, 100.0, 99.96031, 99.99886
