TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35614.889800000004, 59.989102348182406, 59.989034656092066, 59.98807816722966, 27.50119025867793, 27.529792028807087, 27.452461082125033, 0.9999899999367946, 0.9999820593931328, 0.9999867242222137, 7722.888492340035, 7722.194001430462, 7717.258370632296, 179.9459935729751, 43.85223604419002, 33.16587955468049, 7673.786935261242, 7683.111497770229, 7699.1624774991, 284.94924730843076, 284.6130968803927, 285.1353677706785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.9946, 7.642454, 5500.527, 723.2115, 7.604969, 5500.153, 709.5975, 7.741292, 5493.595, 720.4803, 1.527269, 1099.243, 717.196, 7.668405, 5499.43, 711.288, 1.5452, 1099.406, 100.0, 99.99837, 99.88215, 100.0, 99.98507, 99.95423
35617.33928, 59.99330795836963, 59.98833917031532, 59.98905490411026, 27.886782477653753, 27.947258218743883, 27.799004492477962, 0.9999885705910014, 0.9999754425132965, 0.9999841421262287, 7703.413052438786, 7594.518028536877, 7627.89655940112, 174.97392292103268, 46.16805126591794, 36.63309334260384, 7912.662370205388, 7925.084657953959, 7919.926258221305, 284.8797665507317, 284.6676454121502, 285.11902612484516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.6594, 7.64174, 5500.353, 723.0948, 7.605522, 5499.927, 461.2615, 8.413711, 3360.915, 713.2955, 1.541795, 1099.585, 715.5556, 7.684475, 5498.611, 711.3676, 1.545384, 1099.503, 100.0, 99.99833, 64.70907, 99.93437, 99.97782, 99.9162
35619.73088, 59.990588681802386, 59.99049915537505, 59.99184055357233, 27.904673003698065, 27.935859990467133, 27.88805519815146, 0.9999901793752954, 0.9999788664793969, 0.9999888586406543, 7888.067613243273, 7882.848768785736, 7859.708289025972, 179.21967974392874, 47.71517424541554, 36.322118427066926, 7754.313649843692, 7748.479929754861, 7727.082149982392, 284.89657317256695, 284.56250693063373, 285.0999164610613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.7383, 7.64299, 5500.559, 313.5172, 8.430907, 4246.212, 709.1122, 7.755281, 5493.483, 709.3341, 1.549333, 1098.542, 715.9562, 7.685023, 5499.983, 712.0833, 1.543736, 1099.662, 100.0, 66.56669, 99.87302, 99.91358, 99.99828, 99.94252
35622.04372, 59.99149533537976, 59.990192696897175, 59.99367327060202, 27.901662065204754, 27.9015884088897, 27.88302846644831, 0.9999899021662351, 0.9999784769304186, 0.9999860542782733, 7904.953586551615, 7914.588157816729, 7914.925193411713, 187.0837914396102, 53.197267808106176, 38.047307823190295, 7901.430265785557, 7904.723413696345, 7913.840771672601, 284.82298774822056, 284.60193591850066, 285.1569380075176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 815.9464, 6.128692, 5459.336, 722.978, 7.607179, 5500.32, 710.0052, 7.736506, 5494.349, 709.1982, 1.549149, 1098.573, 716.0134, 7.678997, 5498.891, 712.2225, 1.543003, 1099.606, 89.16075, 100.0, 99.89585, 99.90047, 99.97843, 99.96285
35624.317480000005, 59.994105650277724, 59.995626186656914, 59.993922152312145, 27.893720358897568, 27.92351171065186, 27.89620960647524, 0.9999907317648046, 0.9999775191375564, 0.9999898878771389, 7909.381997942279, 7917.880648840092, 7916.597141237256, 185.05512491145373, 53.329119365820986, 33.160165859073004, 7910.703898175764, 7915.606934412309, 7919.726781964494, 284.83928937657544, 284.7316993881154, 285.1811913188158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574458, 5498.733, 729.34, 7.535343, 5495.977, 703.9875, 7.791175, 5484.997, 703.0813, 1.559629, 1097.139, 710.9777, 7.722096, 5496.122, 715.7415, 1.536777, 1099.874, 99.98062, 99.92544, 99.71963, 99.73853, 99.91623, 99.98718
35626.68312, 60.00070921067584, 59.997325110522226, 60.00019824192415, 27.898376337388676, 27.91606245955743, 27.880078910419396, 0.9999903400765242, 0.9999772550456458, 0.9999891258200041, 7912.202035256219, 7909.491326080012, 7909.615310591642, 183.60281404415855, 56.67636847960989, 36.38006616579696, 7910.832513687646, 7916.314633260012, 7921.287423575913, 285.0063258021178, 284.5864870856387, 285.22931896734394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.5806, 7.64406, 5500.637, 722.9586, 7.607548, 5500.086, 710.7234, 7.730615, 5493.967, 709.0817, 1.549885, 1098.751, 716.0706, 7.678631, 5498.906, 718.4254, 1.531283, 1099.994, 100.0, 100.0, 99.88891, 99.88505, 99.97777, 100.0
35629.031760000005, 59.99146335194504, 59.99631713421802, 60.00152033290946, 27.898096914944478, 27.917460510220085, 27.88466329329363, 0.9999893534524356, 0.999978382662537, 0.9999889876847342, 7911.847135270839, 7910.687859517021, 7922.408293935516, 189.13071847141418, 52.0176381904422, 38.82226802506193, 7915.41779701067, 7914.5822338530825, 7917.271905474448, 284.9884212049166, 284.74967965902607, 285.28797152019405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.4862, 7.550187, 5496.925, 719.8457, 7.641256, 5500.0, 714.6058, 7.689198, 5498.896, 715.3538, 1.53775, 1100.07, 722.308, 7.61453, 5500.228, 724.8271, 1.517733, 1100.117, 99.94831, 99.9986, 99.97846, 100.0, 99.99981, 99.99812
35631.33756, 59.996419077019134, 59.9948635050568, 59.99927145257995, 27.913616232904033, 27.914952975786463, 27.879614664275618, 0.9999892571762101, 0.9999783364597948, 0.9999893025894058, 7911.438330672229, 7910.087273202663, 7919.962662351885, 189.4339716939894, 53.19769529345001, 32.81409825653827, 7908.745615503957, 7914.524439226633, 7918.450045405003, 284.85132450279946, 284.6807358039715, 285.1247146685292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.9736, 7.567319, 5498.797, 722.9197, 7.608284, 5500.139, 710.2963, 7.730063, 5493.797, 709.237, 1.549333, 1098.794, 716.0897, 7.67991, 5498.861, 718.8827, 1.530734, 1100.175, 99.96903, 100.0, 99.91283, 99.87402, 99.97788, 100.0
35633.70848, 59.99237814840177, 59.99133387923573, 59.99562920774424, 27.89396091354091, 27.951244104923923, 27.896413502946682, 0.999988041912851, 0.9999791063982717, 0.9999880686579629, 7908.0135141425735, 7911.208531518234, 7920.821459753147, 183.82620902122244, 52.6195882670487, 34.829320353628646, 7909.1077038268, 7915.8572763029115, 7920.08480671958, 284.8799152862468, 284.73371347969, 285.14950740837884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574458, 5498.9, 722.978, 7.606811, 5500.086, 710.1022, 7.735401, 5494.001, 715.548, 1.537933, 1100.123, 722.308, 7.613982, 5500.225, 724.5289, 1.517183, 1100.041, 99.9786, 100.0, 99.89007, 100.0, 100.0, 100.0
35636.10164, 59.992789677459925, 59.99267088873254, 59.99618738335248, 27.863311901527574, 27.91502808214832, 27.88291309629268, 0.9999916152732699, 0.9999842139236058, 0.999990949224246, 7905.31286423032, 7914.637969455269, 7919.144706504015, 178.62677401600013, 44.385495149625854, 37.73579229840698, 7916.882019729039, 7919.355295749401, 7919.553712726233, 284.91595600110577, 284.683764486584, 285.2055795470201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.62, 7.643525, 5500.508, 729.3206, 7.535527, 5495.865, 704.0069, 7.790439, 5484.835, 721.6649, 1.524511, 1100.473, 728.5837, 7.543488, 5496.494, 730.9108, 1.503449, 1098.918, 100.0, 99.9234, 99.72379, 100.0, 99.93195, 99.8721
35638.44356, 59.99849872658131, 60.00123503119566, 60.00003583232459, 27.919982125536503, 27.895966715537725, 27.896694039941227, 0.9999885731295756, 0.9999784191857803, 0.9999908944232964, 7914.041452246606, 7909.582834917677, 7922.793307290925, 184.73861708233972, 52.26854059800189, 34.99413546649612, 7914.425199701717, 7917.048680660607, 7921.6321969233995, 285.0286904500211, 284.8175280832208, 285.2512594223638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574636, 5498.791, 722.978, 7.607179, 5500.25, 710.044, 7.735033, 5494.051, 715.5674, 1.537382, 1100.216, 722.289, 7.614712, 5500.232, 724.8669, 1.517549, 1099.757, 99.9786, 99.99922, 99.89043, 100.0, 100.0, 99.97651
35640.76484, 59.99807085494783, 60.00025899342162, 59.998552543469636, 27.906187231766445, 27.943099901590834, 27.87808725100928, 0.9999918318318033, 0.9999752297232879, 0.9999903855435376, 7907.766135769396, 7917.248235991133, 7915.776636573567, 186.3214058921567, 47.59442821571247, 36.43969645067273, 7915.87384680337, 7915.429661641995, 7927.058785711242, 284.9340085374005, 284.7173591808405, 285.2502985124422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.843, 722.978, 7.607916, 5500.028, 710.2575, 7.735033, 5494.549, 723.063, 1.521937, 1100.464, 720.2098, 7.644115, 5499.923, 720.8708, 1.527072, 1099.953, 99.97756, 100.0, 99.88977, 100.0, 99.99876, 100.0
35643.183520000006, 59.99437460679642, 59.996495400300525, 60.00116980730178, 27.906453353486928, 27.922409847401138, 27.89077969916901, 0.9999909624174662, 0.9999789682591206, 0.9999901222627273, 7910.215227117426, 7919.794073252125, 7919.423974576817, 189.43695167144824, 52.38469217052261, 35.24808276708154, 7909.92322877526, 7922.339714934377, 7922.583296618579, 284.98487743611776, 284.766538365787, 285.110159264052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 731.7643, 7.513244, 5494.145, 719.2231, 7.64715, 5500.1, 712.8781, 7.71184, 5495.096, 722.4416, 1.524144, 1100.522, 722.289, 7.614712, 5500.167, 724.847, 1.517366, 1099.974, 99.87937, 100.0, 99.91856, 100.0, 100.0, 99.98076
35645.61524000001, 59.99932906738131, 60.00068167668878, 59.9929002711479, 27.892594929055598, 27.907072983436073, 27.92189634132317, 0.9999882246246066, 0.999981284236197, 0.9999906138254118, 7916.550429794222, 7922.23009218467, 7918.888648341859, 187.93444253744974, 46.803526425433006, 35.326150780766966, 7913.250928769895, 7914.897178954399, 7922.440948553757, 284.9227535567926, 284.77166535678316, 285.119910914298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.791, 722.978, 7.607179, 5500.03, 710.6458, 7.731351, 5493.933, 721.7231, 1.524879, 1100.332, 722.289, 7.615077, 5500.285, 724.7079, 1.517, 1099.969, 99.97661, 100.0, 99.88198, 100.0, 100.0, 99.99579
35647.930120000005, 59.99888045960243, 59.99684158432466, 59.99782653946633, 27.864581823646052, 27.922716919491616, 27.87134528364038, 0.9999892433514375, 0.9999835999594755, 0.9999923769720761, 7905.75185164104, 7910.192781441648, 7913.804078444095, 185.3518140954211, 43.11195571363771, 36.320995409380885, 7908.530533931428, 7915.912135621274, 7912.20032604875, 284.91625730030086, 284.7336191283411, 285.1874063605782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.6594, 7.642811, 5500.502, 729.3206, 7.535343, 5495.87, 703.9875, 7.790991, 5484.768, 715.5286, 1.537566, 1100.104, 728.5837, 7.544036, 5496.492, 731.2886, 1.502167, 1098.609, 100.0, 99.9214, 99.71854, 99.99699, 99.93482, 99.88604
35650.23696, 60.00220819919077, 60.00373880625381, 59.9952274662362, 27.89865345365233, 27.91201273521247, 27.885712419352725, 0.9999898424001892, 0.9999841697424543, 0.9999915806486893, 7909.434934290766, 7916.188344022079, 7919.964829390192, 187.87313277767453, 48.41956019587656, 37.41939643771866, 7912.848792133951, 7913.120754188131, 7921.936616455418, 285.0785829723858, 284.87196576124944, 285.17964077264566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574636, 5498.791, 723.0558, 7.607548, 5499.863, 710.2187, 7.735033, 5493.705, 721.8591, 1.524511, 1100.347, 722.3271, 7.61453, 5500.175, 724.7476, 1.517916, 1099.758, 99.9786, 100.0, 99.88405, 100.0, 100.0, 99.97628
35652.54372, 60.0025512744114, 59.99488340695337, 60.000866355923876, 27.897943866756265, 27.928174295314683, 27.903347651795627, 0.9999903158950754, 0.999977641243918, 0.999989765876193, 7910.944509404811, 7917.493959318399, 7918.5092123331815, 181.69257420029362, 51.96659176169692, 35.56909162139982, 7912.158993315552, 7913.750401357899, 7917.524086343703, 285.03982742497595, 284.7083490234829, 285.18469236899216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.848, 722.9975, 7.607548, 5500.48, 710.1022, 7.73356, 5493.633, 721.9756, 1.524144, 1100.429, 722.3271, 7.614712, 5500.174, 724.9465, 1.516817, 1099.891, 99.9786, 99.99803, 99.88643, 100.0, 100.0, 99.98662
35654.88324, 60.00097466842109, 59.99961187569223, 60.005327722747936, 27.89430440947497, 27.937675203503648, 27.906609650907576, 0.9999913369475306, 0.9999786655430819, 0.9999908330139327, 7912.223507956499, 7914.349073383463, 7918.272867382719, 189.67419521839338, 50.452548418489414, 35.367102196711585, 7914.343903251429, 7913.706042582915, 7918.977214929173, 285.0707747268975, 284.7200139695625, 285.2098166457606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2769, 7.499858, 5492.057, 716.8495, 7.672385, 5499.43, 716.4111, 7.679443, 5499.371, 727.84, 1.51256, 1099.894, 717.9781, 7.660369, 5500.25, 721.6462, 1.524508, 1100.21, 99.85323, 99.99059, 99.98715, 99.97396, 99.99797, 99.99821
35657.284400000004, 60.00498443864899, 60.00902809256644, 60.00377163811811, 27.887256338738393, 27.918566511786057, 27.89798480787984, 0.9999880441680709, 0.9999783714614476, 0.9999883349362471, 7914.342377354983, 7913.359668883298, 7921.499411047992, 185.1198330189677, 53.31911910350527, 36.846888330616366, 7909.425782762586, 7912.997334340294, 7922.565304805701, 284.9980987184249, 284.7428869141038, 285.15201499825014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.9, 722.9975, 7.607363, 5499.976, 710.3157, 7.734665, 5493.924, 721.8397, 1.525247, 1100.483, 722.3271, 7.614712, 5500.177, 724.7476, 1.517549, 1099.902, 99.9786, 99.99815, 99.88437, 100.0, 100.0, 99.98002
35659.630880000004, 60.01086857243887, 60.01063074159583, 60.009340911346214, 27.88329919003922, 27.916686728218803, 27.860303448788585, 0.9999894308989453, 0.9999822758024262, 0.9999886107085962, 7900.135533916035, 7907.167251856383, 7908.089855613297, 185.65972642287852, 43.37751914344858, 37.38541343074348, 7910.181331225792, 7910.5347031674055, 7907.364605113062, 284.989676740301, 284.750034285385, 285.0450228715773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.7941, 7.609437, 5500.395, 727.2388, 7.552473, 5496.544, 704.5698, 7.789702, 5484.998, 715.3732, 1.53775, 1100.273, 728.5837, 7.543671, 5496.33, 731.0301, 1.503266, 1098.728, 100.0, 99.94431, 99.72499, 99.99179, 99.93186, 99.90638
35661.96396, 60.004882609876155, 60.005986384317985, 60.008468669636684, 27.89025335304699, 27.93291640524016, 27.903408178432038, 0.9999889603324442, 0.999982094486635, 0.9999889784774353, 7909.230884187962, 7918.526114585736, 7918.703283059973, 183.50855727418138, 50.70513897096862, 36.65925267991429, 7916.402347643502, 7918.309194813506, 7918.196340554534, 285.0727630888769, 284.73184619135014, 285.2435435167038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.8104, 7.576064, 5498.9, 723.017, 7.606811, 5499.978, 710.2187, 7.731719, 5494.14, 721.762, 1.524511, 1100.26, 722.308, 7.61453, 5500.226, 724.7675, 1.517916, 1100.141, 99.9806, 100.0, 99.89205, 100.0, 100.0, 100.0
35664.395560000004, 60.00693014780841, 60.006312426879774, 60.01539401264819, 27.901150688737896, 27.961737829938723, 27.896065325635316, 0.9999910755287545, 0.9999806014513226, 0.9999898584909336, 7911.842044400975, 7917.110144282065, 7923.342908535933, 185.49012296489536, 46.84028160998332, 35.7122014123176, 7915.979849748838, 7914.213789453585, 7922.661643431903, 285.02153054273776, 284.7385584648411, 285.16529188896766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.958, 722.9975, 7.607548, 5500.424, 710.374, 7.735953, 5494.492, 721.8979, 1.524511, 1100.57, 722.289, 7.614895, 5500.226, 724.8868, 1.517916, 1100.121, 99.97966, 99.99911, 99.89845, 100.0, 100.0, 100.0
35666.761280000006, 60.00855072370234, 60.00826044802844, 60.012505617296846, 27.907475586353552, 27.913753444552608, 27.902904379898814, 0.9999888931313556, 0.9999806717753857, 0.9999902217807385, 7910.449172507726, 7918.317274007337, 7924.187772186423, 192.52265335672428, 52.20380234606637, 36.78375103509734, 7913.22649227756, 7914.507058725003, 7916.39750895704, 285.0723474428835, 284.7748661755259, 285.18850682749894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2769, 7.500216, 5492.11, 716.9857, 7.674043, 5499.284, 716.9352, 7.670423, 5499.382, 727.84, 1.510906, 1099.301, 716.0325, 7.679727, 5498.879, 718.4055, 1.529818, 1100.581, 99.85609, 99.99773, 99.99023, 99.93504, 99.9752, 100.0
35669.100080000004, 60.0060787298847, 60.00528208892351, 60.00736888342194, 27.887720417596896, 27.90696125282844, 27.899680923392175, 0.999987771664926, 0.9999799079746138, 0.9999887291089732, 7914.183936666902, 7918.932523058593, 7911.657584104864, 189.06881533941123, 48.17315976116606, 34.82116248959437, 7917.589230262578, 7918.235460089335, 7914.861935462204, 285.07801202890465, 284.7695252955956, 285.09949367950554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574636, 5498.843, 722.9586, 7.607732, 5500.146, 710.2381, 7.734849, 5494.663, 722.5581, 1.522857, 1100.432, 722.308, 7.61453, 5500.225, 724.9465, 1.517733, 1099.953, 99.97756, 100.0, 99.89241, 99.98947, 100.0, 100.0
35671.411, 60.00469959659685, 60.00607812609153, 60.010510378043534, 27.877604013585827, 27.922158562971326, 27.877364845204823, 0.9999894585079621, 0.9999812688506979, 0.9999882332581301, 7902.9920276181765, 7914.866895734856, 7913.469087308104, 185.78206313018336, 46.63331885651132, 34.704424799131175, 7909.481868199907, 7899.156649856608, 7913.307838256525, 285.05042152099276, 284.79884221251496, 285.1520826228552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.739, 723.1726, 7.599259, 5499.79, 708.6464, 7.749943, 5490.519, 731.3936, 1.502448, 1098.685, 726.4473, 7.560838, 5497.479, 730.8114, 1.504182, 1098.888, 99.97756, 100.0, 99.8465, 99.87909, 99.96104, 99.89755
35673.782640000005, 60.012642914120455, 60.01017727077262, 60.007898554957706, 27.89396296089081, 27.9592921699426, 27.902929649145555, 0.9999878161963006, 0.9999776247293877, 0.9999893615185318, 7903.308110317727, 7911.829384545785, 7928.543475464152, 188.7366623414644, 51.438980068878664, 31.488626687043052, 7911.650250441098, 7916.4696118608, 7920.8768334627475, 285.1010830458906, 284.7086978729325, 285.10015549844485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.8872, 7.614613, 5500.184, 725.5656, 7.583418, 5499.714, 709.5004, 7.742764, 5493.779, 728.1118, 1.51017, 1099.422, 722.3271, 7.614712, 5500.232, 724.7874, 1.517549, 1100.323, 100.0, 99.98327, 99.88548, 99.98612, 100.0, 100.0
35676.058840000005, 60.00659766401089, 60.00546929647303, 60.00802603294142, 27.903348665113214, 27.92552732015234, 27.905832628469504, 0.99998777426513, 0.9999840898260596, 0.9999895955152397, 7913.741311358579, 7917.187986243285, 7919.779148464042, 188.1541572438707, 46.93302761517043, 37.0144153018814, 7919.6492838943595, 7914.281206360738, 7922.015711043163, 285.0718993795371, 284.74530403880175, 285.1880261919834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574101, 5498.843, 722.9975, 7.6081, 5500.259, 710.2769, 7.735217, 5494.09, 728.0147, 1.509986, 1100.071, 722.3462, 7.614164, 5500.275, 730.871, 1.503266, 1099.226, 99.97965, 100.0, 99.89243, 99.95048, 100.0, 99.92014
35678.35136, 60.01428466483786, 60.01046005585158, 60.00459456594045, 27.88900885988491, 27.919964797316197, 27.887910542507633, 0.9999893755962536, 0.9999831374488424, 0.9999887879526912, 7911.24686173191, 7911.9289909163645, 7920.24138550008, 183.87849516668166, 48.1013549151005, 36.81244380151793, 7915.557983444516, 7917.931333815574, 7918.655256219537, 284.91809561513264, 284.69341743424525, 285.17577959463927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2769, 7.499858, 5492.0, 716.9274, 7.670911, 5499.778, 716.6635, 7.674289, 5499.719, 721.8785, 1.524328, 1100.721, 716.2042, 7.677901, 5499.407, 737.233, 1.486785, 1097.011, 99.85314, 100.0, 99.99349, 100.0, 99.98782, 99.69431
35680.65756, 60.00864553092005, 60.00671047607865, 60.006991410102984, 27.916340953554215, 27.962672532282173, 27.904843324565483, 0.9999871516873965, 0.9999822475368331, 0.9999888317632202, 7915.187773374879, 7914.311853860836, 7919.579158817174, 186.3661652107903, 44.95311586906495, 38.23926961832785, 7912.1337804112645, 7916.335063620972, 7915.252244081766, 284.8392230336955, 284.4807096085854, 284.83698745542813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574636, 5498.733, 723.017, 7.608284, 5500.098, 710.374, 7.736137, 5494.261, 728.2089, 1.510354, 1100.023, 722.3271, 7.61453, 5500.283, 731.3681, 1.502534, 1099.22, 99.97556, 100.0, 99.89426, 99.96769, 100.0, 99.92771
35682.952560000005, 60.012106361729664, 60.00817451451889, 60.01080726391927, 27.911495410193172, 27.911055206706664, 27.909595917668934, 0.9999876958251578, 0.9999805792071744, 0.9999880911359058, 7911.698015696755, 7914.805274251539, 7920.699322348536, 180.04138650037703, 48.61545146746016, 36.424246128348386, 7908.770696294868, 7913.210791989552, 7910.311403647983, 284.96819383926913, 284.6590160604429, 285.07480026234106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.901, 723.0364, 7.607732, 5500.367, 710.3934, 7.737794, 5492.693, 721.6066, 1.524695, 1100.691, 722.308, 7.614895, 5500.34, 730.9705, 1.502717, 1099.145, 99.97966, 100.0, 99.86575, 100.0, 100.0, 99.92088
35685.30272, 60.01035717776883, 60.00979851910814, 60.010066200811416, 27.8916505857444, 27.947968676939656, 27.905388366782944, 0.9999893219315248, 0.9999821914272706, 0.9999894319727414, 7908.251826548494, 7915.365122333441, 7920.918773491339, 182.98206736592238, 48.74431297295587, 38.41728630410989, 7914.950796643826, 7913.941169772493, 7917.813532311562, 284.98119171722254, 284.67694956620363, 285.0930517778311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.7383, 7.641919, 5500.779, 729.3011, 7.535527, 5495.754, 704.0263, 7.790439, 5484.715, 715.4315, 1.537566, 1100.249, 727.8397, 7.556637, 5498.177, 727.1533, 1.510408, 1099.368, 100.0, 99.92041, 99.72069, 100.0, 99.95074, 99.97579
35687.6436, 60.006676550110676, 60.005239102558015, 60.00941188831127, 27.90323174884818, 27.946919740534213, 27.89457691067627, 0.9999903061967843, 0.999979625230294, 0.9999871987352151, 7907.567578536289, 7916.880094859723, 7919.87071075997, 186.7642176057334, 48.2831881649995, 37.51156566979455, 7915.021732154308, 7915.143992357636, 7915.943980964411, 284.95197006872576, 284.78625328167135, 285.0936900285873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574101, 5498.843, 722.9586, 7.607548, 5500.026, 710.4128, 7.734112, 5493.818, 718.7909, 1.531866, 1100.246, 722.308, 7.614712, 5500.334, 724.9862, 1.518282, 1100.02, 99.97766, 100.0, 99.88619, 100.0, 100.0, 100.0
35689.95884, 60.00758181713641, 60.007461345700676, 60.00757099131633, 27.896554937595926, 27.93106433169066, 27.886104077085154, 0.9999900623179162, 0.9999792154408118, 0.9999902952462402, 7903.512581599286, 7916.295817547304, 7913.806644847719, 192.04361845736184, 50.822612356350874, 36.33093227788845, 7915.509819198235, 7918.731485067541, 7917.603593549101, 285.0565262001073, 284.7298096288339, 285.1098854644482, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.1116, 7.556254, 5497.183, 720.157, 7.643466, 5500.33, 714.1593, 7.69288, 5498.951, 710.072, 1.549333, 1099.032, 716.3949, 7.676988, 5499.515, 718.4254, 1.531466, 1099.905, 99.95686, 99.99433, 99.97953, 99.90087, 99.98255, 100.0
35692.3908, 60.00347397867826, 60.00852910302547, 60.006759225540236, 27.915200081361363, 27.981545161453628, 27.928503656973668, 0.9999885826408101, 0.9999794929841387, 0.9999890209589977, 7911.264314613022, 7915.980907301006, 7918.496483376939, 189.05610886178738, 48.66104142938684, 36.871225428607204, 7914.069245318996, 7915.663064591339, 7922.175780225337, 284.9917625441437, 284.6229692972188, 285.13399728562894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.4807, 7.573387, 5498.739, 722.9586, 7.607363, 5500.14, 710.1216, 7.735585, 5493.834, 715.4509, 1.537382, 1099.949, 722.308, 7.614895, 5499.95, 724.9067, 1.517366, 1100.218, 99.97768, 100.0, 99.8865, 100.0, 99.99769, 99.96276
35694.699960000005, 60.00874524638236, 60.005517989185854, 60.00465079537883, 27.90079216406112, 27.927027179491294, 27.878630146488973, 0.9999890997161087, 0.9999819552328298, 0.9999882093533654, 7913.865382533708, 7917.546774486909, 7916.838511727904, 184.20615470330688, 52.388075100463084, 33.125827496057354, 7918.3250442873705, 7912.001670800515, 7917.576307627252, 285.07341874749653, 284.67964538391334, 285.1697094225641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.843, 722.9586, 7.607363, 5499.97, 710.3157, 7.735769, 5495.052, 709.1011, 1.549701, 1098.658, 722.2509, 7.615625, 5500.285, 724.9067, 1.517183, 1100.05, 99.97966, 100.0, 99.88319, 99.8766, 99.99968, 100.0
35697.091960000005, 60.00174513688508, 60.006042458839204, 60.005327493070354, 27.88126522777606, 27.910981903517076, 27.870603539714352, 0.9999893961221942, 0.9999813227428415, 0.9999898844412823, 7906.401286027612, 7911.04788085032, 7900.485020361683, 179.70344062284587, 45.40307273812505, 36.3134763323028, 7911.333157176399, 7912.427553896425, 7910.531559381991, 284.97060940430055, 284.6820933962317, 285.06644754283906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.7777, 7.643168, 5500.455, 729.3206, 7.535158, 5495.87, 703.9875, 7.790807, 5484.602, 702.5376, 1.560365, 1096.767, 728.5646, 7.543671, 5496.439, 731.0301, 1.5029, 1098.703, 100.0, 99.91936, 99.72484, 99.69419, 99.93296, 99.84578
35699.373960000004, 60.004600133454794, 60.007172958465915, 60.00654925538073, 27.90809857743131, 27.917681605152833, 27.88897702613653, 0.9999906205031023, 0.9999824652136484, 0.999989073992932, 7914.9242916098965, 7909.425215234759, 7915.218149218743, 184.94653713448167, 45.309450686709624, 35.601523184159305, 7908.684049674838, 7912.395829484149, 7922.0721966392675, 285.0088497092905, 284.7369022656008, 285.1312595568362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.9, 722.978, 7.607363, 5499.756, 709.8499, 7.738714, 5493.928, 709.0428, 1.549333, 1098.775, 722.289, 7.614895, 5500.282, 724.6681, 1.517, 1099.669, 99.97661, 99.99417, 99.90234, 99.88725, 100.0, 99.96852
35701.659640000005, 60.005037957477505, 60.006443185782544, 60.006045981998895, 27.891582031820153, 27.928601756033036, 27.8772358652499, 0.9999902123120893, 0.9999826434532164, 0.9999873717094709, 7910.847348967681, 7916.957359455275, 7916.017930974203, 186.81311911957937, 47.31274171173072, 36.656088784269286, 7913.134778641956, 7906.905225738944, 7914.543365294747, 285.0331955701025, 284.66753400347375, 285.1330071327972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574636, 5498.843, 723.0364, 7.607179, 5499.917, 710.2187, 7.73669, 5494.491, 709.3147, 1.548781, 1098.89, 721.1445, 7.633706, 5500.091, 721.7058, 1.525424, 1100.081, 99.97756, 100.0, 99.89843, 99.91437, 100.0, 100.0
35704.023400000005, 60.003668957224036, 60.00250318901435, 60.00365070750192, 27.907200031406067, 27.94526305686196, 27.911681473249285, 0.9999887609272874, 0.9999776581445123, 0.9999882760299839, 7908.163531251208, 7912.888741557811, 7916.409225931639, 183.5004966259753, 50.35857708705839, 40.31984852557025, 7912.243834969465, 7909.7649384938195, 7922.404963047312, 284.98805578199284, 284.5898346519037, 285.1157849171889, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2769, 7.500216, 5492.379, 717.9391, 7.66078, 5499.593, 714.3146, 7.697298, 5497.471, 711.8196, 1.545472, 1098.739, 720.9728, 7.625305, 5500.408, 724.9465, 1.517549, 1099.691, 99.85819, 99.98734, 99.95261, 99.94734, 100.0, 99.97053
35706.36252, 60.003368523683584, 60.000498793005136, 60.0086790243841, 27.9033386160451, 27.914943419328164, 27.899437373683444, 0.9999881150732636, 0.999981510256678, 0.9999894395759665, 7914.731752965194, 7922.486930807313, 7911.959652425642, 185.64278884181567, 48.1224730861162, 34.437533816005725, 7917.806728538494, 7914.506454458824, 7919.943467752206, 284.9010885661716, 284.55939149656376, 285.06103052899255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574458, 5499.011, 722.9975, 7.607179, 5500.2, 710.5875, 7.73669, 5493.579, 709.0623, 1.548781, 1098.281, 722.2699, 7.614712, 5500.008, 724.8073, 1.517549, 1100.01, 99.97756, 100.0, 99.88185, 99.90261, 99.99875, 99.99952
35708.689280000006, 60.000904944901265, 59.99967601350411, 59.99950160082302, 27.856519398436124, 27.880275068156298, 27.86085338970267, 0.9999909138514939, 0.9999835125936161, 0.9999894774200083, 7905.078360475202, 7904.611130671113, 7906.951608525407, 179.24546975649037, 49.13627442953007, 34.18297341878042, 7909.965683799723, 7901.1680200416595, 7913.647440862145, 285.00383008089887, 284.68994049131675, 285.1376641725092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 720.0931, 7.638171, 5500.281, 729.3011, 7.535711, 5495.864, 703.9681, 7.790439, 5484.768, 702.8677, 1.559997, 1096.86, 728.5837, 7.543853, 5496.276, 731.2289, 1.503083, 1098.753, 100.0, 99.9234, 99.71656, 99.64577, 99.9358, 99.89938
35711.07364, 59.9972660336755, 59.99828008990376, 59.99828816453019, 27.885998702835735, 27.920242447828986, 27.905267061648303, 0.999986539806847, 0.9999807239703901, 0.9999871428731302, 7909.993292954901, 7915.1966055965795, 7913.554413153196, 184.58636012865054, 45.990872632598865, 37.343948357935915, 7910.668520622994, 7910.587243940739, 7918.046283304849, 285.01674136130396, 284.6233182010544, 285.0623838511847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.733, 723.017, 7.606995, 5500.087, 710.801, 7.734849, 5494.742, 709.2952, 1.549149, 1098.175, 722.308, 7.614712, 5499.843, 724.6085, 1.517733, 1100.192, 99.98071, 100.0, 99.89347, 99.90307, 99.99575, 100.0
35713.35964, 59.99633675698757, 59.99635601407736, 59.996620486771974, 27.90311832866873, 27.938638935939327, 27.892705883809747, 0.9999899986190353, 0.999981949968552, 0.9999880365586342, 7916.217437441648, 7915.673340084988, 7918.812776966635, 184.94242780347577, 50.06181789285358, 37.82600878584435, 7914.736191957923, 7912.087890282717, 7920.980775690159, 284.94675404924993, 284.67745669222717, 285.21865979474603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574458, 5498.733, 722.9975, 7.607179, 5500.207, 710.0246, 7.737794, 5494.101, 709.1787, 1.549885, 1098.194, 722.308, 7.614712, 5500.225, 724.688, 1.517549, 1099.998, 99.9807, 100.0, 99.8863, 99.90047, 99.99668, 99.98853
35715.75048, 59.99117315884825, 59.989798225271024, 59.9949686379656, 27.88754695047772, 27.920741186299217, 27.89044665431855, 0.99999077588157, 0.9999786805492394, 0.9999900281853826, 7912.952477364565, 7919.2794842326475, 7920.742573411528, 190.4359877414845, 48.32455659993818, 38.050280270888834, 7915.6187871342, 7916.693115338521, 7921.014450954617, 284.9899869464882, 284.6944168037789, 285.1034910124101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2769, 7.49968, 5492.0, 716.9079, 7.675332, 5499.608, 717.0517, 7.664901, 5499.272, 715.5869, 1.536463, 1099.373, 716.2232, 7.671509, 5499.261, 720.5328, 1.525607, 1100.08, 99.85419, 99.99147, 100.0, 100.0, 99.98515, 100.0
35718.09292, 59.990183328445866, 59.9888775664779, 59.98705731642372, 27.90614313086992, 27.945559484026514, 27.88958085934613, 0.9999894224854308, 0.9999834187171105, 0.9999877165387512, 7913.448686524596, 7917.788751174863, 7920.575006022713, 184.73657305731922, 47.77165452354302, 38.29497822788653, 7923.740410941683, 7913.314560416716, 7913.801829663418, 284.9673425133717, 284.6267859562465, 285.01906727703596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.791, 722.9975, 7.607732, 5499.975, 710.0052, 7.730247, 5494.068, 709.1787, 1.549701, 1098.998, 722.289, 7.615077, 5500.223, 725.185, 1.516451, 1099.724, 99.97661, 100.0, 99.9097, 99.85247, 99.99963, 99.99662
35720.43976, 59.991477055569504, 59.990369048472076, 59.98657595114315, 27.859837100047127, 27.902177902299155, 27.88665702787345, 0.9999887602439412, 0.9999827775193486, 0.9999891450347508, 7900.074060829237, 7912.283362851389, 7905.336503433056, 183.78277508500696, 47.25112757586294, 40.9373065824484, 7907.993531219949, 7905.821346146295, 7912.3238937671895, 284.93336264921487, 284.654411645846, 285.08606735460285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.357, 7.587665, 5499.813, 725.1765, 7.575129, 5498.746, 706.4333, 7.774793, 5487.109, 703.6639, 1.558894, 1096.676, 728.412, 7.544036, 5496.489, 731.0301, 1.502167, 1098.626, 99.98958, 99.97418, 99.78233, 99.69638, 99.93476, 99.84726
35722.752360000006, 59.99015068919668, 59.9914680813275, 59.9932381271584, 27.909805222233214, 27.91043833195641, 27.891775868817703, 0.9999882674648851, 0.9999813802606039, 0.9999892974751635, 7914.963030076369, 7912.880711188005, 7918.480949202969, 179.61285780031722, 49.63713079351419, 41.26457389813231, 7912.0960942065185, 7918.913493319491, 7920.444009255002, 284.9016975222381, 284.5723953286047, 285.1025139497449, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 723.9178, 7.592305, 5499.517, 723.3282, 7.603127, 5499.808, 710.3934, 7.730983, 5494.64, 709.1399, 1.549517, 1098.741, 722.2699, 7.614712, 5500.225, 724.7476, 1.517916, 1099.458, 99.99531, 100.0, 99.90234, 99.87754, 100.0, 99.99546
35725.05948, 59.98737691565513, 59.99067703680125, 59.98962431901214, 27.89764721006657, 27.91181791363042, 27.88295023171484, 0.9999894066516047, 0.9999838135151914, 0.9999895653643911, 7918.348337564585, 7914.978739598191, 7918.396101775062, 185.67316057542024, 49.400517801776914, 35.311383961752654, 7912.597013853115, 7913.684485021718, 7913.52224764832, 284.9518654982626, 284.7610453170675, 285.07962043267526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9484, 7.574279, 5498.953, 722.9975, 7.607363, 5500.201, 711.0534, 7.734481, 5495.292, 709.1787, 1.549517, 1098.867, 722.2699, 7.614347, 5500.008, 724.7079, 1.517183, 1099.483, 99.97956, 99.99805, 99.913, 99.87049, 100.0, 99.95159
35727.37156, 59.98518996867495, 59.9856419898289, 59.99088690704756, 27.892112580065678, 27.939681699231823, 27.885053963802637, 0.9999888725885254, 0.9999800632356001, 0.9999910665258124, 7913.063700255522, 7916.71015364986, 7909.265621504481, 187.70461647664018, 50.936011072896235, 34.96407346829983, 7918.50671088924, 7919.557008055069, 7917.361263389883, 285.0506749526382, 284.70968678820464, 285.0964770401471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 732.2571, 7.500037, 5492.11, 716.9663, 7.670911, 5499.899, 716.8964, 7.670975, 5499.822, 715.5286, 1.537933, 1100.263, 716.1469, 7.678814, 5499.335, 718.4254, 1.53165, 1100.499, 99.85418, 99.99258, 99.99536, 100.0, 99.98705, 100.0
35729.73868, 59.98811109746358, 59.98606422337196, 59.9855405430691, 27.91063904127805, 27.939731759178983, 27.886028239566965, 0.999988237034073, 0.9999801167222951, 0.9999896158910957, 7913.922192193632, 7912.362762969311, 7919.225467862608, 183.57622463129383, 46.51705153141984, 36.351811588352575, 7921.981651003069, 7915.690048500704, 7912.776129561593, 285.0254194066676, 284.58639328867457, 285.0445769734429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.843, 722.9975, 7.607179, 5500.139, 709.8499, 7.735953, 5494.492, 709.1399, 1.549885, 1098.973, 722.308, 7.61453, 5500.278, 724.7476, 1.517916, 1100.126, 99.97966, 100.0, 99.87879, 99.90527, 100.0, 100.0
