TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36796.14848, 59.97829751053483, 59.9766647321253, 59.973992588341815, 22.870037484475013, 22.911257505169015, 22.854763242113965, 0.9999942296790031, 0.9999896251312751, 0.9999936733380619, 6477.198175180001, 6477.695331130199, 6482.000282124666, 134.84138193357376, 28.32160089749641, 20.618705903958926, 6481.578420183235, 6478.3940191569345, 6478.941631362515, 284.7704762740221, 284.50060126001415, 284.92357142753775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.7076, 7.657267, 5500.338, 720.7018, 7.638309, 5500.279, 733.0082, 1.499741, 1098.833, 711.6255, 1.546391, 1099.133, 707.8494, 1.551161, 1098.577, 726.3182, 7.570218, 5498.422, 100.0, 100.0, 99.89447, 99.91975, 99.85276, 99.9687
36798.55388, 59.97508466392034, 59.97408014799432, 59.97628355039192, 22.856166273148343, 22.893152790653104, 22.870889955975994, 0.99999436076382, 0.9999930202445159, 0.999995330637806, 6470.095155227219, 6474.729558992283, 6483.442940245233, 133.74490395001692, 23.959062537662703, 18.06722209340478, 6482.4472109423195, 6487.239170421926, 6480.3829194418795, 284.7327104298036, 284.58534905393265, 285.0111421615561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.146, 722.0442, 7.617679, 5500.256, 730.5429, 1.504527, 1099.606, 716.0917, 1.536279, 1100.016, 708.002, 1.551708, 1098.472, 720.0159, 7.638888, 5500.171, 100.0, 100.0, 99.93159, 100.0, 99.85966, 100.0
36800.8344, 59.97907525797485, 59.977831896817634, 59.9799837387937, 22.856191880243774, 22.886057855387666, 22.863865802356507, 0.9999937213464437, 0.9999901077323528, 0.9999936220767849, 6477.697836619897, 6482.733148834963, 6481.816375458651, 131.26156731998935, 29.709264568076378, 21.914561832144273, 6473.356005484839, 6483.1298713761225, 6479.949293062712, 284.79739757725764, 284.607218472156, 284.9917032138415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5365, 7.532697, 5495.754, 728.7369, 7.542342, 5496.49, 724.1176, 1.518885, 1100.479, 722.2863, 1.523592, 1100.23, 714.1823, 1.539838, 1100.134, 713.7136, 7.702431, 5497.549, 99.92045, 99.93279, 100.0, 100.0, 100.0, 99.95287
36803.386000000006, 59.98137933447173, 59.98007864155868, 59.97989497717555, 22.866270129990436, 22.890495483826218, 22.867142178758048, 0.9999959865841203, 0.9999924897050821, 0.9999912653067672, 6471.466176174446, 6480.528299711407, 6482.791573070126, 132.44105334411415, 29.756625922937474, 21.693338956363846, 6476.042079291047, 6477.888990496899, 6484.7211390560615, 284.62724788818485, 284.55594855864007, 285.0674686379418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604262, 5500.088, 722.4333, 7.613258, 5500.259, 730.5235, 1.504159, 1099.106, 715.9752, 1.536279, 1100.069, 707.9829, 1.551343, 1098.311, 720.0159, 7.638888, 5500.171, 100.0, 100.0, 99.923, 99.98986, 99.89246, 100.0
36805.68912, 59.98430898010005, 59.983678931529575, 59.98010039085472, 22.850676040083766, 22.891528300536745, 22.874746079872583, 0.9999939088700011, 0.9999889715965337, 0.9999943978031397, 6469.979793792723, 6476.4927198279875, 6478.183660833211, 139.30524361535618, 29.56989252714675, 22.31029376022957, 6471.876500798004, 6472.745931516239, 6479.64945487758, 284.67595139161335, 284.4809235712138, 284.93966307156876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.088, 722.4333, 7.613442, 5500.37, 724.2923, 1.518517, 1100.14, 716.2083, 1.535359, 1099.624, 714.3157, 1.54002, 1099.844, 712.8984, 7.713601, 5495.889, 100.0, 100.0, 99.99554, 99.99386, 99.9844, 99.92477
36808.00768, 59.98280203798762, 59.984039522009176, 59.98265583182398, 22.878721046903067, 22.897078647530495, 22.856639430137143, 0.9999950047138455, 0.9999895286043426, 0.9999944464205109, 6475.939368923276, 6481.80179134865, 6480.274170595645, 134.52874579312856, 26.39509013141401, 21.911731824433446, 6479.601691921543, 6480.859016761963, 6479.005200050612, 284.8159260848248, 284.49028974699144, 284.94959942732135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.9191, 7.670831, 5499.793, 716.1492, 7.679016, 5499.274, 717.9641, 1.531218, 1100.114, 711.14, 1.545472, 1099.377, 717.5775, 1.532715, 1099.801, 711.8447, 7.716348, 5496.511, 99.99084, 99.9854, 100.0, 99.89314, 100.0, 99.93516
36810.394400000005, 59.98499835571839, 59.9821324088716, 59.98389756828245, 22.846061685140004, 22.87969863233274, 22.8500625900605, 0.9999933051616002, 0.9999909318939931, 0.9999936500393742, 6469.571529125352, 6471.193637713914, 6479.313711502673, 132.22253836857112, 25.168348598155944, 19.667151714222655, 6472.317969074283, 6483.932867285655, 6475.414248556999, 284.69047256743517, 284.5942530754806, 284.8961590771437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.146, 720.157, 7.642729, 5500.117, 724.3893, 1.518885, 1099.998, 710.8293, 1.54731, 1098.479, 720.4769, 1.526871, 1100.042, 707.451, 7.760846, 5490.195, 99.99821, 100.0, 100.0, 99.8603, 99.9959, 99.82445
36812.70936, 59.98659754585898, 59.98481684633451, 59.983026938962816, 22.826705613354495, 22.860747975675885, 22.820514156334696, 0.9999941919142894, 0.9999912086875659, 0.9999948901958159, 6462.224031024014, 6464.693456811388, 6468.131270066824, 129.83862367524904, 26.0536931213328, 19.97228132467535, 6461.537542204461, 6472.875649953233, 6473.815552515144, 284.736355957884, 284.5192044016359, 284.9708859982418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 726.5793, 7.562679, 5497.601, 710.9935, 7.732249, 5493.596, 730.7953, 1.503975, 1099.061, 703.4114, 1.559629, 1096.844, 726.8097, 1.513174, 1099.738, 701.1287, 7.814683, 5478.979, 99.95497, 99.89542, 99.91323, 99.72144, 99.94447, 99.61641
36814.99424, 59.984459714475925, 59.982977111712806, 59.983135046531615, 22.867737586544095, 22.882354189293462, 22.85425567406773, 0.9999935659369278, 0.999993230764373, 0.9999941518690859, 6471.4305720488865, 6476.959265621729, 6478.618927304167, 130.65820646493387, 26.15698983204493, 21.581368235834816, 6473.048243019009, 6477.311895940074, 6476.5184427246295, 284.8364613281094, 284.5135089301797, 284.98950095664503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.3264, 7.604262, 5500.088, 716.1686, 7.678463, 5499.272, 724.3117, 1.519253, 1100.554, 709.6642, 1.54823, 1098.692, 720.4197, 1.527237, 1100.088, 707.4311, 7.760296, 5490.185, 100.0, 99.98841, 100.0, 99.91796, 100.0, 99.82014
36817.3338, 59.98261059050108, 59.98490143518789, 59.98826741122702, 22.8508321987733, 22.901596714297945, 22.85184201289673, 0.999993210627728, 0.9999889021559456, 0.9999935774477909, 6471.819319531942, 6479.847294021241, 6468.531781703949, 132.8403649559084, 24.03192085695582, 21.04018187967995, 6473.654988340366, 6472.984522175555, 6474.542013925766, 284.77834635133013, 284.60376666331587, 284.96395189287136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2278, 7.604797, 5500.088, 716.1102, 7.678095, 5499.389, 730.5817, 1.505079, 1099.186, 703.4697, 1.559629, 1097.164, 726.9051, 1.51354, 1099.696, 707.3516, 7.761029, 5489.892, 100.0, 99.98748, 99.95862, 99.72624, 99.99486, 99.81916
36819.695400000004, 59.98712003362533, 59.99037345658398, 59.990262762647134, 22.861098710790714, 22.8774484736935, 22.857484739677233, 0.9999949100911435, 0.9999882167252387, 0.9999962219431374, 6469.984528386656, 6478.931059864081, 6478.449231315995, 135.85290323958588, 29.062895457247123, 19.694386797998632, 6474.711707000585, 6477.4952489756415, 6477.352232746815, 284.8128318056405, 284.6277700799531, 285.03586794367527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.9388, 7.670831, 5499.683, 722.4333, 7.613258, 5500.094, 736.8906, 1.488881, 1097.126, 697.0421, 1.57011, 1094.406, 733.0471, 1.498016, 1098.693, 713.7335, 7.702065, 5497.25, 99.99283, 100.0, 99.73172, 99.49001, 99.83876, 99.94968
36822.05612, 59.98991625931013, 59.98855844333099, 59.98971346429295, 22.86691471265573, 22.901823260102052, 22.879457296476726, 0.9999938581533612, 0.9999890691359653, 0.9999935312759732, 6481.4519706129995, 6477.961174063441, 6485.352614992446, 131.86297496875295, 29.82363887051133, 22.167480085365128, 6479.147917515446, 6478.127474783189, 6479.163842601508, 284.7669264273084, 284.52948570647146, 285.0515683350295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2278, 7.604797, 5500.088, 716.1686, 7.678463, 5499.158, 730.5429, 1.504895, 1099.404, 703.392, 1.559813, 1097.179, 726.7334, 1.513722, 1100.147, 710.4332, 7.733378, 5494.446, 100.0, 99.98844, 99.94441, 99.74213, 99.993, 99.89762
36824.53744, 59.995634929429265, 59.99132569253955, 59.993651466928014, 22.861643861124517, 22.906017022229616, 22.866330935195727, 0.9999944314021231, 0.9999913959185286, 0.9999945780827253, 6473.626988400318, 6479.021422672463, 6483.408220977544, 132.95558407514773, 24.806714064663765, 22.703006382595277, 6469.013637630346, 6480.817700431872, 6482.413567609381, 284.71023947789797, 284.6246085183086, 284.9664008763989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.204, 722.4528, 7.610311, 5499.973, 728.7376, 1.509129, 1100.043, 706.8873, 1.55301, 1098.665, 721.8503, 1.525593, 1100.342, 719.8767, 7.639437, 5500.225, 100.0, 100.0, 99.98383, 99.87722, 100.0, 100.0
36826.80984, 59.9937536591914, 59.996772394358736, 59.995588346818096, 22.871037112588574, 22.89420574583618, 22.864743549152003, 0.9999938413173801, 0.999993228128506, 0.9999927976068823, 6477.917599074137, 6479.446918018525, 6478.535927493315, 133.1903328658077, 28.646828768642763, 18.454627027494098, 6477.8956740796475, 6483.108648632453, 6481.866753716422, 284.8076848620681, 284.56744546696183, 285.0167972734451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 726.8356, 7.564642, 5499.003, 725.0209, 7.591707, 5499.723, 729.9218, 1.506184, 1099.312, 703.2366, 1.559997, 1096.902, 726.9814, 1.513174, 1100.094, 713.6738, 7.70298, 5497.31, 99.97381, 99.99023, 99.96311, 99.768, 100.0, 99.94968
36829.13676, 60.00101898211215, 59.99857057585168, 59.99615829247322, 22.87166189339933, 22.886490327991176, 22.861351000136022, 0.9999951061091896, 0.9999921094535024, 0.9999942613119789, 6473.15147698071, 6480.255588852698, 6480.394079295262, 130.7434853243617, 30.38346293452628, 22.712758794590172, 6474.279042841674, 6481.382604676809, 6481.070078359656, 284.74592367709187, 284.5774205060397, 284.9460988522191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.366, 722.4528, 7.613258, 5500.206, 724.3893, 1.519805, 1100.384, 703.4891, 1.559997, 1096.941, 726.7144, 1.513357, 1100.077, 713.6937, 7.702797, 5497.604, 99.99925, 100.0, 100.0, 99.72051, 100.0, 99.94867
36831.429200000006, 59.99640583416201, 59.997390740361226, 59.99802526519909, 22.84966548479441, 22.87492971722171, 22.855470367220345, 0.9999947340507693, 0.9999881679612029, 0.999994875460682, 6475.019232419862, 6472.065768683355, 6473.390269642739, 136.29890005653533, 28.7089105709872, 21.050302267864254, 6474.701179312825, 6475.89433340173, 6474.810459027927, 284.7445716139535, 284.53774237727794, 284.95034804248456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.9388, 7.671366, 5499.966, 716.1492, 7.679569, 5499.379, 718.0611, 1.533058, 1100.449, 696.9645, 1.570293, 1094.875, 733.2379, 1.498382, 1098.527, 707.451, 7.760479, 5489.95, 99.98674, 99.99136, 100.0, 99.46143, 99.86473, 99.81595
36833.775720000005, 59.993437024112964, 59.99295345966412, 59.995484261382416, 22.877626969802485, 22.883778848622594, 22.871847265716386, 0.9999950492651887, 0.999989631194476, 0.9999933642679489, 6473.864102409316, 6481.419820462017, 6481.738576395372, 135.48414139310444, 29.007976965594935, 20.141730174532768, 6477.336356251565, 6476.934424050094, 6482.099329181338, 284.6351892208064, 284.50120277686875, 284.90168547166894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.309, 722.4333, 7.613258, 5500.429, 724.3311, 1.519437, 1100.625, 703.4503, 1.559446, 1097.42, 726.8669, 1.51354, 1099.99, 713.6937, 7.702431, 5497.248, 100.0, 100.0, 100.0, 99.76407, 99.99835, 99.95492
36836.06704, 59.99908616479739, 59.998570161101476, 59.997743679148584, 22.8238179874964, 22.869441017486572, 22.843879175864622, 0.9999939953909109, 0.9999906797408524, 0.9999924581225571, 6470.274261652193, 6472.010199986564, 6472.463417728648, 132.30393042720107, 26.584714319631757, 18.699690476829346, 6467.114248679975, 6466.745845561931, 6476.100118097462, 284.7274819530767, 284.5667481250906, 284.960553149774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.309, 716.1492, 7.678832, 5499.663, 724.3117, 1.519437, 1100.651, 696.9645, 1.569558, 1094.88, 726.9432, 1.51354, 1100.064, 707.4112, 7.760296, 5489.352, 100.0, 99.98735, 100.0, 99.45963, 100.0, 99.81147
36838.364160000005, 60.0017188401639, 60.005075705614864, 60.00053552090451, 22.856062842096467, 22.8884262877758, 22.857117085403736, 0.9999957024141, 0.9999905223152296, 0.9999950460234309, 6467.7124231191865, 6474.72096643147, 6480.208519109385, 133.2005983988388, 28.218947308848556, 20.273806690074025, 6472.64651843895, 6472.641375896352, 6481.838804371954, 284.69887731871415, 284.5511189645374, 284.9377163540838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5562, 7.532518, 5495.807, 709.7678, 7.74017, 5494.089, 730.7371, 1.504895, 1099.387, 690.7311, 1.578751, 1091.858, 721.9647, 1.524497, 1100.59, 703.3554, 7.790694, 5485.558, 99.91835, 99.88266, 99.94288, 99.16868, 100.0, 99.73601
36840.69556, 60.003100794062384, 60.004784265561334, 60.00224616358091, 22.854783080643056, 22.88694684158634, 22.842820172753154, 0.9999927434636721, 0.9999897711762458, 0.9999937079859185, 6469.116138319881, 6479.2595633642695, 6480.178681936459, 130.73290211965332, 30.712621232786205, 22.548694009605697, 6470.436735986686, 6480.908627614998, 6479.489647168362, 284.69755633584725, 284.5072748430682, 284.95901857165325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.036, 716.1492, 7.678648, 5499.32, 726.0976, 1.513731, 1100.211, 697.0227, 1.569742, 1094.27, 726.6953, 1.51354, 1100.072, 707.6697, 7.758465, 5490.202, 100.0, 99.98948, 100.0, 99.50099, 100.0, 99.82028
36843.04352000001, 60.00405013532932, 60.00393274498231, 60.00125846522042, 22.86417072878981, 22.872148186526776, 22.858164596518627, 0.9999957425577771, 0.9999893870019396, 0.999994796099788, 6474.138139905928, 6473.232104461633, 6481.792648253699, 134.4319167226863, 30.32565477501521, 24.182711478920197, 6477.362439847258, 6475.064393143155, 6477.556170390696, 284.7394884964221, 284.58369141012054, 284.98229293025025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.0252, 7.623001, 5500.465, 718.8729, 7.651386, 5500.588, 734.5806, 1.493667, 1097.754, 702.7706, 1.560181, 1096.984, 733.009, 1.499112, 1098.531, 713.6738, 7.702614, 5497.597, 100.0, 100.0, 99.81573, 99.72444, 99.86502, 99.94759
36845.333000000006, 60.00364835754717, 60.00588211586636, 60.004772005898765, 22.865575499322667, 22.87066619694932, 22.849341538901776, 0.9999956866642962, 0.9999909566632427, 0.9999931113294559, 6473.722816317147, 6471.794491012282, 6481.400850119769, 133.40286547455162, 29.538762352695358, 21.0635632009986, 6475.656379981778, 6476.793892351458, 6475.746871161982, 284.81255651477204, 284.5257934348756, 284.99583979130114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 721.7097, 7.614792, 5500.455, 716.2465, 7.677727, 5499.259, 730.31, 1.504711, 1099.379, 697.2169, 1.569926, 1094.449, 726.9814, 1.513722, 1099.891, 707.3317, 7.761762, 5490.245, 100.0, 99.98737, 99.94211, 99.49527, 99.98866, 99.81378
36847.795040000005, 60.00435954371246, 60.00159791544974, 60.00348543068247, 22.876450000207793, 22.900546104700446, 22.864818019828352, 0.9999948509632134, 0.9999941693754317, 0.999993694880431, 6474.9900085947, 6486.589066129566, 6481.277396094063, 135.53226123289733, 27.52490965232164, 19.441706481523397, 6480.088046472506, 6480.26613386802, 6477.507011333776, 284.7697841513236, 284.52020991367107, 285.0018903268063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604441, 5500.094, 722.4722, 7.613073, 5500.317, 730.64, 1.504711, 1099.302, 703.2755, 1.559997, 1097.304, 726.7525, 1.513174, 1099.826, 713.6937, 7.702797, 5497.257, 100.0, 100.0, 99.94819, 99.7535, 100.0, 99.94872
36850.09464, 60.001989193873165, 60.00207512383268, 60.00297561700938, 22.882939540852913, 22.907529963333037, 22.863299241247095, 0.9999945672843515, 0.9999916190188725, 0.9999944207252559, 6478.701003231657, 6479.321487630207, 6481.453223357469, 131.74250120154647, 24.727469957462745, 19.856617778474856, 6480.962547909416, 6478.775984876642, 6485.276375985939, 284.75581650658563, 284.587864178344, 284.96942326001533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5759, 7.532518, 5495.812, 728.7369, 7.542158, 5496.321, 724.2729, 1.519253, 1100.618, 709.6254, 1.548781, 1099.167, 720.6677, 1.526689, 1100.209, 719.996, 7.639071, 5500.225, 99.92045, 99.93471, 100.0, 99.91445, 100.0, 100.0
36852.431840000005, 60.00221765134594, 60.00280815846064, 60.0027931676512, 22.890764517570506, 22.921686968392976, 22.890203519267313, 0.9999941896612756, 0.9999895113384766, 0.9999962429399442, 6470.665093953147, 6480.443556068601, 6486.784680362774, 134.88325283926565, 28.21232519048999, 21.08142446197371, 6479.958895184977, 6472.5960464367745, 6482.9196819289755, 284.62466611578736, 284.4666443430133, 284.8942966696369, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.198, 722.4528, 7.613442, 5500.311, 730.5429, 1.504711, 1099.254, 703.4114, 1.559997, 1097.149, 726.9432, 1.513174, 1099.73, 713.634, 7.703163, 5497.377, 100.0, 100.0, 99.94733, 99.74565, 99.99693, 99.95187
36854.78932, 59.998101293518175, 60.0009824717589, 59.99581295869323, 22.8602915646593, 22.888952579855427, 22.853606504333456, 0.9999941417793531, 0.9999918900495518, 0.9999949524924348, 6470.254531521529, 6479.447568214047, 6474.203955786733, 135.4743373531395, 31.552202524842414, 22.486772616928647, 6470.654868122477, 6478.786965024523, 6478.058168796526, 284.7831266825473, 284.5159518357165, 284.9039307349584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604797, 5500.199, 722.4528, 7.613073, 5500.206, 724.467, 1.519621, 1100.588, 702.4017, 1.562203, 1096.226, 729.2322, 1.505687, 1099.155, 709.5981, 7.743999, 5491.688, 100.0, 100.0, 100.0, 99.65551, 99.92181, 99.85993
36857.074720000004, 60.001113366321356, 60.00028122846745, 60.00230942271589, 22.858489659218183, 22.927607823799367, 22.86827092297044, 0.9999937677592592, 0.9999902116069211, 0.9999932623283737, 6476.0447269731785, 6483.188918663229, 6484.905965435049, 133.87773433810554, 32.071479457936675, 21.455317743856995, 6476.326962468222, 6484.932404129457, 6482.843986620332, 284.8641900676763, 284.5411658279615, 284.96417528160265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.2739, 7.66387, 5500.369, 717.4332, 7.661702, 5500.163, 720.934, 1.524775, 1100.791, 701.1201, 1.562755, 1096.633, 727.5536, 1.512444, 1100.072, 713.6738, 7.702614, 5497.369, 99.99966, 100.0, 100.0, 99.69247, 99.97544, 99.94977
36859.48012, 60.00279855307861, 60.00039795278801, 59.99942921426429, 22.878959010256974, 22.914333235906508, 22.846581199777763, 0.9999943691629083, 0.9999906356663412, 0.9999938205916976, 6471.460031159758, 6478.553908622526, 6474.960268679463, 131.69668225591727, 26.36575461520033, 21.52501048649765, 6477.237042681513, 6479.4328165396255, 6481.2866085252135, 284.7698059528626, 284.54529206318114, 284.93251593854393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.251, 717.0052, 7.669806, 5499.114, 724.4476, 1.519437, 1100.674, 696.9062, 1.57011, 1094.347, 726.6953, 1.513174, 1100.029, 707.4708, 7.760296, 5490.077, 100.0, 99.99133, 100.0, 99.4847, 99.97997, 99.82033
36861.824, 59.99577480499691, 59.998382685552315, 59.99646056175008, 22.84441714447633, 22.861506401517335, 22.836802087769886, 0.9999919030236867, 0.9999928079527395, 0.9999944378049009, 6463.599328062261, 6467.581617104139, 6469.569687704969, 131.94097193264957, 20.58798058883758, 22.966914338218885, 6465.186853817474, 6464.000993472523, 6470.073217414807, 284.7135925730231, 284.48789036794955, 284.99749709586285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.4774, 7.533946, 5495.696, 709.651, 7.739985, 5493.576, 730.5041, 1.504159, 1099.52, 690.6729, 1.579303, 1091.138, 720.6295, 1.526689, 1100.215, 701.0492, 7.814866, 5478.743, 99.92243, 99.88182, 99.95494, 99.17753, 100.0, 99.61649
36864.204840000006, 59.99361896848493, 59.99591660629435, 59.99677402469948, 22.87344267988612, 22.88704222251803, 22.85490626789005, 0.999992170209897, 0.9999904465907323, 0.9999934414503511, 6471.464184304958, 6475.188756429766, 6479.791959351342, 133.47866319744423, 27.92125584298219, 23.556176919716563, 6476.61491117692, 6478.818691998514, 6476.331555470944, 284.761807037002, 284.5276082291299, 284.9167824267316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.199, 716.188, 7.678463, 5499.329, 724.2147, 1.519069, 1100.674, 697.0421, 1.569926, 1094.444, 726.6762, 1.513357, 1099.871, 707.3715, 7.761395, 5490.139, 100.0, 99.98436, 100.0, 99.46714, 99.98688, 99.81931
36866.50076, 59.9980117539658, 59.99263696168008, 59.99575211601618, 22.874332459277657, 22.89318065079844, 22.856148533482443, 0.9999935786581957, 0.9999881420266907, 0.9999925322740981, 6475.038804553286, 6480.928625785377, 6477.982173141992, 137.30919408485198, 29.47666094101578, 22.489051854639456, 6476.6487997164795, 6481.263286251355, 6478.665084500234, 284.6747023619344, 284.59293507528116, 284.8050758946206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604797, 5500.308, 716.1686, 7.678648, 5499.444, 730.5235, 1.504711, 1099.516, 697.1198, 1.57011, 1094.25, 726.7715, 1.513174, 1099.754, 707.2919, 7.760846, 5489.963, 100.0, 99.98333, 99.95462, 99.49434, 99.99329, 99.81611
36868.79452, 59.99110902169708, 59.988682592518884, 59.990214893360104, 22.871870597787332, 22.900951619383676, 22.87488726095653, 0.9999946718411755, 0.9999905992038525, 0.9999953283863874, 6467.578253745291, 6474.063054316754, 6478.74824186092, 135.384782010393, 27.257770211414936, 24.051512293955966, 6470.386314889558, 6476.221084137381, 6478.348638301838, 284.7541764332352, 284.5710397264644, 284.9134340827173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.9388, 7.671545, 5499.851, 722.4722, 7.613073, 5500.372, 737.0459, 1.488697, 1097.34, 703.3726, 1.559997, 1097.135, 732.0743, 1.500573, 1098.793, 711.6459, 7.729898, 5493.274, 99.99073, 100.0, 99.72325, 99.73548, 99.8889, 99.87631
36871.1972, 59.98630898176055, 59.98632290084239, 59.98884503587804, 22.864497700352008, 22.91159538958788, 22.862714002758967, 0.9999939697117859, 0.9999920232644693, 0.999993078839175, 6475.766864343016, 6477.767708646621, 6480.71628890423, 133.7379502116787, 26.068654858841, 19.643709535443122, 6480.151453295598, 6483.051913112396, 6476.043893136406, 284.71471145172313, 284.55999982654225, 284.93210872328376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604797, 5500.204, 716.4604, 7.671464, 5499.79, 730.5429, 1.504527, 1099.374, 700.421, 1.563674, 1096.488, 726.6762, 1.51354, 1100.141, 707.4112, 7.761395, 5490.019, 100.0, 99.9948, 99.94168, 99.67006, 100.0, 99.81713
36873.51832, 59.983775636609, 59.98333039711561, 59.97890004179909, 22.84524160654214, 22.883272021841382, 22.848701933790345, 0.9999931688221988, 0.9999932676132409, 0.9999950899799644, 6469.436563501487, 6471.5985589849115, 6474.091555102099, 126.29923690173246, 24.45379186430955, 22.72283105654367, 6469.571123254819, 6470.15560268816, 6473.965913960344, 284.71812825265374, 284.5232780131597, 284.91996163263667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.4501, 7.586772, 5499.209, 725.0987, 7.584155, 5498.627, 726.8353, 1.51594, 1100.444, 709.5671, 1.549149, 1098.703, 720.248, 1.527237, 1100.263, 701.0492, 7.814683, 5478.921, 99.9937, 99.98007, 100.0, 99.88066, 100.0, 99.61535
36875.83396, 59.983022289757336, 59.98411438973239, 59.983639652611636, 22.850957251138365, 22.891139809089065, 22.858511518621683, 0.9999936510407573, 0.9999898591293263, 0.9999951776642819, 6470.107966187377, 6482.753271855317, 6476.46407552343, 131.58674654999368, 25.928558083023745, 23.788480396414002, 6471.096357840053, 6477.787849765202, 6480.307774988313, 284.71392624241525, 284.5163918249739, 284.9223860413654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.7458, 7.588022, 5499.89, 722.9391, 7.612337, 5500.265, 730.6594, 1.505448, 1099.258, 703.3726, 1.559997, 1097.372, 726.8288, 1.51354, 1100.187, 707.3913, 7.760479, 5490.136, 99.99202, 100.0, 99.96234, 99.70562, 100.0, 99.82348
36878.17476, 59.982945015053026, 59.983730216775896, 59.98154624482244, 22.870950084336044, 22.89404154528624, 22.866604138744187, 0.9999938683855899, 0.9999876826532745, 0.9999946212272415, 6479.97248502388, 6477.455326766978, 6481.347869516708, 132.10720543542902, 25.181532207055852, 22.78085153403731, 6476.898796946871, 6478.398293647589, 6479.96758448203, 284.68990144857815, 284.5552837144698, 285.01001004157433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604619, 5500.089, 722.4722, 7.613073, 5500.259, 724.3893, 1.519253, 1100.135, 709.7419, 1.548414, 1098.847, 726.886, 1.51354, 1100.124, 707.4311, 7.761029, 5490.244, 100.0, 100.0, 100.0, 99.88405, 100.0, 99.8214
36880.49988, 59.986810246366055, 59.98383414713641, 59.98522356185003, 22.89731696187664, 22.89919597380837, 22.850864502443663, 0.9999937655159811, 0.9999861680238022, 0.9999949880937482, 6471.5413134419605, 6479.754200874896, 6478.868485726379, 138.06373881580248, 35.57155048328565, 20.98047606199725, 6477.376511946644, 6478.953958278131, 6484.621970114154, 284.7434509937583, 284.56752685356395, 284.9838889236191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 716.9191, 7.671366, 5499.625, 716.227, 7.678648, 5499.494, 717.9835, 1.532506, 1100.414, 715.9752, 1.536646, 1100.224, 733.009, 1.498564, 1098.358, 713.7136, 7.70298, 5497.543, 99.99178, 99.98643, 100.0, 99.9749, 99.86681, 99.95392
36882.847760000004, 59.98732640629501, 59.986951406994336, 59.987253651007286, 22.86840511647355, 22.90946725750789, 22.860195744565317, 0.9999932497023301, 0.9999912622199727, 0.9999940213314393, 6474.95469531742, 6484.597291795656, 6480.226266688508, 133.2681196616286, 32.95902363170944, 17.13760706321318, 6474.491345664432, 6475.250091229874, 6477.782684626517, 284.6489643266372, 284.5277113969396, 284.87711515892596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.146, 722.4722, 7.613073, 5500.319, 724.2923, 1.518517, 1100.417, 709.5089, 1.54823, 1098.493, 726.886, 1.513357, 1099.64, 707.4112, 7.761212, 5490.419, 100.0, 100.0, 100.0, 99.92414, 99.9659, 99.81816
36885.22452, 59.99298106053659, 59.99433068446705, 59.99648449445544, 22.850237920469876, 22.8752638731261, 22.843527036445032, 0.9999922933196935, 0.9999933236633697, 0.9999943139781666, 6467.45276128805, 6471.941045588692, 6471.262827478227, 132.2267303396036, 26.951588210466753, 21.76376730626862, 6469.409901215086, 6470.662355151359, 6475.751655480997, 284.82895984011475, 284.57308039107846, 284.96184344601966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.088, 716.2075, 7.678648, 5499.393, 724.0982, 1.519621, 1100.407, 716.4413, 1.534256, 1100.339, 724.8641, 1.517375, 1100.062, 703.9518, 7.791244, 5483.309, 100.0, 99.9854, 99.98176, 99.9898, 100.0, 99.69231
36887.504360000006, 59.99226659747608, 59.990337423154884, 59.991842686274126, 22.887283087754128, 22.925090634448683, 22.88252904761342, 0.9999930255135538, 0.9999924634034623, 0.9999930230465505, 6472.850904082351, 6477.972806011356, 6484.564144795515, 131.88404566899544, 24.435713346385, 23.00026376980486, 6475.948359456745, 6479.910309728008, 6480.113613051823, 284.60400285030346, 284.332515033008, 284.7008261717857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5365, 7.532875, 5495.908, 710.5265, 7.726723, 5495.862, 728.1165, 1.510602, 1100.11, 718.8104, 1.531682, 1100.198, 725.4745, 1.515001, 1099.701, 707.1726, 7.762128, 5490.139, 99.9242, 99.92336, 99.94213, 100.0, 99.99439, 99.81931
36889.877360000006, 59.99482725354115, 59.997444840272394, 59.99647793491534, 22.84950795841185, 22.8893495747932, 22.85638340691241, 0.9999937668964792, 0.9999909215442068, 0.9999937238460881, 6476.687439366399, 6479.421686301612, 6479.110872000738, 136.03580666232529, 26.03010461058284, 21.633706969573723, 6478.319283746113, 6481.470431364998, 6482.076210931626, 284.75746551252234, 284.5860598216183, 285.0289414417624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.031, 716.1686, 7.677911, 5499.442, 729.8246, 1.504711, 1099.351, 715.9364, 1.536646, 1100.191, 727.0195, 1.512627, 1099.834, 707.3516, 7.761212, 5490.077, 99.99915, 99.98344, 99.93963, 100.0, 99.98431, 99.82458
36892.21388, 59.999130366234816, 60.00197710119819, 60.002207700260534, 22.857614899235653, 22.897034050560993, 22.8734856225417, 0.99999476843016, 0.9999919622134836, 0.9999945267520987, 6478.341559172062, 6477.380019673995, 6481.408073419629, 137.44562250608533, 30.71081462857137, 21.38941487785314, 6477.208320798267, 6482.445729409115, 6479.904884046765, 284.78573203350766, 284.5295463397886, 284.9861610465807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.9639, 7.660301, 5499.637, 722.336, 7.613442, 5500.37, 736.8129, 1.488881, 1096.654, 709.4117, 1.548414, 1098.881, 733.1234, 1.498016, 1098.25, 713.6937, 7.703712, 5497.542, 99.99552, 100.0, 99.74802, 99.90879, 99.83608, 99.94759
36894.548160000006, 60.00146597195128, 60.001323557052814, 60.00541648664823, 22.857448925011106, 22.888050883404322, 22.863169852160873, 0.9999935482240462, 0.9999884237708261, 0.9999940899851556, 6470.451307147132, 6483.355613240971, 6478.146011780355, 131.44456871099646, 29.37371151420939, 22.892220730055215, 6478.549426819553, 6476.597178327882, 6478.228008675793, 284.78719365575165, 284.5889064434875, 284.9049480442376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604619, 5500.094, 716.2465, 7.679384, 5499.103, 730.4653, 1.504159, 1099.343, 715.8976, 1.536279, 1100.142, 726.8669, 1.512992, 1099.758, 707.4112, 7.760663, 5490.373, 100.0, 99.98229, 99.93886, 100.0, 99.97657, 99.8203
36896.86380000001, 60.00475934910558, 60.005243824238704, 60.00552914763272, 22.866194882042066, 22.88442275742826, 22.879145979378393, 0.9999940355596737, 0.9999922521523286, 0.9999934115248391, 6471.3474789470365, 6481.353658494996, 6474.78474700884, 133.5359953654638, 28.04236682878684, 20.216611017401647, 6473.811609094433, 6475.220926810565, 6473.691603585514, 284.6994800747786, 284.5353039825069, 284.8931335563059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2672, 7.604441, 5500.088, 722.4333, 7.613258, 5500.312, 730.4459, 1.503791, 1099.276, 709.6836, 1.548781, 1098.992, 726.8669, 1.513174, 1099.73, 707.4311, 7.760846, 5490.421, 100.0, 100.0, 99.93277, 99.90692, 99.95863, 99.82443
36899.16696, 60.00782093957173, 60.00897944476869, 60.00878106863992, 22.855067600517156, 22.898336327328312, 22.858877571297246, 0.9999947817133513, 0.9999941285591014, 0.9999948367067325, 6474.648454317189, 6477.127678753356, 6472.475964497964, 130.5175120209783, 23.14795983726131, 21.618980643391296, 6474.785063441448, 6479.763373273241, 6478.905726941692, 284.64136638001406, 284.51756462354865, 284.9725654347464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5365, 7.53234, 5495.644, 728.7174, 7.542342, 5496.434, 724.4282, 1.518701, 1100.024, 703.3337, 1.559813, 1096.665, 720.744, 1.526323, 1100.659, 701.3276, 7.808091, 5481.668, 99.9194, 99.93375, 100.0, 99.69544, 100.0, 99.6653
36901.48216, 60.0082113545971, 60.01034494187424, 60.00868732477381, 22.87454244867392, 22.903788825660957, 22.860873995527115, 0.9999949035121127, 0.9999901175272745, 0.999993319887871, 6473.137641296118, 6474.539958830365, 6479.3988408831265, 131.6667140271502, 26.789470584601304, 21.481159058869025, 6474.741152953818, 6479.311472217918, 6479.155197938662, 284.6453025020182, 284.5691014459796, 284.8579378429202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2869, 7.604441, 5500.036, 722.4528, 7.613626, 5500.258, 730.6594, 1.504343, 1099.124, 708.9457, 1.551723, 1098.017, 726.9432, 1.513357, 1100.286, 707.4708, 7.760296, 5490.251, 99.99925, 100.0, 99.91893, 99.81829, 99.98389, 99.82441
36903.84652000001, 60.00909878414886, 60.008002499010836, 60.00892296473195, 22.86402184163362, 22.888990908613707, 22.87061251322157, 0.9999932716627661, 0.9999872946499162, 0.999995154638182, 6475.8549882619645, 6472.2203227993805, 6484.496365222045, 136.5376279277989, 32.20370414582112, 20.399250690123154, 6476.792612652524, 6482.102914944469, 6477.701367235991, 284.6965932555819, 284.50690171262295, 284.9633942234744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2869, 7.604262, 5499.965, 721.8302, 7.619889, 5500.502, 721.8076, 1.52588, 1100.241, 699.8967, 1.565329, 1094.375, 732.0362, 1.500573, 1098.575, 713.6141, 7.702797, 5497.369, 100.0, 100.0, 100.0, 99.57306, 99.86908, 99.956
36906.1564, 60.00203432719729, 60.00373567685586, 60.006838849838864, 22.884161648582076, 22.87827545795746, 22.860748645424, 0.9999940311140302, 0.9999895332364641, 0.9999923973674142, 6473.8183365483055, 6474.220792867684, 6481.308669078643, 131.5042089198987, 30.38526013855835, 21.322901643304945, 6476.546182075283, 6478.619332174049, 6482.214257018109, 284.7070265772117, 284.43780275151454, 284.90424836520384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 719.6397, 7.636743, 5500.561, 720.5072, 7.629836, 5500.566, 723.7294, 1.519805, 1100.153, 703.3531, 1.559813, 1096.719, 726.9051, 1.513357, 1100.027, 707.3516, 7.761029, 5490.247, 100.0, 100.0, 100.0, 99.70337, 100.0, 99.82243
36908.532880000006, 60.00284996096429, 59.99740899043489, 60.003895370644244, 22.86895643097035, 22.88414300760355, 22.857466120947223, 0.999994667149953, 0.9999908018762457, 0.9999944644405712, 6468.826280231099, 6483.509178210266, 6478.125839721982, 129.84801211338709, 28.573798501868623, 23.749672927639608, 6469.9970255418775, 6475.203743453148, 6473.740126896107, 284.718851249609, 284.53698649271905, 284.99476307524696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.2475, 7.604797, 5500.256, 716.2075, 7.678463, 5499.501, 724.2147, 1.519253, 1100.091, 697.0616, 1.569742, 1094.318, 726.8478, 1.513357, 1100.215, 707.3715, 7.761029, 5490.193, 99.99915, 99.98952, 100.0, 99.44374, 99.99806, 99.82343
36911.01924, 59.99926942259828, 59.99926761982589, 59.998835968281654, 22.83036101883374, 22.86832116682265, 22.835507974164248, 0.9999931173733383, 0.9999888259200117, 0.9999932128993145, 6465.556743773259, 6471.302104868461, 6471.122974211217, 131.27383675295005, 25.05734416060841, 21.634758478964272, 6468.675182045289, 6482.81760198485, 6473.436456781018, 284.7516559957926, 284.5678678325093, 284.90840273135143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 720.0, 729.5562, 7.533232, 5495.477, 709.9623, 7.739432, 5493.634, 730.6011, 1.504895, 1099.681, 690.7311, 1.579119, 1090.712, 720.3434, 1.527419, 1100.409, 701.1287, 7.8145, 5479.091, 99.91635, 99.88585, 99.92355, 99.17141, 100.0, 99.61844
