TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36927.7356, 59.99293928004444, 59.991584756422206, 59.99194858608483, 17.792276427600424, 17.8349102867371, 17.795695678999436, 0.9999999117637022, 0.9999988030913788, 0.9999999617824552, 5029.934635129366, 5035.194904525759, 5035.531046167323, 92.8608421477179, 7.574690763873377, 2.657448573925194, 5031.322249662712, 5035.384314384426, 5039.407825209302, 284.61608391267436, 284.41684741969993, 284.82658280092124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.037, 722.4722, 7.612889, 5500.32, 724.3117, 1.518885, 1100.202, 709.7031, 1.548781, 1098.881, 726.886, 1.512627, 1099.684, 708.445, 1.549778, 1098.778, 100.0, 100.0, 100.0, 99.93292, 99.96987, 99.87028
36930.07748, 59.99318421097913, 59.99267866097151, 59.995989622817014, 17.8059426522668, 17.84255962902438, 17.80790696406482, 0.9999999782782897, 0.9999985091032383, 0.9999998664449098, 5032.699950172611, 5039.286285638275, 5039.4420184031, 94.26303903905455, 7.469319567026787, 2.155916868516897, 5033.598018315799, 5033.795974786791, 5036.436541339049, 284.5936427075875, 284.46076205341615, 284.8465962395939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.9388, 7.670652, 5499.631, 716.2659, 7.678095, 5499.35, 718.7988, 1.530481, 1100.102, 714.0916, 1.541427, 1099.961, 729.7663, 1.507513, 1099.511, 708.0275, 1.551427, 1098.133, 99.99283, 99.98645, 100.0, 99.99508, 99.91931, 99.81731
36932.407880000006, 59.99742099410787, 59.99559132520102, 59.99658402638913, 17.80223993900657, 17.814669414219797, 17.802436690109456, 0.9999999866930038, 0.9999939210044736, 0.9999999242554287, 5032.114501118953, 5036.738508545238, 5039.2240758497555, 94.9514963286606, 10.367087905422068, 3.6446119183706287, 5034.899494736532, 5037.587686267414, 5036.212384960868, 284.63303350839425, 284.4606190327891, 284.874647832421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.146, 722.4722, 7.613258, 5500.317, 724.3699, 1.519069, 1099.988, 715.1985, 1.538117, 1100.142, 726.7334, 1.513174, 1099.906, 713.0972, 1.541172, 1099.778, 99.99926, 100.0, 100.0, 100.0, 99.99008, 99.97841
36934.68432, 59.99662218438112, 59.99729631396382, 59.999294808461144, 17.79079821189199, 17.805524043541773, 17.81272019701929, 0.9999997668868835, 0.9999969467320485, 0.9999999952507457, 5033.638089851117, 5033.692848189794, 5036.878603995946, 91.86751938551743, 6.508698315756192, 1.2935270848377058, 5030.57412024492, 5035.047823295916, 5037.203846846087, 284.64143985519206, 284.5443936726219, 284.92262442437686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.5201, 7.562858, 5497.705, 727.1804, 7.553578, 5497.117, 730.64, 1.504343, 1099.178, 722.2668, 1.523408, 1100.274, 720.5723, 1.526871, 1100.031, 719.3002, 1.52872, 1100.21, 99.95686, 99.95274, 99.90801, 100.0, 100.0, 99.99241
36936.965840000004, 59.99896008599394, 59.99780233340079, 60.00030224083639, 17.810264007868867, 17.826012217062793, 17.79526393587997, 0.9999999142984177, 0.9999987472584597, 0.9999999051109066, 5035.171039455406, 5040.115384893789, 5036.747681718569, 89.81199760934305, 9.593586181726778, 0.07789172921752652, 5035.040328134121, 5040.21402628854, 5039.180878058009, 284.71998894867494, 284.53478443646577, 284.92436489547555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.4052, 7.604084, 5500.146, 722.4916, 7.612889, 5500.377, 724.3311, 1.518885, 1100.055, 716.3248, 1.536279, 1100.432, 726.6571, 1.512992, 1099.794, 713.0972, 1.542087, 1099.441, 100.0, 100.0, 100.0, 100.0, 99.97281, 99.94774
36939.30648000001, 59.99743830591689, 60.00099010090428, 59.99906841750653, 17.7985030066807, 17.813194920135043, 17.801254367882077, 0.9999999181138693, 0.9999987884626598, 0.9999999141131298, 5034.029998573511, 5038.240729889069, 5036.848940815871, 86.66889978759355, 9.785405792462598, 0.8622789284063401, 5035.465885602337, 5041.510546810839, 5040.215812850705, 284.6985005201561, 284.61153107590076, 284.96100901863605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.037, 722.4722, 7.613073, 5500.319, 724.3893, 1.518517, 1100.038, 715.9752, 1.53683, 1100.529, 726.9432, 1.513174, 1099.937, 719.5189, 1.52872, 1100.193, 99.99926, 100.0, 100.0, 100.0, 99.97562, 99.99199
36941.615560000006, 60.00478586728759, 60.000689391773285, 60.00065933246401, 17.7897165427012, 17.81149972441077, 17.806018490857934, 0.9999999460855522, 0.9999977067209164, 0.9999995306355088, 5035.234945197048, 5035.617649117198, 5041.6133065386775, 88.50934546158896, 9.292575947686373, -2.3787925283576214, 5037.7041776092965, 5040.992458567462, 5038.352004497374, 284.6440413768863, 284.5709748793874, 284.91239400893556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.9782, 7.670831, 5499.741, 716.188, 7.678463, 5499.273, 717.9835, 1.53269, 1100.16, 709.6448, 1.548598, 1099.016, 732.9899, 1.498199, 1098.723, 725.8212, 1.514803, 1100.0, 99.99389, 99.9875, 100.0, 99.92242, 99.88253, 99.99857
36944.080120000006, 60.00331022768337, 60.00281626280239, 60.00374710467355, 17.79969722769571, 17.826095412035905, 17.783393462920568, 0.999999864700666, 0.9999992439536987, 0.9999999713074577, 5037.196784749925, 5036.953658338551, 5045.540340035751, 89.95549592347515, 3.4285650511137646, 0.780768483099223, 5035.76118137803, 5035.903786849764, 5036.764274092909, 284.6526798766076, 284.45221981416887, 284.9021951098782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604262, 5500.031, 722.4722, 7.613073, 5500.148, 724.2535, 1.518885, 1100.145, 715.9946, 1.53683, 1100.39, 726.7906, 1.513174, 1100.267, 722.6402, 1.52231, 1100.161, 100.0, 100.0, 100.0, 100.0, 99.97394, 100.0
36946.356360000005, 60.00082310668645, 60.00261552776531, 60.00378511905856, 17.78249545629637, 17.81137233853884, 17.779310035973083, 0.9999998194218411, 0.9999999896955356, 0.9999999954635634, 5030.748918007133, 5035.787946334785, 5033.242711679066, 86.04589102267482, 4.683951536725999, 0.36117818177348227, 5030.866550194701, 5027.800185189932, 5032.635230964776, 284.6873794371164, 284.57209904410354, 285.0040696506056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604262, 5500.089, 716.227, 7.677911, 5499.081, 725.1658, 1.517044, 1099.969, 707.7224, 1.553194, 1098.304, 723.4716, 1.52121, 1100.574, 730.1752, 1.503266, 1098.777, 100.0, 99.98188, 99.99412, 99.84438, 100.0, 99.88305
36948.665720000005, 60.00250238637853, 60.00074643999518, 60.00132159702735, 17.800823136280997, 17.815270365307025, 17.788804405461057, 0.9999999528560873, 0.9999999479076819, 0.9999999380517358, 5035.394381487225, 5042.670991552916, 5038.625189799498, 86.6805537107848, 3.0441231579197847, -2.374843442250551, 5033.4641699670165, 5040.095955788835, 5035.8844368669315, 284.7309060364016, 284.5190057021022, 284.9378132986801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.3142, 7.551971, 5497.69, 712.1997, 7.713092, 5497.787, 726.7964, 1.514835, 1100.143, 708.6544, 1.550436, 1098.9, 726.638, 1.512992, 1100.164, 725.7218, 1.515352, 1099.772, 99.94713, 99.94819, 99.97868, 99.92109, 99.98627, 99.98206
36951.02480000001, 60.003975549388684, 60.00187829364094, 59.999786112149486, 17.79937404823843, 17.808317107411305, 17.793851633706176, 0.9999999901141494, 0.9999999390370229, 0.999999991183628, 5034.310207713854, 5039.418788660045, 5033.921875953327, 88.31486604493716, 3.254039243434363, -1.8795538564079948, 5032.15744374462, 5037.463326923842, 5035.9712450781035, 284.6765520354519, 284.55379551360534, 285.00197259320686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.031, 716.2465, 7.678463, 5499.446, 730.64, 1.503975, 1099.484, 703.4308, 1.559629, 1097.092, 726.6953, 1.512992, 1100.067, 725.9405, 1.515352, 1099.692, 99.99916, 99.98853, 99.9517, 99.74293, 100.0, 100.0
36953.437600000005, 59.999543314880306, 60.00248666382969, 60.00094768821586, 17.78801462356551, 17.80804146631765, 17.793793605775132, 0.9999998925610051, 0.9999983004204411, 0.9999999772412833, 5029.42627550047, 5034.457711305249, 5036.8636089378215, 92.31085961440158, 6.954644234024727, 1.0269319967192132, 5031.322675836667, 5035.979106333687, 5038.059516079767, 284.62610041992406, 284.55668905999704, 285.0106327181591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 717.0176, 7.670474, 5499.684, 722.4528, 7.613073, 5500.26, 737.0653, 1.488329, 1097.714, 697.0033, 1.57011, 1094.415, 732.9518, 1.49893, 1098.575, 719.5984, 1.529086, 1100.416, 99.99294, 100.0, 99.68795, 99.49089, 99.86908, 99.99518
36955.837120000004, 59.99694122674554, 59.99761580960627, 59.99862499879813, 17.803317269195503, 17.82732106660436, 17.794551295346082, 0.9999999482056003, 0.9999998271133491, 0.9999999774716061, 5030.632766300955, 5038.714075694634, 5037.263025626009, 92.21711557372896, 4.492827989231046, -0.8664622077440072, 5037.011665502327, 5038.404322497493, 5038.452154974547, 284.6971302936983, 284.5697357946874, 284.9068780649235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604441, 5500.094, 716.1686, 7.678279, 5499.501, 730.5817, 1.504343, 1098.938, 703.4114, 1.559629, 1097.028, 726.7525, 1.513722, 1100.054, 725.7814, 1.515352, 1100.055, 100.0, 99.9875, 99.95589, 99.72844, 100.0, 99.96447
36958.18028, 60.000111593042895, 59.99799598511545, 59.99985774609675, 17.78505134090765, 17.811054541264095, 17.79642730163172, 0.999999863638188, 0.9999998015931748, 0.9999999701063161, 5025.58809968356, 5035.156321922238, 5033.965579407186, 91.35963295759552, 2.8233792068394905, -4.278841400394185, 5024.659443729248, 5033.98847428635, 5029.643125425272, 284.66475892339685, 284.6246854154635, 284.9160032470096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604441, 5500.089, 716.2075, 7.678095, 5499.503, 730.7177, 1.504711, 1099.658, 697.1004, 1.57011, 1094.357, 726.9623, 1.513722, 1100.118, 725.9604, 1.513338, 1099.298, 100.0, 99.9885, 99.90152, 99.49042, 100.0, 99.99208
36960.487680000006, 59.99893746078897, 59.997367830617584, 59.99589323080815, 17.803006760715324, 17.83499220575005, 17.801394219106605, 0.9999999545431271, 0.9999990500948264, 0.9999999992022987, 5031.884444324266, 5035.161416394076, 5037.544226699026, 88.86654637320271, 3.004141959635035, 1.6246743408266866, 5029.504092848265, 5037.282130566482, 5034.860517434234, 284.72878154508, 284.51520237924535, 284.94682694365446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 729.5956, 7.53234, 5495.535, 709.9039, 7.739064, 5493.901, 724.467, 1.517964, 1100.564, 692.0128, 1.577648, 1092.124, 722.8422, 1.520479, 1100.487, 728.028, 1.511323, 1099.496, 99.91836, 99.8877, 100.0, 99.28259, 100.0, 99.98123
36962.829840000006, 59.99937639950001, 59.99879365319293, 59.999017256633834, 17.77357696226969, 17.81872489978276, 17.79631348545481, 0.9999999525652904, 0.9999998720375407, 0.9999999826001372, 5029.299154376902, 5036.97966871646, 5034.568201853254, 91.04178851384268, 3.1475544683526095, -2.957650933145146, 5032.669972722497, 5035.952146097718, 5034.665249432962, 284.58950691917926, 284.4715958077557, 284.9251146814849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2475, 7.604262, 5500.031, 716.2465, 7.678095, 5499.33, 727.0488, 1.514099, 1099.946, 697.081, 1.57011, 1094.425, 726.6762, 1.513905, 1100.051, 725.9803, 1.515169, 1100.186, 100.0, 99.98641, 100.0, 99.49301, 100.0, 99.97323
36965.23068, 60.001361324110945, 59.999892656748024, 60.002655409466676, 17.80173691776545, 17.831979045394576, 17.807601342953827, 0.9999997375298362, 0.9999999818148062, 0.9999999924942846, 5027.616269485189, 5042.481415060413, 5037.020649819689, 91.09524652934397, 5.880047555655892, 0.9680136934730399, 5032.699618212046, 5040.325595776232, 5037.7661026966825, 284.6088320998931, 284.49205508812395, 284.9477807943366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 719.5806, 7.643703, 5500.111, 721.1103, 7.623573, 5500.398, 717.9835, 1.533058, 1100.222, 703.2949, 1.559629, 1097.063, 733.0471, 1.498564, 1098.601, 719.6183, 1.529269, 1100.475, 100.0, 100.0, 100.0, 99.73635, 99.87144, 100.0
36967.53996, 59.9915581995641, 59.992301566907855, 59.99300407264326, 17.80518467540825, 17.8023476592649, 17.793004252610867, 0.999999604037113, 0.9999998849622129, 0.9999998210072922, 5027.024822837917, 5036.1248561922985, 5033.599401129531, 88.73185453563951, 2.6779979453085616, 2.717542935426991, 5036.046992364323, 5034.552405016003, 5035.159862061973, 284.67266559161277, 284.5688158654396, 284.9026618673832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2278, 7.604797, 5500.037, 716.227, 7.678095, 5499.391, 724.2729, 1.519805, 1100.045, 697.2751, 1.57011, 1094.545, 726.9051, 1.513905, 1100.107, 725.861, 1.514986, 1100.139, 100.0, 99.98848, 100.0, 99.4865, 100.0, 99.96714
36969.84844, 59.985782609417306, 59.986651768122826, 59.98778036370064, 17.80070339007549, 17.8379144562955, 17.79982672512243, 0.9999999427284686, 0.9999999986428549, 0.9999999940858515, 5034.048377122983, 5035.58039873493, 5031.888896929393, 89.91110570612113, -0.08808299443353462, 0.14174614487956205, 5031.670619046976, 5031.405326943979, 5040.872918429649, 284.66480234155034, 284.4590459017231, 284.9264359147053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604262, 5499.984, 716.2075, 7.678279, 5499.389, 724.2147, 1.518885, 1100.086, 703.3143, 1.559629, 1097.163, 726.7906, 1.513722, 1100.056, 725.7417, 1.515169, 1099.759, 99.99926, 99.98748, 100.0, 99.73987, 100.0, 99.97331
36972.133680000006, 59.987377836927585, 59.98436271198197, 59.98231393507836, 17.80223943678343, 17.817561246188085, 17.78566878192115, 0.9999999369671279, 0.9999994179836704, 0.9999999935979379, 5032.890475893702, 5031.893109693315, 5039.333384749278, 85.94197734167983, 5.722400956322872, -0.015399163840256413, 5036.084036709058, 5033.918964022995, 5039.260225491001, 284.5957915305228, 284.416821869179, 284.8539866304569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 729.5759, 7.53234, 5495.644, 709.9039, 7.73667, 5493.754, 730.5817, 1.504159, 1098.901, 709.7419, 1.548414, 1099.331, 720.4197, 1.527602, 1100.271, 732.0043, 1.500885, 1098.426, 99.9195, 99.89054, 99.89868, 99.89814, 100.0, 99.88032
36974.477640000005, 59.97850326309363, 59.98095305722775, 59.98044425667228, 17.806251785235386, 17.817622088275897, 17.81576103550956, 0.9999997371152439, 0.999999994367845, 0.9999999511725812, 5033.55955377902, 5037.23689889543, 5038.15431324252, 90.46932984781915, 3.9000804280299235, -2.52036669791255, 5035.44556295857, 5034.950928883218, 5037.590907440054, 284.53288306281377, 284.5331447984428, 284.98567389570724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604441, 5500.037, 716.227, 7.678279, 5499.277, 724.1758, 1.518701, 1100.131, 703.4308, 1.559262, 1097.474, 726.7525, 1.513722, 1100.098, 725.7218, 1.515718, 1100.047, 100.0, 99.98545, 100.0, 99.71832, 99.96091, 99.95755
36976.81364, 59.9798102507742, 59.98025260271991, 59.980916211003716, 17.801163014480057, 17.836260288891747, 17.803101011132526, 0.9999999406652017, 0.9999989987639909, 0.9999999999508749, 5030.864079849016, 5037.579668878386, 5036.632557404692, 90.39754274481675, 7.0386419351678455, -1.8185804947379438, 5036.73518851576, 5037.159732603096, 5042.117682828229, 284.72159515456536, 284.46830050652835, 284.927797156067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604619, 5500.199, 716.227, 7.678279, 5499.274, 730.4653, 1.503607, 1098.747, 710.9264, 1.546207, 1099.667, 729.8044, 1.506235, 1098.935, 721.7257, 1.525057, 1100.182, 100.0, 99.9875, 99.92545, 99.96882, 99.90386, 100.0
36979.148760000004, 59.980771784246855, 59.97704922726762, 59.976623051228145, 17.803732828839586, 17.830809199312966, 17.817959933710085, 0.9999999670230165, 0.9999995240387671, 0.9999999890085578, 5034.7476801504345, 5034.64682606047, 5036.741915842621, 88.43409344939664, 3.4827069736522844, 2.1827028055104165, 5031.166243292413, 5033.801201462029, 5042.9868862762505, 284.7642859910166, 284.37125484809036, 284.814346026226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 717.2345, 7.664227, 5500.222, 720.6434, 7.636467, 5500.39, 733.4353, 1.498821, 1098.671, 711.0235, 1.545472, 1098.745, 726.9241, 1.512809, 1100.136, 725.861, 1.515352, 1100.173, 100.0, 100.0, 99.86577, 99.90559, 100.0, 99.97714
36981.45676, 59.98345694540771, 59.98130355295164, 59.979166888813864, 17.813246610955876, 17.82236216479766, 17.827275842291296, 0.9999999726591228, 0.9999995452594558, 0.9999999819950046, 5034.703497100865, 5037.534784706292, 5035.24194472616, 89.71171827341044, 3.06944211035011, -1.7516862237653186, 5036.0632244090375, 5038.044189892044, 5038.745624872628, 284.591061685904, 284.51037767452584, 284.9247350190957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604262, 5500.089, 721.441, 7.61731, 5500.31, 730.4847, 1.504895, 1099.254, 715.8976, 1.536095, 1099.851, 726.886, 1.513174, 1099.855, 726.0797, 1.515535, 1099.809, 100.0, 100.0, 99.90203, 99.98068, 99.98026, 99.98481
36983.76672, 59.9771799155122, 59.977131971651346, 59.976704304073856, 17.815912879698267, 17.822225745169558, 17.807559909419876, 0.9999999500341713, 0.9999992447714809, 0.9999999676544695, 5031.022102776074, 5036.0439044874265, 5036.972642274337, 87.6967689127572, 4.048047992098873, 1.9479794497053717, 5029.580585513731, 5039.2903483575965, 5038.656627555178, 284.5605606994971, 284.49762271967256, 284.8486210191562, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 729.4774, 7.533589, 5495.696, 728.7369, 7.542342, 5496.488, 724.137, 1.519253, 1100.233, 722.2863, 1.522857, 1100.56, 720.4578, 1.527237, 1100.341, 732.0639, 1.500519, 1098.285, 99.92035, 99.93482, 100.0, 99.9988, 100.0, 99.8784
36986.20388, 59.97656192237961, 59.98009742785532, 59.982074555930154, 17.81242093269468, 17.83186056759426, 17.80564433477369, 0.999999996687115, 0.9999998825058455, 0.9999999316550588, 5036.02203802583, 5040.50737524049, 5041.477213650253, 85.18682503614991, 1.2816411333428732, -1.3749479732162229, 5031.922661392012, 5037.743206533614, 5036.921788278081, 284.8517181738389, 284.5007751836423, 284.93109944345093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.146, 722.4528, 7.613073, 5500.206, 730.6011, 1.504527, 1099.008, 716.0335, 1.536095, 1099.953, 726.886, 1.513722, 1099.886, 725.8212, 1.514986, 1099.693, 100.0, 100.0, 99.91855, 99.99432, 99.97777, 99.97065
36988.568360000005, 59.97984589453614, 59.98304219338678, 59.98133017406792, 17.817440257629304, 17.83840164677226, 17.800245461552915, 0.9999999379798064, 0.9999999666377056, 0.9999999999637861, 5035.830112794061, 5041.168718321002, 5034.970032827127, 87.04526531333886, 4.114845693274219, 1.0082515907104153, 5032.231308317869, 5030.151828278305, 5038.573972676052, 284.677408552479, 284.43160271361927, 284.8698285626459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.3066, 7.604262, 5499.984, 722.4722, 7.613258, 5500.266, 724.1758, 1.519253, 1100.032, 716.0141, 1.536646, 1100.006, 726.8669, 1.512992, 1099.971, 725.7218, 1.515535, 1099.888, 100.0, 100.0, 100.0, 100.0, 99.96973, 99.98843
36990.907960000004, 59.98379354989968, 59.983630624137525, 59.98416807523318, 17.807188685255984, 17.837072426557384, 17.810322371183887, 0.9999999997330699, 0.999999858073199, 0.9999999995839248, 5038.9371266251, 5035.585925810761, 5037.213308018345, 90.61516052910929, 3.002762505027249, 4.557073166062537, 5033.705822607136, 5040.898745417861, 5041.5991793174835, 284.72381415462246, 284.51639448974504, 284.9197179253995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.9585, 7.670652, 5499.626, 716.227, 7.677911, 5499.272, 717.9446, 1.53177, 1100.397, 710.0331, 1.546759, 1099.392, 731.1396, 1.502399, 1098.588, 722.3818, 1.521578, 1100.336, 99.99085, 99.98534, 99.99976, 99.93239, 99.92776, 100.0
36993.24772, 59.984143790529856, 59.982164102913146, 59.98381042819985, 17.824501875535475, 17.841215171163253, 17.809134152784075, 0.9999998033297137, 0.9999999998012489, 0.9999999899192843, 5037.348972009718, 5033.222515121784, 5040.915143968543, 88.08669089888372, 2.586131207757603, -0.6381350252081575, 5041.906202358635, 5036.488307594504, 5031.465101166707, 284.60075100218603, 284.42111251386, 284.95179642048964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604084, 5500.037, 722.4722, 7.612889, 5500.207, 724.2535, 1.518885, 1100.564, 711.9362, 1.544553, 1099.354, 726.886, 1.513174, 1099.395, 725.8411, 1.516084, 1099.738, 99.99926, 100.0, 100.0, 99.97149, 99.94363, 100.0
36995.56396, 59.97985645045657, 59.988108981063654, 59.98589171090315, 17.802619019269073, 17.811698167722838, 17.797480688430237, 0.9999999910357844, 0.999999455507952, 0.9999999749596761, 5031.568243750989, 5034.545557277391, 5033.811828386627, 87.67788779293687, 5.521752117710093, 0.9494786731602289, 5035.447245047483, 5036.855483298085, 5028.276376700525, 284.6267690188954, 284.4962402122131, 284.9322103388834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.8641, 7.580348, 5498.952, 725.5851, 7.570708, 5498.278, 728.8152, 1.508209, 1099.766, 703.4308, 1.559997, 1096.941, 720.5913, 1.527054, 1100.226, 732.0639, 1.501069, 1098.868, 99.98516, 99.97283, 99.97728, 99.74951, 100.0, 99.89566
36997.93084, 59.98707169770547, 59.98372888272579, 59.98404186963399, 17.811386061018933, 17.817418241374156, 17.800288054795583, 0.9999997761189613, 0.9999999780384292, 0.999999956797759, 5036.226628973988, 5035.832217408074, 5036.271084366329, 88.38361101524009, 4.0249032409824395, -0.6513777001805465, 5031.788757252047, 5038.2607528630615, 5039.704779883112, 284.65161955222106, 284.4265791343621, 284.84383550947103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.2726, 7.598016, 5500.153, 722.5111, 7.612705, 5500.376, 724.3505, 1.519437, 1100.282, 709.7613, 1.54823, 1099.2, 726.9432, 1.51354, 1099.994, 725.7417, 1.515718, 1099.995, 100.0, 100.0, 100.0, 99.87926, 99.96879, 100.0
37000.27724, 59.98969189914236, 59.98768040803171, 59.98956376307434, 17.794661065615525, 17.80463582785031, 17.803783128474972, 0.9999999778741542, 0.9999999659084206, 0.9999998886819863, 5032.560690234291, 5036.038838981141, 5038.510525489035, 90.11096482230789, 2.025097156808897, 0.12330681758476203, 5035.524255073034, 5037.2469638142975, 5033.879416211061, 284.64524852714294, 284.4995660627706, 284.8989810600015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604262, 5500.199, 728.7369, 7.541974, 5496.434, 730.6205, 1.504527, 1099.263, 703.3337, 1.559629, 1096.747, 726.8478, 1.513722, 1099.828, 726.0598, 1.515169, 1100.248, 100.0, 99.93389, 99.94809, 99.70289, 100.0, 99.99473
37002.69876000001, 59.99202502473661, 59.99330816826493, 59.99265292340004, 17.79964287302842, 17.79689760516492, 17.79058922685812, 0.9999999997741728, 0.9999994362232367, 0.9999999957950751, 5033.630038317402, 5031.990365107527, 5035.886334816063, 89.69720641087815, 6.6434677166812435, -2.5092472515061672, 5032.790822240349, 5040.002784760413, 5035.039443674223, 284.64060629778487, 284.44468249391326, 284.9123067962041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.9388, 7.670831, 5499.631, 734.8265, 7.471242, 5487.511, 737.0265, 1.488513, 1097.309, 697.1198, 1.56919, 1094.09, 733.2379, 1.498747, 1098.631, 719.4393, 1.529086, 1100.484, 99.99389, 99.79031, 99.754, 99.46881, 99.8483, 100.0
37005.0086, 59.98918646551679, 59.99549844458067, 59.99359069875939, 17.80890727828775, 17.831656231650133, 17.795081927019666, 0.9999995749652543, 0.9999999469064108, 0.9999997065626723, 5035.1570812067475, 5038.480651179599, 5033.746219121013, 90.07514400521404, -0.01872220538371039, -0.125278556232729, 5034.088946326484, 5037.252856739872, 5035.653726563294, 284.63441610529816, 284.47587436226866, 284.91219568403255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604084, 5500.147, 728.7563, 7.542158, 5496.435, 730.4459, 1.505263, 1099.267, 703.4308, 1.558894, 1096.4, 726.8288, 1.513722, 1099.99, 725.8013, 1.514803, 1100.037, 100.0, 99.93375, 99.95582, 99.73987, 99.99764, 100.0
37007.532640000005, 59.9936761498885, 59.99222235674512, 59.99098465003237, 17.79669235284806, 17.82350781017958, 17.78661063037382, 0.9999998142002097, 0.9999995295448388, 0.9999999954105653, 5029.395651989849, 5033.93493753446, 5034.341160823507, 91.05482322252374, 2.3179278385450743, -2.403814555343331, 5032.495402608362, 5035.772056123603, 5035.2858329226965, 284.6637452282365, 284.4967621919055, 284.90726944997397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604084, 5500.256, 728.7563, 7.54179, 5496.935, 729.1259, 1.508577, 1099.972, 694.1099, 1.574338, 1091.427, 722.4034, 1.525228, 1100.558, 732.0639, 1.501069, 1098.405, 100.0, 99.93774, 99.95073, 99.29268, 100.0, 99.90109
37009.829280000005, 59.99660087716383, 59.99698953472035, 59.99640258138989, 17.79957597329958, 17.8083622669087, 17.78932672739122, 0.9999998373480024, 0.9999998730296847, 0.9999997735140143, 5029.081190742153, 5032.5354843599125, 5032.091402626263, 90.86001716957048, 2.5181961356115607, -2.089921319389731, 5033.755727425711, 5031.901316593676, 5036.365310009806, 284.6179338666195, 284.3847398200868, 284.8479743849339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.9736, 7.569818, 5498.791, 726.6357, 7.56684, 5497.527, 729.9994, 1.504711, 1099.547, 696.9645, 1.57011, 1094.304, 726.7715, 1.513174, 1100.13, 725.8809, 1.515169, 1099.595, 99.97661, 99.96023, 99.95743, 99.4561, 100.0, 100.0
37012.15032, 59.99511744389907, 59.99970284454937, 59.99760053732659, 17.817594126030823, 17.822034574082224, 17.79705297617217, 0.9999995824152553, 0.9999999382544718, 0.9999999417917952, 5030.703758331649, 5039.053719724244, 5036.411912669583, 91.92969392865302, 1.882653796710656, -1.9446888775145226, 5033.830879455408, 5034.844785985757, 5034.744887840741, 284.5583482184313, 284.35083874356894, 284.8709474302962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.3066, 7.604084, 5499.979, 722.4916, 7.613073, 5500.489, 724.3699, 1.518517, 1100.184, 697.081, 1.56919, 1094.604, 726.8478, 1.513357, 1100.056, 725.7019, 1.515718, 1099.628, 100.0, 100.0, 100.0, 99.43548, 100.0, 99.99932
37014.43372, 59.996130684630025, 59.99994934340911, 59.99802315621632, 17.802771779082278, 17.811860618911435, 17.810163200337907, 0.9999997372054645, 0.9999989707970128, 0.9999999592084221, 5031.33646195105, 5036.92084068548, 5038.368365399482, 90.90636516066184, 11.011318748797748, 0.2860532929022952, 5032.296644136144, 5035.726859238882, 5034.678685620081, 284.6649817931307, 284.4909378981786, 284.85815644360605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.9585, 7.671009, 5499.741, 716.2075, 7.678463, 5499.554, 718.0029, 1.53269, 1100.756, 703.2949, 1.559997, 1097.202, 733.2188, 1.498564, 1098.663, 719.3797, 1.529086, 1100.05, 99.99389, 99.98752, 100.0, 99.69371, 99.87705, 100.0
37016.89116000001, 59.99786273304233, 59.99878077245912, 60.000158329049874, 17.8067316578292, 17.83853819956131, 17.78504269431912, 0.9999999361568297, 0.9999999991144153, 0.9999998879550107, 5035.329419159665, 5039.464989543268, 5040.789410686973, 92.57288875890026, 0.7199024178735272, -1.6651076299870624, 5032.686734101092, 5039.993865534187, 5034.739884387317, 284.63521766667276, 284.407573989018, 284.8387987603174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.603905, 5500.037, 722.4916, 7.613258, 5500.207, 724.1176, 1.519069, 1100.148, 697.0227, 1.569926, 1093.805, 727.0767, 1.512992, 1100.05, 725.6821, 1.515352, 1099.928, 100.0, 100.0, 100.0, 99.49348, 100.0, 99.97822
37019.23152, 59.999388086016054, 60.000629628465624, 60.00221845610502, 17.812408591337064, 17.836173619926786, 17.803815964713383, 0.999999996965545, 0.9999998721580331, 0.9999994675549498, 5035.866721812274, 5036.074399551418, 5039.859442427105, 92.08873414004643, -0.39143552050200014, -0.8835523358380328, 5033.1915822890505, 5037.0095699954045, 5036.011366810256, 284.63328992509213, 284.4456797701697, 284.86145697719985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.603905, 5500.089, 722.4722, 7.613073, 5500.319, 724.5252, 1.518701, 1100.701, 703.4114, 1.559262, 1097.12, 726.8288, 1.513722, 1100.267, 726.9147, 1.510957, 1099.394, 99.99821, 100.0, 100.0, 99.68573, 100.0, 99.96346
37021.51064, 59.99972267693563, 59.99583857103112, 59.99719606120684, 17.802684156103236, 17.82122930779787, 17.803909896986806, 0.9999998981906307, 0.9999996256827156, 0.9999999994900105, 5033.872945690962, 5040.281072475424, 5036.347901543113, 89.76298855019218, 0.49264909394878487, -2.4079827290403273, 5033.604144807494, 5037.2463171298405, 5038.835479079995, 284.64712648494213, 284.5016850252315, 284.823197335313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 729.5759, 7.532161, 5495.477, 728.7563, 7.542158, 5496.382, 730.2323, 1.505632, 1099.572, 708.3632, 1.552091, 1097.934, 723.4907, 1.520114, 1100.399, 728.0082, 1.510774, 1099.726, 99.91929, 99.93583, 99.92493, 99.81079, 100.0, 99.97366
37023.80812, 59.99685692140662, 59.99726733826564, 59.99645516869429, 17.819944764657343, 17.808880394287346, 17.802213647606145, 0.9999999314356148, 0.9999999969939837, 0.9999997259824167, 5032.268309831812, 5036.0484950295695, 5034.06235239573, 90.06618847187383, -1.9181724080858658, -1.9235668804864758, 5036.696829473085, 5040.541409623223, 5039.170452094527, 284.6394887862673, 284.4384093801286, 284.8842313441632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.603905, 5500.037, 724.1454, 7.595022, 5499.274, 727.1652, 1.511706, 1099.647, 707.7418, 1.550804, 1098.581, 726.7334, 1.51354, 1100.104, 725.8411, 1.515169, 1099.919, 99.99926, 99.99348, 99.96655, 99.88726, 100.0, 99.99123
37026.10536, 59.99846967457168, 59.99990200124633, 59.998782760535384, 17.77721003015025, 17.81120590478243, 17.80422578173637, 0.9999999400661584, 0.9999996866356835, 0.9999999992988998, 5035.448348332877, 5035.682925451263, 5029.56256627188, 92.09138312791379, 7.225406203489456, 0.12347364807521899, 5030.398789938019, 5039.729938626794, 5034.817923398527, 284.66980030968995, 284.5537235239597, 284.85933180233224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 721.1577, 7.631567, 5500.366, 732.5307, 7.496477, 5490.886, 735.4153, 1.491274, 1097.238, 715.7422, 1.536646, 1099.832, 733.1616, 1.498016, 1098.571, 719.4791, 1.529086, 1099.999, 100.0, 99.83289, 99.79566, 100.0, 99.87106, 99.99851
37028.446, 59.993727642319584, 59.99601155497954, 59.99596890398406, 17.806977758702562, 17.83289479006314, 17.810697476887825, 0.999999922051998, 0.9999999962554995, 0.9999999628984031, 5034.542208161334, 5040.016351983178, 5037.7918933013125, 91.37172865996399, -0.1047013355891977, -2.679196078629616, 5036.85483575411, 5035.715352057589, 5039.395408194627, 284.62391910674427, 284.4570730637852, 284.79947810888694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2224, 7.611401, 5500.024, 728.7369, 7.542158, 5496.434, 730.6982, 1.504343, 1099.302, 709.8001, 1.548781, 1098.881, 726.7715, 1.51354, 1100.085, 725.8013, 1.515718, 1099.818, 100.0, 99.93583, 99.91617, 99.87972, 99.99093, 99.97182
37030.748640000005, 59.99605673293639, 59.99506323341472, 59.99562456493059, 17.820215975856637, 17.824039686558823, 17.807774105065775, 0.999999948779707, 0.9999997645887099, 0.9999999666964892, 5036.552149998177, 5044.042888206473, 5039.482201831785, 89.48856865340076, 2.5207021416772477, -1.2096661110670084, 5036.80997206543, 5037.106117690855, 5036.595163563462, 284.66956533308166, 284.43465803885397, 284.8635847475189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2672, 7.604262, 5500.094, 728.7563, 7.542158, 5496.492, 730.64, 1.504159, 1099.294, 715.917, 1.536646, 1100.249, 726.8669, 1.513174, 1099.99, 725.5429, 1.514803, 1099.751, 100.0, 99.93374, 99.93441, 99.98641, 100.0, 99.98556
37033.08892, 59.99357570141802, 59.99422717154411, 59.99201525738613, 17.811503037359916, 17.83464715703861, 17.808160159067913, 0.9999999983076787, 0.9999997727206164, 0.9999999570985395, 5037.302482307501, 5037.256001440279, 5037.844491119009, 91.65661518363595, 8.403818188186051, 1.3986736813438938, 5040.387595686997, 5035.276561286213, 5037.489527282633, 284.5895126494786, 284.4761727081353, 284.8574258656974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 729.5956, 7.531804, 5495.586, 722.4722, 7.613073, 5500.148, 724.3311, 1.519253, 1100.015, 722.2668, 1.523408, 1100.114, 720.4578, 1.527054, 1100.404, 732.1236, 1.500336, 1098.421, 99.91636, 100.0, 99.99999, 100.0, 100.0, 99.85889
37035.459200000005, 59.991589920834336, 59.99433047672442, 59.99475761757866, 17.81487332394171, 17.826079688403826, 17.81935676560528, 0.9999999984850013, 0.9999996274893248, 0.9999999827572725, 5037.2428614863475, 5038.488324940236, 5034.21005443125, 87.35511214445069, 1.4270462654385483, 0.38855188882801883, 5036.097706578857, 5041.83837145838, 5041.297536329527, 284.5948325794524, 284.44433729369246, 284.78951004391234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.2869, 7.604441, 5500.146, 728.7369, 7.542158, 5496.492, 730.6011, 1.504343, 1099.41, 715.8976, 1.536463, 1100.098, 726.8097, 1.513357, 1099.849, 725.9207, 1.514986, 1099.84, 100.0, 99.93482, 99.94495, 100.0, 100.0, 99.98407
37037.80552, 59.994108368173364, 59.99252983288449, 59.994127555670524, 17.803478064307956, 17.81875732589646, 17.78038580131885, 0.999999706849386, 0.9999997226761358, 0.999999984103982, 5035.759141401752, 5034.135221035898, 5033.574760954954, 89.70486286687037, 4.602795517153027, 1.2770527263440101, 5038.300492341339, 5034.197410029455, 5036.750226963142, 284.69574357962136, 284.41862966346446, 284.84059332993786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.3066, 7.603905, 5500.094, 722.4722, 7.613073, 5500.317, 724.3505, 1.518885, 1100.101, 714.8101, 1.538853, 1099.792, 729.8998, 1.506417, 1099.329, 721.7654, 1.52579, 1099.945, 100.0, 100.0, 100.0, 99.96554, 99.92474, 99.99361
37040.109000000004, 59.990633156242225, 59.99302749451634, 59.99213257895206, 17.822590987488546, 17.835544906435974, 17.78967673230122, 0.9999999006976071, 0.9999999978680505, 0.9999999993229822, 5036.2018758466975, 5039.953801941376, 5037.487439915546, 83.25642505467295, 5.5829905460209375, 1.428979115991865, 5038.277018738424, 5038.118185061019, 5041.47810978247, 284.6351122259738, 284.4425548589631, 284.89052190670503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 717.1162, 7.665298, 5500.142, 717.2581, 7.660964, 5500.552, 720.7011, 1.525327, 1100.206, 713.9557, 1.538669, 1099.96, 727.3247, 1.512444, 1100.076, 725.5826, 1.515535, 1099.548, 99.99848, 100.0, 100.0, 99.99539, 99.978, 99.95755
37042.51004, 59.99405387180904, 59.994169679723264, 59.990259425292315, 17.800503147858443, 17.818978725057192, 17.812268061131693, 0.9999999987086741, 0.9999999721592989, 0.9999999999791378, 5034.478467491487, 5032.897836037594, 5040.045475355154, 88.22311383352917, -0.20330605592153006, -1.942126331786767, 5034.746506350014, 5040.052906184885, 5041.805439617125, 284.6169722258013, 284.438747546604, 284.92403789899055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 720.0, 723.3066, 7.604084, 5499.869, 722.4916, 7.613073, 5500.207, 724.1953, 1.518333, 1100.153, 709.7225, 1.548598, 1098.745, 726.886, 1.51354, 1099.695, 725.6423, 1.515718, 1099.646, 99.99926, 100.0, 100.0, 99.88452, 99.97086, 99.96638
