TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37190.34708, 60.00434804531149, 60.00291088484858, 60.001601405094384, 27.887721070811608, 27.909673521113096, 27.884492440357402, 0.9999886455853111, 0.9999798762658946, 0.9999894167270091, 7914.113628304726, 7912.7054629922695, 7916.88276636206, 175.28121093554932, 48.90731771225637, 37.41047578764437, 7912.96028812925, 7912.799731793793, 7918.207718804255, 285.05980130260355, 284.82304711366714, 285.23337601774335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615506, 5500.48, 727.3361, 1.512477, 1099.847, 712.8005, 7.711472, 5496.154, 723.5291, 7.595129, 5499.409, 719.1226, 7.655438, 5499.936, 709.6777, 1.548313, 1098.401, 100.0, 99.99853, 99.92867, 99.99349, 99.99743, 99.88262
37192.63496, 60.00105158030906, 60.0015136327228, 60.00263373060985, 27.895267661149493, 27.94217219183518, 27.88699522360958, 0.9999893564018625, 0.9999822178653226, 0.9999914752012278, 7921.200797455955, 7918.956748111756, 7921.567202954295, 180.23665045702558, 46.272915313780686, 36.28311601456471, 7912.108539777201, 7920.978624554833, 7918.710072251683, 284.8957169629591, 284.7330373948129, 285.2634857293092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 716.7811, 7.679218, 5499.941, 723.1337, 1.521502, 1100.379, 709.7334, 7.734112, 5495.421, 724.6942, 7.588326, 5499.744, 721.259, 7.626218, 5500.182, 713.813, 1.540622, 1099.536, 99.99811, 100.0, 99.87501, 99.98753, 100.0, 99.96722
37194.968440000004, 60.00387041916882, 60.00218198859283, 60.00263325308201, 27.89362000965683, 27.910792768626667, 27.880033609751486, 0.9999905327223892, 0.9999839560920014, 0.9999889339839475, 7909.294017132407, 7917.941537711571, 7912.784092619899, 181.42483866598013, 45.772235383588395, 37.24841488913444, 7915.80619561105, 7923.69163556722, 7917.589121819739, 284.96651784075124, 284.78801719003405, 285.1524893734795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2815, 7.615684, 5500.538, 727.2194, 1.512293, 1099.784, 706.744, 7.768902, 5489.401, 722.7911, 7.609103, 5500.194, 721.4306, 7.624209, 5500.468, 713.9124, 1.540439, 1099.6, 100.0, 99.979, 99.79472, 99.99906, 100.0, 99.96222
37197.30844, 60.00193450603187, 59.999224578616094, 59.99737363916394, 27.872970815911245, 27.916794624794505, 27.864661497677893, 0.9999908002169272, 0.9999750919794903, 0.9999898696961195, 7902.008844176482, 7911.083454345053, 7911.636817452032, 188.13603923709934, 57.45282367732898, 37.50760471010108, 7904.874252922835, 7915.327927772913, 7912.392135561867, 284.98307499070614, 284.71406089581615, 285.2307670822718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.1762, 7.545546, 5496.81, 733.6008, 1.497188, 1098.517, 700.1439, 7.82302, 5477.141, 716.4995, 7.673272, 5500.255, 727.7062, 7.553898, 5497.063, 720.1551, 1.527804, 1100.386, 99.94154, 99.85046, 99.58299, 99.97713, 99.95019, 100.0
37199.587680000004, 59.99567258281199, 59.99605415827256, 59.99547984971075, 27.895378721456975, 27.93999179346149, 27.879445395882673, 0.9999888522378202, 0.99997996379899, 0.999990992195713, 7917.623627540343, 7911.527624825352, 7920.97485168582, 183.6285071687621, 50.1612050490744, 36.53188479593109, 7911.681720363089, 7913.536193374972, 7914.309691603745, 284.95732028017125, 284.75602182278817, 285.220205163488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.37, 727.1415, 1.512108, 1099.73, 706.4916, 7.770007, 5488.848, 722.83, 7.608919, 5500.077, 721.4497, 7.623844, 5500.522, 713.7533, 1.540806, 1099.781, 100.0, 99.99086, 99.79583, 100.0, 100.0, 99.95947
37201.87868, 59.99079341204286, 59.99194232275335, 59.99411138901543, 27.899754712926217, 27.913997666085873, 27.900932218631183, 0.9999879290170136, 0.9999841020197515, 0.9999886914961479, 7911.96611454911, 7918.790280593782, 7924.3333709883245, 175.58904031020552, 52.32613539905651, 39.95137631187981, 7914.952136910777, 7917.173779521982, 7923.28269385568, 284.8309155375134, 284.66536416381894, 285.16941400947644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615149, 5500.479, 733.3673, 1.497741, 1098.433, 706.5887, 7.76927, 5488.789, 722.83, 7.609287, 5499.966, 721.4497, 7.623661, 5500.468, 719.9562, 1.52817, 1100.167, 100.0, 99.84929, 99.79476, 100.0, 100.0, 100.0
37204.232480000006, 59.9876814368208, 59.98994166454146, 59.99125054098948, 27.8973072846444, 27.936510047718702, 27.885931710046886, 0.9999881528150777, 0.9999755257139167, 0.9999849387738226, 7912.763382982529, 7912.74828496185, 7918.277870287189, 183.24028928537666, 49.171519490581886, 39.117605866887516, 7915.989384270685, 7920.23961143487, 7918.64395834082, 284.89323809811447, 284.68076520003046, 285.2152024457348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 716.0319, 7.682252, 5499.578, 739.8849, 1.480611, 1095.752, 712.8975, 7.711103, 5496.921, 729.0828, 7.538132, 5495.99, 714.9643, 7.687032, 5499.423, 725.2447, 1.517366, 1100.24, 99.98471, 99.59126, 99.93354, 99.92165, 99.99195, 99.98735
37206.553320000006, 59.984470574693255, 59.983245101973324, 59.98911323076306, 27.891899388313508, 27.92119044717276, 27.89757797382779, 0.9999890988704911, 0.9999768909491028, 0.9999894634352101, 7918.495741580151, 7919.001095688618, 7920.304636555318, 184.29265231149347, 51.5894808621556, 37.963032240344546, 7915.173303447732, 7921.156744372033, 7924.804680212961, 284.97157211069253, 284.80433011218963, 285.2228996582698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.616041, 5500.313, 733.5813, 1.497373, 1098.491, 706.8604, 7.765405, 5490.603, 722.7911, 7.609471, 5500.247, 721.4497, 7.623844, 5500.41, 724.1711, 1.518099, 1099.994, 100.0, 99.85206, 99.82774, 100.0, 100.0, 100.0
37208.837960000004, 59.980799443773016, 59.9820366526627, 59.98101767662603, 27.92287301781246, 27.942351535244597, 27.87687390998464, 0.9999874144750185, 0.9999769993778291, 0.999990567263272, 7915.20505074539, 7916.353174253769, 7917.915278931389, 180.7537941589244, 53.00139586826572, 42.99765906657103, 7919.458498510584, 7913.953063160371, 7920.820912837601, 285.0260984116044, 284.75866916779546, 285.09623614315103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615684, 5500.39, 732.5502, 1.500136, 1098.542, 714.7222, 7.685333, 5498.622, 719.4512, 7.650105, 5499.725, 726.4473, 7.568691, 5497.532, 732.5411, 1.499237, 1098.427, 100.0, 99.8661, 99.975, 100.0, 99.96547, 99.85103
37211.141520000005, 59.97781424496141, 59.97738478372777, 59.98039413371187, 27.90454140651657, 27.921263111157703, 27.895570837397386, 0.9999883501890605, 0.9999792111363238, 0.9999893447105606, 7914.249652969278, 7920.31788306089, 7924.852766973975, 186.91603481420043, 54.207783585009565, 37.64162380993716, 7920.36740688955, 7921.8345953623675, 7918.53495403367, 284.9730566740769, 284.74593784425605, 285.0637441422725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.1259, 7.577313, 5499.356, 731.3245, 1.503267, 1099.123, 714.3534, 7.707422, 5496.546, 722.7329, 7.610023, 5500.024, 721.4306, 7.623478, 5500.303, 726.358, 1.514986, 1099.387, 99.98689, 99.83309, 99.93579, 100.0, 100.0, 100.0
37213.48808, 59.97108621306593, 59.97654863346796, 59.97693456415199, 27.92671508044117, 27.947355180266694, 27.90898663103559, 0.999987597895814, 0.9999798009638413, 0.9999900742847943, 7915.956262330963, 7913.289275153283, 7928.228996800934, 180.13220349368885, 48.28255828985493, 37.79414398029212, 7915.512368490328, 7917.2994578547405, 7921.2992747553135, 284.91705174255975, 284.67624058321223, 285.12467267503894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615684, 5500.37, 727.3167, 1.512477, 1099.726, 712.7811, 7.711656, 5496.703, 722.7911, 7.608919, 5500.025, 721.4497, 7.623296, 5500.027, 726.3182, 1.513704, 1099.961, 100.0, 99.97973, 99.93975, 99.99905, 100.0, 99.92976
37215.82804, 59.97348587518723, 59.977220625056454, 59.978137000541196, 27.884844930351267, 27.90544640194612, 27.88488339381028, 0.9999903835782473, 0.9999835130931372, 0.9999887742885607, 7909.77117982881, 7912.733803102179, 7924.866457964268, 179.95029214947863, 47.74619513371931, 37.67063559790995, 7914.175346769628, 7913.830215014309, 7919.243193931834, 284.8867715476523, 284.70328319694437, 285.2121717827702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 715.677, 7.683502, 5499.313, 720.9936, 1.526292, 1100.304, 706.5499, 7.76927, 5488.958, 729.0634, 7.537948, 5495.938, 715.2123, 7.688859, 5498.597, 719.8569, 1.527987, 1100.314, 99.98046, 100.0, 99.79783, 99.92464, 99.97308, 100.0
37218.247200000005, 59.97525280197814, 59.97315086118299, 59.97320976535223, 27.898927198250064, 27.94013265952046, 27.919450017378217, 0.9999874324723218, 0.9999814053718071, 0.9999910104060068, 7914.883692088911, 7918.775842164414, 7918.66634959433, 179.04683875122078, 44.8775375238215, 37.368633013680665, 7912.133647678756, 7910.303096935095, 7918.349430623305, 284.9171969942608, 284.62487876396966, 285.16046684596137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2815, 7.615149, 5500.26, 727.2194, 1.512661, 1100.09, 712.7422, 7.712024, 5496.479, 722.7911, 7.609471, 5500.025, 721.4497, 7.623661, 5500.298, 726.3779, 1.514253, 1100.172, 100.0, 100.0, 99.94169, 100.0, 100.0, 100.0
37220.539560000005, 59.975586066215925, 59.970835364613514, 59.97605034440966, 27.894225088548616, 27.902725996549783, 27.878066320863205, 0.9999893450554356, 0.9999803489212873, 0.9999907120196484, 7902.913123128983, 7917.808144838613, 7913.0570215800935, 177.55930541985776, 46.73213596813184, 38.50979476455859, 7908.970302744099, 7906.902846729923, 7916.003680561376, 285.02081192723267, 284.80472018155757, 285.14548633902064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.59, 727.2777, 1.513029, 1099.775, 706.4722, 7.76927, 5489.119, 722.8105, 7.609471, 5500.195, 721.4306, 7.623844, 5500.161, 727.2924, 1.512422, 1099.84, 100.0, 100.0, 99.80076, 100.0, 100.0, 99.98165
37222.84088, 59.97218602106643, 59.97299363185229, 59.974400239946846, 27.911968479357434, 27.927062435431644, 27.901364434658582, 0.9999902959798344, 0.9999794263642163, 0.9999904279296371, 7910.348862380851, 7913.494093263129, 7919.095725362495, 180.6622821662977, 53.447218313946905, 39.9152487847327, 7913.718259406782, 7909.86864444917, 7925.59975040699, 284.86442900156055, 284.7825753398702, 285.23025632594454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.5508, 7.544832, 5496.648, 733.6202, 1.497188, 1098.447, 700.5516, 7.819338, 5478.901, 717.9948, 7.655805, 5500.381, 724.8259, 7.586588, 5499.417, 728.5052, 1.510041, 1100.003, 99.93765, 99.88739, 99.61499, 100.0, 99.988, 99.95428
37225.15756, 59.97326631148116, 59.972488174468694, 59.97330446623494, 27.897526920854965, 27.929250585699897, 27.89656614689419, 0.999989102628257, 0.9999802719642429, 0.999989062828261, 7913.343326550597, 7915.1288166586755, 7912.672882617638, 183.64137287359608, 42.637579071024675, 37.867297754415176, 7910.483502888317, 7917.54072750637, 7918.762649546412, 284.9928703420183, 284.6640534779796, 285.1307716504588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615327, 5500.37, 727.161, 1.511556, 1099.883, 706.5305, 7.768534, 5488.668, 722.7911, 7.609655, 5499.802, 721.4306, 7.623844, 5500.193, 726.358, 1.514253, 1099.774, 100.0, 99.94613, 99.79257, 99.995, 100.0, 99.97802
37227.4604, 59.968146997089754, 59.968780496888606, 59.9723297485843, 27.918383645016718, 27.9425402285463, 27.921255197941242, 0.9999900504625162, 0.9999816018084143, 0.9999898464388898, 7906.767339715408, 7914.581768194289, 7921.692883470944, 179.08978173944115, 47.8607726505611, 36.69743861310735, 7912.417249223493, 7917.558776530642, 7923.716058632266, 284.9693744166072, 284.6301670233701, 285.1565639211939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.9354, 7.644953, 5500.235, 723.5422, 1.521318, 1100.36, 711.5387, 7.719203, 5496.382, 728.9857, 7.539235, 5495.991, 715.0978, 7.689224, 5498.4, 720.0756, 1.527804, 1099.875, 100.0, 100.0, 99.93281, 99.92366, 99.96951, 99.99115
37229.80012, 59.9719453656454, 59.96842274298619, 59.9722715111412, 27.90355472027667, 27.938600110469505, 27.885216256620744, 0.9999885031567577, 0.99998059035402, 0.9999903988613847, 7917.521113430857, 7914.642456222029, 7920.835586690431, 178.6452845384473, 47.70305654274625, 35.918691978952666, 7912.316755391343, 7919.517364408112, 7918.924364457913, 284.889080849545, 284.80919263073343, 285.05629982255647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 721.414, 7.620324, 5500.369, 727.1221, 1.512477, 1099.896, 706.4528, 7.76927, 5488.958, 722.7911, 7.609287, 5500.136, 721.5069, 7.623478, 5500.41, 726.2785, 1.514253, 1099.358, 100.0, 99.98913, 99.79783, 100.0, 100.0, 99.99996
37232.18708, 59.974410991813365, 59.97293363400226, 59.970730184222866, 27.929143813650214, 27.95899385378161, 27.906935694889665, 0.9999913273901642, 0.9999819561702968, 0.9999892938003808, 7912.658251385779, 7922.366305470747, 7928.085180713141, 179.70311181098987, 47.45594915107904, 36.77708244326925, 7918.169271651551, 7921.444279741915, 7919.472713244595, 284.8602114224642, 284.6800486388225, 285.1260313645055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.422, 727.3945, 1.512845, 1099.995, 712.7811, 7.711287, 5497.219, 722.7717, 7.609103, 5500.083, 721.4306, 7.624026, 5500.301, 726.2785, 1.51407, 1100.124, 100.0, 100.0, 99.94803, 100.0, 100.0, 99.98004
37234.486840000005, 59.97266629715624, 59.97583043752436, 59.97361519537006, 27.94115430818851, 27.9316021122956, 27.914628318605935, 0.9999880835793148, 0.9999767012005152, 0.9999887619646707, 7918.347827225463, 7916.93801896333, 7927.824784157236, 182.8879921683947, 56.518841440693905, 33.839048715077524, 7915.563652015771, 7922.453643264682, 7920.90747350107, 284.81229207255427, 284.7148010361898, 285.0470542210833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.5508, 7.544297, 5496.706, 733.6396, 1.497741, 1098.786, 719.1287, 7.649071, 5500.563, 716.4801, 7.675478, 5499.315, 727.7253, 7.553715, 5497.336, 732.7598, 1.499421, 1098.668, 99.9387, 99.86262, 100.0, 99.99236, 99.95016, 99.86679
37236.97864, 59.97660101172908, 59.97542017221461, 59.974601456113355, 27.925601737741676, 27.967272024156408, 27.899500941163613, 0.9999904180104913, 0.9999816609695099, 0.9999898839261396, 7913.582476202913, 7918.896674391516, 7924.654246569495, 180.35604447694277, 45.57427428170962, 32.85820236583777, 7919.529217477945, 7927.334184554325, 7912.915887909358, 284.8962091381842, 284.72345472260304, 285.234292750476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615506, 5500.254, 727.2582, 1.512845, 1099.816, 712.8005, 7.711656, 5496.818, 722.83, 7.609471, 5500.137, 721.4306, 7.624209, 5500.136, 726.5568, 1.514803, 1100.155, 100.0, 99.98189, 99.94075, 100.0, 100.0, 100.0
37239.430920000006, 59.97858834903805, 59.97936175197706, 59.98070868022231, 27.897225536555485, 27.933769370620407, 27.898803926185725, 0.9999877439743018, 0.9999814564076727, 0.9999891850764699, 7909.97275892862, 7917.928732712676, 7921.2390661503505, 180.5464706067221, 44.624163690851674, 35.12061345169741, 7914.940986189675, 7919.22537201176, 7911.686784491165, 284.9738672723386, 284.6731432279229, 285.13317545300083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.466, 726.4217, 1.514319, 1100.089, 710.5293, 7.73264, 5493.107, 726.0729, 7.568101, 5497.463, 715.918, 7.687032, 5498.005, 719.9364, 1.527987, 1099.918, 100.0, 99.99275, 99.86494, 99.95913, 99.9763, 100.0
37241.73844, 59.978855969504195, 59.978937409483066, 59.976493940935704, 27.924057789269195, 27.94413489563202, 27.8990105917551, 0.999990942773484, 0.9999842159061114, 0.9999893319643799, 7914.61716630294, 7918.702432150503, 7923.40283056732, 176.27584864110975, 46.25051798647655, 34.435221889885725, 7921.504379831238, 7919.738791595215, 7923.231208098863, 284.943791267506, 284.69282064480257, 285.2466516289871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 718.6934, 7.646738, 5500.507, 725.5462, 1.515056, 1100.102, 712.0434, 7.714969, 5496.583, 722.83, 7.609655, 5499.802, 721.4497, 7.623661, 5500.24, 726.2387, 1.51407, 1099.754, 100.0, 99.97321, 99.93648, 99.995, 100.0, 99.97504
37244.082440000006, 59.98025023673391, 59.98177864133571, 59.98065850475947, 27.92705784936065, 27.928886547474892, 27.89550944040682, 0.9999919666381986, 0.9999837826550149, 0.9999891703143776, 7911.544197040926, 7911.858310318805, 7920.097305739002, 175.56769151668777, 47.36893016459953, 36.81526251267883, 7913.862439671484, 7917.942005981972, 7919.918461473115, 284.83192532300916, 284.61633587140943, 285.1855028171569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615862, 5500.318, 726.947, 1.512661, 1099.614, 706.4916, 7.769454, 5488.613, 722.8105, 7.609655, 5500.136, 721.4688, 7.623478, 5500.3, 726.3779, 1.513521, 1099.463, 100.0, 100.0, 99.79157, 100.0, 100.0, 100.0
37246.38712, 59.98027748722319, 59.97984222567551, 59.98413372819886, 27.882165258927234, 27.892330253786675, 27.856995960781003, 0.999990360192959, 0.9999771876236472, 0.9999905910771474, 7906.046668591308, 7908.048964381858, 7908.865197435207, 189.10266268091755, 55.319619353591406, 34.840764917935076, 7911.2114614618395, 7908.968688845242, 7912.577465590238, 284.9624000642513, 284.79987134930565, 285.14824876403037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.5508, 7.544476, 5496.648, 733.3673, 1.497557, 1098.74, 700.1439, 7.822283, 5476.963, 716.2083, 7.677316, 5499.196, 727.7444, 7.553898, 5497.169, 732.6802, 1.499054, 1098.31, 99.9387, 99.88406, 99.5799, 99.98398, 99.94923, 99.86019
37248.76376, 59.97954102132088, 59.98300275016927, 59.98147667119563, 27.920059832205084, 27.920544848541898, 27.879634073994403, 0.999989602613391, 0.9999801307123954, 0.9999907428644071, 7912.87941770488, 7915.5581988192625, 7921.745743785864, 179.7859689934803, 47.95584624641492, 38.65208753180741, 7915.999497306253, 7913.412155479038, 7917.328756066366, 284.9593248453715, 284.75155215556214, 285.108302418923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.312, 727.161, 1.512477, 1099.856, 706.4722, 7.769086, 5488.777, 722.8105, 7.609471, 5500.083, 721.4497, 7.624392, 5500.351, 726.4773, 1.514619, 1099.821, 100.0, 99.98507, 99.79984, 99.99905, 100.0, 99.98229
37251.0982, 59.98127220596084, 59.980630589491895, 59.98227127622011, 27.911954457447894, 27.928771346745275, 27.897900009212023, 0.9999888051129953, 0.9999830631194828, 0.9999881263124434, 7913.5484760122945, 7920.335140130905, 7920.980463128542, 178.65165514657247, 49.36238768804451, 35.467777446301625, 7919.256115979089, 7917.884250185166, 7919.811398274075, 284.9788372815853, 284.73829274815137, 285.0224577437793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615684, 5500.475, 727.2972, 1.512477, 1099.878, 706.511, 7.769454, 5488.719, 722.8105, 7.609103, 5499.915, 721.2208, 7.626035, 5500.445, 725.2049, 1.518831, 1100.026, 100.0, 99.99319, 99.79348, 100.0, 100.0, 100.0
37253.443920000005, 59.98424149786214, 59.98024811118281, 59.98069408217048, 27.901156765116067, 27.943497110108556, 27.914502525544776, 0.9999850403176586, 0.9999801620742284, 0.9999886948384493, 7907.366077915844, 7911.451893528856, 7917.242377580178, 177.1229501351936, 49.95628070008206, 35.88223772787478, 7913.154699377035, 7917.753163270594, 7923.180486283911, 284.87003500186665, 284.7016419667849, 285.1789043467908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 716.2093, 7.677791, 5498.681, 720.9547, 1.526476, 1100.261, 712.121, 7.723989, 5494.782, 726.9467, 7.562769, 5498.542, 718.3978, 7.648498, 5500.31, 725.0061, 1.516084, 1099.833, 99.98177, 100.0, 99.91281, 99.96672, 100.0, 99.9829
37255.78256, 59.98678279280592, 59.98711833503476, 59.98393157392328, 27.916768771608766, 27.927436429787512, 27.91253883517776, 0.9999873507697137, 0.9999837669996063, 0.9999882780201463, 7911.277351190786, 7919.809883696123, 7922.125359596834, 180.5352424083111, 47.30571589080455, 36.331079435030006, 7920.640283123528, 7920.630304852156, 7919.592735937642, 284.9031942993866, 284.7071523907536, 285.20434753293046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.428, 727.2388, 1.511556, 1100.393, 711.0534, 7.72767, 5495.9, 722.8105, 7.609471, 5499.854, 721.5069, 7.623113, 5500.195, 726.2387, 1.514253, 1099.999, 100.0, 99.94207, 99.91994, 99.99595, 100.0, 99.96087
37258.069240000004, 59.98483838397268, 59.985801918167944, 59.98687878347751, 27.913464410878067, 27.951619938803063, 27.89809957089699, 0.9999911041824365, 0.9999808107831596, 0.9999871735583911, 7919.766858063305, 7914.075127603777, 7922.8375097882235, 182.3895184461087, 47.388759628615844, 33.57131841801993, 7911.468036869053, 7920.309273040516, 7925.157773461717, 284.9344392458557, 284.6946528150673, 285.1394276127405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.8893, 7.57535, 5498.116, 732.6475, 1.498662, 1098.788, 719.0705, 7.648335, 5500.17, 716.616, 7.674007, 5499.128, 727.7062, 7.553898, 5497.234, 732.6802, 1.499604, 1098.753, 99.97606, 99.88841, 100.0, 99.98409, 99.9483, 99.81259
37260.456040000005, 59.98579687212156, 59.98473895335266, 59.98717083773258, 27.923326034605186, 27.957916965554876, 27.89850369736406, 0.9999906031059064, 0.9999811720961898, 0.9999887219728746, 7912.047052910166, 7920.165223367776, 7923.30807099443, 178.16690818896245, 43.15187249552082, 36.70115747364525, 7915.844002174032, 7922.9024845056065, 7922.170922602473, 284.97258104639155, 284.7696091863774, 285.2258749379439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615327, 5500.26, 727.0832, 1.512477, 1099.689, 712.8393, 7.710735, 5496.36, 722.8105, 7.609655, 5500.083, 721.4688, 7.623478, 5500.301, 726.1791, 1.514619, 1099.277, 100.0, 99.97666, 99.94173, 99.99895, 100.0, 99.93285
37262.834720000006, 59.97816365613981, 59.984132273747484, 59.98577172573267, 27.913221942343526, 27.952165904098123, 27.912163980558855, 0.9999893958300982, 0.9999763085158919, 0.9999893367131745, 7918.00186671655, 7912.898803366006, 7922.652924714559, 182.88322309169325, 50.99186075037187, 39.9175687322595, 7916.09575452888, 7923.958168451013, 7914.891974718811, 284.89447733238495, 284.70839565065575, 285.20297763013747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615862, 5500.422, 733.2895, 1.496636, 1098.406, 712.7034, 7.712208, 5496.704, 722.7911, 7.609471, 5500.188, 721.4306, 7.624209, 5499.862, 726.2387, 1.513887, 1099.623, 100.0, 99.85364, 99.93848, 100.0, 99.99608, 99.96427
37265.168320000004, 59.98419534556864, 59.983150199772666, 59.982866743788115, 27.915327428636473, 27.945881318415918, 27.902568315565986, 0.9999891464210581, 0.9999783509390514, 0.9999895816022704, 7911.730290631255, 7918.962972587291, 7922.031100209125, 182.5088272345647, 56.0742978279809, 37.009895697646414, 7921.2840539818035, 7924.218376043485, 7925.191276999789, 284.90302719899324, 284.7049054751237, 285.1747200113164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 715.9924, 7.680289, 5499.159, 739.9627, 1.481163, 1095.51, 706.5305, 7.769086, 5489.011, 729.0634, 7.537948, 5495.874, 715.2313, 7.687763, 5498.028, 720.0954, 1.527438, 1100.296, 99.98331, 99.63684, 99.80385, 99.92368, 99.97412, 100.0
37267.54484, 59.98376080553325, 59.97852446365781, 59.98177862068608, 27.888965272806097, 27.937628972152662, 27.90619584208591, 0.9999868409562582, 0.9999806713853939, 0.9999894234482697, 7911.413137296489, 7915.872198390423, 7917.837445659401, 180.5511889186264, 48.83270697867124, 36.42619561416086, 7915.4229859571315, 7912.110017700113, 7917.309100031803, 284.8978797257948, 284.6799969317763, 285.21007861283067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615862, 5500.317, 733.4451, 1.497741, 1098.799, 712.8005, 7.713864, 5495.906, 722.8105, 7.609287, 5500.196, 721.4306, 7.623661, 5500.355, 726.2983, 1.514253, 1100.192, 100.0, 99.8894, 99.93003, 100.0, 100.0, 99.9712
37269.9458, 59.97864699396079, 59.97952530465053, 59.98139484458951, 27.888715654621056, 27.921930539065787, 27.901919117772124, 0.9999860677592546, 0.9999754719811523, 0.9999908241516163, 7899.640143659559, 7910.180247489116, 7908.282272840579, 186.58072920433597, 52.29696466028295, 37.93602839047753, 7904.133738544765, 7906.647043392322, 7911.528575782112, 284.8978562770809, 284.66329285329437, 285.0157370990846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.7941, 7.609795, 5500.011, 731.5969, 1.503083, 1099.246, 703.1528, 7.798354, 5481.444, 718.5967, 7.658562, 5500.008, 727.2675, 7.559194, 5497.333, 732.7001, 1.499054, 1098.752, 100.0, 99.93003, 99.6745, 99.99875, 99.95279, 99.88513
37272.249, 59.977171869900424, 59.97625017133818, 59.97730597118719, 27.904175503976063, 27.939729479183338, 27.904124090600018, 0.999987454909262, 0.9999779335340436, 0.9999889978515771, 7912.326503491509, 7917.777935392325, 7918.941114069366, 183.81619279246524, 55.17827756794304, 40.579215324549295, 7920.435285147775, 7912.718175694392, 7919.405066823603, 284.8936137352955, 284.7592945038857, 285.218394374866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.2979, 7.586951, 5500.012, 732.3167, 1.499951, 1098.568, 706.4528, 7.770375, 5489.463, 722.7911, 7.609655, 5500.248, 721.4116, 7.624026, 5500.298, 726.358, 1.514436, 1100.166, 99.99309, 99.91453, 99.79665, 100.0, 100.0, 99.98112
37274.564600000005, 59.97676968354807, 59.977478719518295, 59.98189570388927, 27.91421194621069, 27.940141331377763, 27.902214651598186, 0.9999888681971393, 0.9999782179237277, 0.9999886012466482, 7909.113479219901, 7918.500330822044, 7924.867535107869, 178.06035885489473, 51.43453108557242, 39.13626484257793, 7913.826259279967, 7915.898466490045, 7922.20363476787, 284.8910238321467, 284.71576254756064, 285.1061457680381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2026, 7.615149, 5500.26, 733.484, 1.497925, 1098.629, 706.5887, 7.768534, 5489.118, 722.7911, 7.609655, 5500.194, 721.4306, 7.624026, 5500.298, 726.358, 1.514436, 1100.192, 100.0, 99.87884, 99.80074, 100.0, 100.0, 100.0
37276.898080000006, 59.9833534484566, 59.978504863656916, 59.98015626386264, 27.90158661844882, 27.929616691926416, 27.912651796671305, 0.9999880554332417, 0.999978296290152, 0.9999887499481184, 7908.801320168841, 7912.897413276557, 7917.788663314362, 184.45057735620276, 56.33408880836487, 39.6805443498838, 7917.261702240379, 7921.142226711503, 7916.085620640438, 284.8874706168371, 284.71258101124903, 285.2057886523314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 715.3419, 7.673864, 5498.899, 739.9044, 1.480058, 1095.188, 712.8587, 7.710735, 5496.422, 729.0634, 7.537948, 5496.159, 714.888, 7.690685, 5498.661, 720.1352, 1.527804, 1100.192, 99.98858, 99.58604, 99.93354, 99.92368, 99.97425, 100.0
37279.21428, 59.97943244952102, 59.981997527314896, 59.980559512161825, 27.92227205390166, 27.94541275853192, 27.906138321096662, 0.9999893745939843, 0.9999779950217302, 0.9999877451117022, 7911.896403410031, 7915.1083546951995, 7922.720905709756, 181.65271499560686, 47.16551876495441, 38.02614120190748, 7915.649944203314, 7927.450149912758, 7921.2567944520615, 284.9376823657323, 284.6607225137714, 285.17189072446973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2618, 7.615862, 5500.313, 733.5618, 1.49682, 1097.969, 706.5499, 7.770007, 5488.616, 722.7717, 7.609655, 5500.024, 721.4497, 7.624026, 5500.411, 726.3779, 1.513338, 1099.59, 100.0, 99.81053, 99.79161, 99.99904, 100.0, 99.96129
37281.588480000006, 59.97973983287387, 59.98301045125228, 59.9818936875352, 27.91871847018991, 27.946846543412434, 27.917997584121906, 0.9999903355212331, 0.9999796901555056, 0.9999888820516895, 7919.104647546574, 7923.980907192314, 7920.353772010419, 182.7428224954947, 50.219780473467154, 38.83508863059342, 7914.963301981421, 7912.860994134488, 7920.569042110889, 285.0281942375437, 284.77224957331197, 285.1466588578591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.48, 733.8148, 1.496636, 1098.554, 712.7617, 7.712024, 5496.409, 722.7911, 7.609471, 5500.135, 721.4116, 7.622748, 5500.312, 727.3322, 1.510957, 1098.901, 100.0, 99.86711, 99.93331, 100.0, 100.0, 99.93243
37283.98472, 59.98293708936364, 59.982329572561724, 59.98353276534622, 27.921966690004723, 27.956569272859195, 27.90616788456915, 0.9999898164540341, 0.9999776454038578, 0.9999877142587353, 7914.98418457293, 7920.359466581105, 7921.521120583222, 181.193803201611, 54.0142914816044, 38.48454717492723, 7919.125092842404, 7917.627278734444, 7929.3669179996505, 284.8669089205666, 284.6777544750816, 285.2682548719738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.5508, 7.544654, 5496.648, 727.375, 1.511924, 1099.739, 718.4688, 7.660483, 5499.444, 718.6744, 7.64845, 5500.351, 723.6052, 7.600285, 5500.015, 727.3123, 1.513704, 1099.303, 99.9386, 99.98189, 99.99779, 100.0, 99.99886, 99.99103
37286.26472000001, 59.97926765894592, 59.98363658800783, 59.983424166408575, 27.91081129177004, 27.93507181566589, 27.904254312002855, 0.9999894713367686, 0.9999777931994834, 0.9999854472826073, 7915.030912850778, 7916.195350237203, 7921.8376671005035, 176.34400048404996, 52.000234106891185, 38.200590746055695, 7919.177443864982, 7920.219793270697, 7923.938689775787, 285.0013166196427, 284.66023852470533, 285.1146252662435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.312, 733.3673, 1.497188, 1098.62, 712.8005, 7.711103, 5496.646, 722.7911, 7.609655, 5500.247, 721.4306, 7.624026, 5500.348, 726.2189, 1.514436, 1099.723, 100.0, 99.87319, 99.93863, 99.99905, 100.0, 99.97344
37288.57520000001, 59.980294944712696, 59.9871259196579, 59.98438476377975, 27.876705414729784, 27.9238524897439, 27.88159569671567, 0.9999896636962816, 0.9999786111073069, 0.9999885809680966, 7908.9854536867315, 7917.478008592054, 7918.351326351388, 181.0881433494036, 51.47685912344468, 35.5632648406754, 7916.892474699944, 7913.454027833909, 7910.400422607932, 284.90680581302536, 284.8202148859223, 285.1944022964188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.0877, 7.653876, 5500.356, 738.2117, 1.482637, 1096.28, 706.4528, 7.770007, 5489.287, 729.0634, 7.538316, 5495.99, 715.1741, 7.69032, 5499.254, 720.0358, 1.528353, 1100.538, 100.0, 99.63721, 99.79783, 99.92568, 99.98503, 100.0
37290.89076, 59.97824023559951, 59.97821079995982, 59.98264909095433, 27.921291990175995, 27.934798497276727, 27.913612065016085, 0.9999880673308339, 0.9999782444277615, 0.9999884495309759, 7919.701971161479, 7923.442941205611, 7922.856868270791, 183.94097447392846, 52.06718301119099, 40.81741386014801, 7915.478559327229, 7924.027403683338, 7920.707374047538, 284.90374570990514, 284.7515375867798, 285.2082388194791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.1829, 7.616398, 5500.532, 733.5813, 1.497557, 1098.786, 712.7617, 7.711472, 5497.095, 722.7911, 7.609838, 5500.019, 721.4306, 7.623844, 5500.186, 726.2189, 1.514253, 1100.133, 100.0, 99.87799, 99.94577, 100.0, 100.0, 100.0
37293.193360000005, 59.9816774542165, 59.978923664450754, 59.97993660130783, 27.91569025849175, 27.93578430402399, 27.914922476780763, 0.9999892832275277, 0.999978913739354, 0.9999881072810485, 7909.452799471874, 7918.519369196287, 7915.934971798845, 179.0586261358344, 46.58909677427164, 37.819620312140614, 7914.479050068402, 7917.1443799154, 7918.6287315085065, 284.9197510623661, 284.67843109325116, 285.1842225116548, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2224, 7.615327, 5500.59, 733.5229, 1.497557, 1098.399, 706.5887, 7.768902, 5489.458, 722.7717, 7.609287, 5500.076, 721.4116, 7.624026, 5500.354, 726.3779, 1.514253, 1100.252, 100.0, 99.88215, 99.80074, 100.0, 100.0, 99.99912
37295.478160000006, 59.982339157644425, 59.980342586003374, 59.97966349803099, 27.885845824703484, 27.927078894858248, 27.88883084448832, 0.9999882708907085, 0.9999720130292264, 0.9999908444241169, 7908.952169012265, 7911.86427788259, 7914.865407785426, 187.85238015092455, 53.64674634717039, 36.923758116248905, 7912.229861617387, 7921.874323015566, 7918.506720598122, 284.91585407845974, 284.7863686121567, 285.16381971371334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 728.5508, 7.544832, 5496.701, 727.3945, 1.51174, 1099.655, 700.1633, 7.82302, 5477.2, 716.9073, 7.670697, 5500.217, 727.7253, 7.55408, 5497.232, 733.0381, 1.499604, 1098.774, 99.94165, 100.0, 99.58405, 99.98156, 99.94828, 99.86296
37297.782040000006, 59.9829973632178, 59.98129419381399, 59.97882766922556, 27.894423871220294, 27.945237781903607, 27.895299523776355, 0.9999894641381758, 0.9999736486591158, 0.9999879737743217, 7911.314168298508, 7913.234320346731, 7915.099691458083, 181.68355158232634, 50.25112088390051, 41.37002996462115, 7917.111001162856, 7914.356604957568, 7914.924005079016, 285.02831760065357, 284.77693757871623, 285.15147620816816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615862, 5500.48, 733.6008, 1.49682, 1098.37, 706.4722, 7.769639, 5489.238, 722.7717, 7.609655, 5500.084, 721.4116, 7.624209, 5499.917, 726.4177, 1.514436, 1100.177, 100.0, 99.85046, 99.80195, 100.0, 100.0, 99.96554
37300.091360000006, 59.98305910441898, 59.98476252541421, 59.98577802898264, 27.901429267486588, 27.943990698265992, 27.893392970471066, 0.9999903262796646, 0.9999770370922162, 0.9999867528402153, 7913.931919526523, 7920.154533564773, 7918.793078291644, 181.62768895672616, 51.47337002269476, 39.29149808587181, 7908.772539815711, 7914.995503319751, 7919.771628959207, 284.9908376024021, 284.7423159003763, 285.2097628780305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.37, 733.5618, 1.497188, 1098.576, 706.4916, 7.769086, 5489.7, 723.1989, 7.598807, 5499.443, 719.3515, 7.645393, 5500.064, 723.0975, 1.522677, 1100.263, 100.0, 99.80905, 99.7947, 99.99819, 99.99976, 100.0
37302.394920000006, 59.984789450632235, 59.98586732665549, 59.98693348892874, 27.910552319011487, 27.94521916160321, 27.900709372713514, 0.999989716754116, 0.9999784151843023, 0.9999886906932072, 7913.91747160678, 7905.829426347315, 7922.439164083022, 181.11584492631346, 56.37760635210725, 39.26989125777027, 7911.267770259815, 7912.670839147686, 7917.383437414099, 284.9381974620278, 284.6185829333831, 285.1279492022933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 715.9924, 7.679218, 5499.638, 738.6981, 1.484663, 1097.012, 709.9858, 7.73761, 5492.079, 725.6068, 7.584833, 5499.296, 720.3052, 7.635897, 5500.173, 726.3779, 1.514436, 1099.382, 99.99528, 99.63572, 99.876, 99.98226, 100.0, 99.99613
37304.83312, 59.98420559930804, 59.985445217020626, 59.98606340500669, 27.91110648318839, 27.93790655512345, 27.910900904209644, 0.9999895467132149, 0.9999821977085854, 0.9999889832225407, 7921.813898926817, 7920.246466638336, 7916.697113706428, 182.34806243369758, 49.89887114423436, 36.898822147160445, 7917.94827844545, 7914.835234836836, 7926.826490951906, 284.93779512470854, 284.69103112318203, 285.09726636399597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.2421, 7.615506, 5500.422, 733.5229, 1.497557, 1098.437, 712.7034, 7.712024, 5496.527, 722.7717, 7.609471, 5500.247, 721.4116, 7.624209, 5500.241, 726.3978, 1.513887, 1100.01, 100.0, 99.85654, 99.93761, 100.0, 100.0, 99.95553
