TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37321.456000000006, 59.98445585762322, 59.981584003288766, 59.982087973057546, 27.91514902858884, 27.911980118898352, 27.89501062341063, 0.999987037491351, 0.9999811469442267, 0.9999793345918102, 7914.208241732577, 7920.528713994867, 7917.067185503725, 179.0811696486553, 53.40662125898689, 39.34600877508319, 7915.782120944235, 7919.238080410757, 7917.334846392402, 284.8921474871576, 284.73749288365275, 285.1375324784554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.615506, 5500.48, 727.2388, 1.511924, 1099.635, 706.7634, 7.767246, 5489.066, 722.7523, 7.609838, 5500.024, 714.2013, 1.540386, 1099.632, 726.7954, 7.564541, 5498.002, 100.0, 99.97175, 99.78827, 100.0, 99.96132, 99.96227
37323.789840000005, 59.99004004856305, 59.985031627232566, 59.984188244260615, 27.8938250348789, 27.93225429317718, 27.89121288994279, 0.9999842364381394, 0.999972203805581, 0.9999852692196326, 7912.734973106117, 7918.400947672588, 7923.533560433168, 184.45943742418513, 56.413352089010914, 41.43378172921757, 7910.395781083031, 7919.088098885138, 7926.7898311078, 284.90924951368345, 284.65891183464385, 285.11163226829336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.61622, 5500.48, 733.5424, 1.497741, 1098.165, 706.511, 7.76927, 5489.006, 722.7523, 7.609655, 5500.194, 714.0869, 1.53929, 1099.991, 726.8153, 7.564541, 5498.063, 100.0, 99.83177, 99.80202, 100.0, 99.99782, 99.96227
37326.12892, 59.987318109893316, 59.987601129137936, 59.98637746350271, 27.91066954896857, 27.922990119997756, 27.89457678246932, 0.9999839770119667, 0.9999763974794375, 0.9999862394067526, 7915.181707826141, 7920.472842300358, 7912.757759438645, 175.97531985268475, 57.32184033993963, 44.415076748589854, 7920.984336915429, 7922.5015120931075, 7920.868466645743, 284.92079462380536, 284.7140793352881, 285.19001258279985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 715.7953, 7.680646, 5499.063, 739.7292, 1.481532, 1095.8, 713.1305, 7.700795, 5497.819, 729.0051, 7.538683, 5496.101, 720.4006, 1.527602, 1100.015, 720.5527, 7.633028, 5500.373, 99.98155, 99.6033, 99.95894, 99.92663, 99.99996, 100.0
37328.537800000006, 59.98659191293371, 59.98536137935542, 59.98507544211337, 27.917203404595035, 27.95719889710068, 27.88689413281366, 0.9999869094569075, 0.9999747132396505, 0.9999863727283919, 7918.893537766004, 7922.652283028423, 7919.21690841684, 177.4951903925546, 52.2475754803836, 47.371802451393705, 7918.324723569025, 7920.145543234892, 7922.480058478885, 284.9625225020444, 284.7761143137902, 285.2035308686202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.615506, 5500.537, 733.4062, 1.498109, 1098.624, 706.4916, 7.76835, 5490.506, 722.7523, 7.609838, 5500.188, 716.2042, 1.534542, 1100.207, 723.2764, 7.603546, 5499.961, 100.0, 99.8735, 99.79691, 100.0, 100.0, 99.99689
37330.87036, 59.989882741796464, 59.98949578743178, 59.988764483493576, 27.90946233753023, 27.930488384208235, 27.88162062853329, 0.999987290642849, 0.9999753446174943, 0.9999841184405279, 7914.024100001231, 7920.934024016024, 7920.146973735933, 183.89172679899139, 54.81558617901237, 39.697587040449434, 7921.252727356327, 7916.6734302575305, 7919.732347623619, 284.9196135439294, 284.7513435204806, 285.1440999491741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.615862, 5500.428, 733.1144, 1.498662, 1099.084, 714.9358, 7.690856, 5498.915, 719.723, 7.646979, 5500.029, 725.2074, 1.516644, 1099.878, 714.5287, 7.69419, 5498.17, 100.0, 99.89517, 99.97887, 99.99913, 100.0, 99.96533
37333.24852, 59.98811440512099, 59.988719393824475, 59.98968595992327, 27.908683460370014, 27.9351982802254, 27.90638153198958, 0.9999863677382019, 0.9999737155155259, 0.9999868242273843, 7913.019245265697, 7917.272338367978, 7924.408248350017, 180.807196493422, 59.175190286826364, 41.2010476095445, 7918.527589610435, 7921.779196139289, 7927.298887041196, 284.93276370145844, 284.6544179276363, 285.1993348564642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0667, 7.580526, 5499.24, 731.6552, 1.502346, 1098.932, 712.257, 7.719571, 5498.033, 722.7329, 7.610023, 5500.023, 720.3243, 1.527419, 1100.208, 720.5328, 7.63376, 5500.334, 99.98411, 99.89695, 99.92592, 100.0, 100.0, 100.0
37335.58744, 59.99068502869162, 59.988084899999606, 59.98879689659632, 27.903098058137502, 27.934218706019568, 27.89220607507566, 0.9999859633357047, 0.9999733164741351, 0.9999883085730779, 7915.545688132759, 7923.564462748629, 7919.442965372079, 182.8441359279991, 54.54481659765179, 44.065388740371645, 7914.9448180229865, 7919.016291278081, 7916.515680239239, 284.95028644446296, 284.76489503868953, 285.1509519654446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.616041, 5500.364, 727.1999, 1.512661, 1099.857, 713.2858, 7.714785, 5497.22, 722.7523, 7.609838, 5500.023, 726.4473, 1.51354, 1099.833, 714.1509, 7.703529, 5497.981, 100.0, 99.98563, 99.94805, 100.0, 99.97549, 99.95585
37338.01268, 59.99156420321034, 59.988410175139904, 59.983325417187785, 27.87917796608255, 27.932656401114667, 27.874334017320333, 0.9999873428864222, 0.9999779587319393, 0.9999845277268689, 7908.023358221625, 7911.456002924212, 7918.994448327282, 176.54635984843935, 57.061453783919205, 44.068617854982904, 7908.605576646925, 7917.18457719559, 7915.25015931024, 284.9034552931342, 284.73749293389244, 285.19235418980105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.2685, 7.685465, 5499.405, 721.2076, 1.525923, 1100.509, 706.5499, 7.76835, 5488.896, 729.0051, 7.538683, 5496.152, 732.9136, 1.498564, 1098.227, 708.0474, 7.756817, 5490.991, 99.98777, 100.0, 99.80802, 99.92779, 99.86515, 99.8348
37340.2922, 59.98875604423731, 59.99126157781986, 59.99201882421827, 27.886233008007316, 27.915260262019114, 27.889436464069494, 0.999986760257244, 0.9999744003859865, 0.9999828572469626, 7909.794907784859, 7922.35212524054, 7919.521887833633, 180.04975927479018, 58.48202461181177, 41.9158351764213, 7909.153605985183, 7916.499408817261, 7916.257350279926, 285.0021658865294, 284.78420912143827, 285.19354532569747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2224, 7.615684, 5500.537, 727.589, 1.511924, 1100.069, 713.2858, 7.713496, 5496.867, 722.7523, 7.610023, 5500.188, 726.5617, 1.514088, 1099.728, 714.2901, 7.696754, 5498.861, 100.0, 99.97568, 99.94163, 100.0, 99.99825, 99.9664
37342.60312, 59.98937467892219, 59.99027261559921, 59.99190800976078, 27.871462209360473, 27.884658211286567, 27.84118559616875, 0.9999822318419845, 0.999972704915469, 0.9999851136554432, 7895.760306630992, 7904.803290922825, 7902.145733725385, 183.88455146147408, 58.18034892075502, 42.529362025639784, 7901.574714857232, 7902.887192950322, 7904.851171149656, 284.98547245945616, 284.78347749989035, 285.16857702914797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.615862, 5500.48, 727.4528, 1.512108, 1099.95, 706.4916, 7.770007, 5489.287, 722.7717, 7.609838, 5500.245, 732.8945, 1.498747, 1098.057, 706.9937, 7.769453, 5487.996, 100.0, 99.99405, 99.79761, 100.0, 99.82201, 99.78034
37344.93944, 59.996312252015585, 59.98994961299461, 59.99208702870669, 27.891940370364228, 27.923220132427097, 27.8748146452429, 0.9999853846097425, 0.9999741180713062, 0.9999854608307767, 7910.531925616682, 7913.25082240287, 7914.70151526947, 181.76643332710591, 55.85644037926426, 42.23454202806897, 7907.80972963791, 7911.626978589604, 7916.441169519724, 285.01822046963866, 284.77408173488146, 285.1598574893546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.5114, 7.545189, 5496.81, 733.5618, 1.497004, 1098.264, 700.5128, 7.814736, 5480.034, 717.9559, 7.654334, 5500.27, 735.813, 1.492172, 1097.746, 706.3575, 7.770734, 5490.708, 99.94165, 99.86102, 99.62665, 100.0, 99.75916, 99.80021
37347.3418, 59.99692114141478, 59.996004145485, 59.99604918889679, 27.897753205315578, 27.908631446622202, 27.88884785143346, 0.9999869725292542, 0.9999693374085378, 0.9999852485110982, 7904.294083294354, 7912.601014445627, 7915.349916868012, 181.26356079851575, 56.501946246300136, 43.449637536699356, 7912.033185606573, 7915.208198884319, 7914.897396108587, 285.0361558667442, 284.8057628083377, 285.1946610674637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.427, 729.8069, 1.504004, 1099.184, 706.4333, 7.769823, 5489.009, 722.7135, 7.61039, 5500.299, 732.7419, 1.49893, 1098.748, 707.9083, 7.756268, 5491.388, 100.0, 99.89254, 99.79859, 99.99999, 99.82365, 99.8368
37349.64284, 59.99585384325412, 59.997002045051204, 59.9936881144863, 27.896724510801853, 27.933878353452368, 27.888193866013527, 0.9999857016038404, 0.9999761011571658, 0.9999858698758228, 7909.901396321038, 7916.63883309317, 7916.032550051148, 178.43123790013442, 55.81548388832414, 46.765059416997246, 7914.897766240894, 7908.346281039335, 7920.202245012867, 285.01430751625065, 284.71271596675035, 285.1359938860476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 718.1414, 7.66387, 5499.574, 739.1456, 1.480242, 1095.805, 712.6452, 7.711656, 5497.271, 729.0245, 7.538867, 5495.819, 726.7525, 1.513174, 1100.226, 714.0118, 7.697303, 5497.859, 99.99085, 99.55048, 99.94899, 99.92981, 100.0, 99.95968
37351.934400000006, 59.99716471364505, 59.99791170237802, 59.99856967128998, 27.88752886071971, 27.927683809073084, 27.880765570701556, 0.9999829476284257, 0.9999744176301434, 0.9999855165984465, 7908.5730375818675, 7913.862534089525, 7915.965483008715, 183.64871471926017, 60.36522099584744, 44.66043108809072, 7911.699886379071, 7913.167095001352, 7912.352242394755, 284.97807077064704, 284.66604643969305, 285.1713273919587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2224, 7.615862, 5500.364, 733.4646, 1.497557, 1097.861, 706.5499, 7.769823, 5489.115, 722.7135, 7.610023, 5500.022, 732.7038, 1.498382, 1098.845, 708.0474, 7.755535, 5491.031, 100.0, 99.80414, 99.79559, 100.0, 99.89362, 99.83665
37354.3012, 59.99852429862341, 59.998112791865054, 60.00172932259728, 27.91502624853059, 27.927813900613515, 27.901699588233992, 0.999984248658179, 0.9999716515426362, 0.9999865251330632, 7913.779642983234, 7915.207688309621, 7924.355670183128, 179.10257829903048, 60.983309504752185, 44.27515047163615, 7916.8219207748025, 7917.697123508374, 7922.282663852083, 285.05678153329404, 284.63422613054905, 285.0774571417996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.615684, 5500.421, 733.6202, 1.497188, 1098.325, 712.5481, 7.714048, 5496.639, 722.7523, 7.609838, 5499.965, 726.4664, 1.514088, 1099.595, 714.3299, 7.700965, 5497.025, 100.0, 99.81311, 99.93748, 99.99796, 100.0, 99.94367
37356.61024, 59.999587553770105, 60.00051685256083, 60.00193244626852, 27.906741394520157, 27.953097020386306, 27.916304995497537, 0.9999863886481665, 0.9999806181127421, 0.9999856997083837, 7912.404402338867, 7922.370871093955, 7920.518598964343, 180.96801314973345, 50.34400124378345, 46.85337349224392, 7914.345725582666, 7919.1452909624395, 7921.371152645612, 284.98633065821434, 284.6870054875087, 285.07709594775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.5311, 7.545189, 5496.647, 727.3167, 1.512293, 1099.353, 719.0899, 7.648703, 5500.612, 716.2471, 7.672352, 5499.144, 720.2671, 1.527054, 1100.585, 720.5328, 7.633577, 5500.159, 99.93764, 99.98306, 100.0, 99.98302, 99.98834, 100.0
37358.9504, 59.99329373058389, 59.99781200325234, 59.99823669675531, 27.92400185794526, 27.927157418155023, 27.894915218726144, 0.9999864860381538, 0.9999722033899096, 0.9999852224658218, 7916.669215258659, 7914.888349003386, 7924.101083219573, 180.9986690847436, 56.846703558842016, 44.08220703441248, 7917.562438966684, 7912.60973583792, 7920.924194801453, 284.9982945240591, 284.76866689556505, 285.10655454100925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2421, 7.616041, 5500.427, 733.5618, 1.497188, 1097.985, 712.3346, 7.716074, 5496.838, 722.7135, 7.609838, 5500.299, 726.7525, 1.512992, 1100.086, 714.1509, 7.69767, 5497.952, 100.0, 99.81545, 99.94862, 100.0, 99.95543, 99.96101
37361.32136, 59.99788546416124, 60.00296706146575, 59.99924317440298, 27.90137403181722, 27.905426785906265, 27.88356840798332, 0.9999885725264683, 0.9999775245821579, 0.9999857785504124, 7902.269354565021, 7911.98668347154, 7915.3304225643205, 182.23172944879434, 56.20570037930924, 44.19973968041131, 7909.280349240879, 7915.779113367187, 7916.110564816171, 284.87223290994746, 284.7378181852635, 285.1287926233924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.312, 727.3361, 1.511556, 1099.687, 711.5775, 7.726565, 5494.184, 725.335, 7.576559, 5498.51, 730.968, 1.504043, 1098.258, 709.0216, 7.753521, 5491.338, 100.0, 99.98631, 99.91341, 99.974, 99.84026, 99.8411
37363.5982, 59.996945098322975, 59.99771121328757, 60.00261839078279, 27.923116795368117, 27.950067643203585, 27.91590262000289, 0.9999847218981708, 0.9999747922504593, 0.9999855394761152, 7915.5513894135665, 7914.906560471925, 7919.529464945781, 175.65314908563187, 56.75270859248576, 43.83704843789155, 7915.795955567982, 7919.733954739245, 7920.74790715734, 284.93467792001246, 284.659518042313, 285.1599463319935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 717.9639, 7.660658, 5500.467, 724.087, 1.518739, 1099.631, 711.1116, 7.727854, 5496.36, 723.3543, 7.607448, 5500.304, 726.6953, 1.513174, 1100.309, 714.1708, 7.697853, 5498.17, 100.0, 100.0, 99.91832, 99.99413, 99.94829, 99.96533
37365.88444, 59.99173917505862, 59.99500167910606, 59.996194038512506, 27.90749611000038, 27.913830219682833, 27.891358385942272, 0.9999880183879603, 0.9999703758753058, 0.9999844227955073, 7905.787434235046, 7909.318070216944, 7911.411096371641, 183.12209459507176, 51.45497438506938, 45.087541919675004, 7912.589791796143, 7910.844627421626, 7911.917679253265, 284.9661987237334, 284.7568782012515, 285.15460358444864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2618, 7.615862, 5500.422, 720.799, 1.525923, 1100.063, 706.5305, 7.769823, 5488.952, 722.7523, 7.610023, 5500.298, 732.8564, 1.49893, 1097.94, 707.8486, 7.757367, 5491.158, 100.0, 100.0, 99.80278, 99.99698, 99.88395, 99.83678
37368.2166, 59.99362104286114, 59.99811560040724, 59.99169676554372, 27.852474153586893, 27.889879288842167, 27.856223259457888, 0.999986078060844, 0.9999794898244969, 0.9999870885817618, 7897.62925417787, 7896.535091910062, 7902.853379306348, 182.78639840401866, 53.406458543874294, 43.14753643661288, 7904.766666222574, 7905.4028965100915, 7902.565437840418, 284.9055021124937, 284.7055765017854, 285.1005691972213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.4522, 7.545189, 5496.643, 714.7873, 1.538449, 1099.818, 700.1633, 7.823204, 5477.251, 716.2083, 7.6775, 5499.042, 739.2465, 1.482676, 1096.238, 701.6258, 7.810838, 5480.233, 99.9406, 99.98205, 99.58584, 99.9848, 99.55701, 99.63923
37370.59004, 59.98938332445885, 59.98787060140613, 59.98814492957295, 27.88250697624005, 27.93551478517102, 27.898098745668936, 0.9999859815949538, 0.9999792983043286, 0.999985255717152, 7908.580071130789, 7910.344110077306, 7915.825633601394, 176.0087083942558, 51.9766822995482, 43.44117569284663, 7916.0726678275505, 7913.371101670649, 7912.419767114963, 284.9817842384269, 284.8192402165792, 285.1269103625501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.584, 720.9352, 1.525923, 1100.275, 706.4139, 7.769454, 5488.666, 722.7523, 7.609838, 5500.133, 732.5131, 1.49893, 1097.92, 707.8884, 7.755352, 5491.271, 100.0, 99.99961, 99.80078, 99.99997, 99.80949, 99.83699
37372.93652, 59.988402820264284, 59.99090135639508, 59.985599874210855, 27.895753148604445, 27.93922753961315, 27.907996966401253, 0.9999844666328729, 0.9999755068653573, 0.9999853633333143, 7914.040867651743, 7917.711665395661, 7916.403089843856, 180.09362824117102, 52.08435127850498, 40.6465302070842, 7913.323256987482, 7911.339114548172, 7920.714391759793, 284.9077018557702, 284.7449642268628, 285.1096053426463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2224, 7.616041, 5500.531, 720.7796, 1.525739, 1100.441, 706.4916, 7.770007, 5488.716, 722.7135, 7.61039, 5500.356, 732.9708, 1.498382, 1098.33, 707.8884, 7.756268, 5491.727, 100.0, 100.0, 99.79344, 100.0, 99.8468, 99.83898
37375.26924, 59.98481396019936, 59.98483147006372, 59.98444039797755, 27.911897180556938, 27.929671799715337, 27.879723963023896, 0.9999856316595609, 0.9999739145728762, 0.999984030941822, 7914.572957452549, 7911.216540799103, 7914.257659665085, 178.49357043684836, 56.4866191786673, 42.38381217963797, 7912.315925161152, 7912.170865721464, 7916.533477005441, 284.8914897041293, 284.7665336437407, 285.13863609782976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 715.8939, 7.679397, 5498.726, 727.4333, 1.511556, 1099.547, 712.7811, 7.712024, 5496.532, 729.0051, 7.544567, 5496.719, 728.2021, 1.508609, 1099.379, 711.2483, 7.726419, 5493.558, 99.99915, 99.99663, 99.93554, 99.93321, 99.94517, 99.88146
37377.63928, 59.982909985014885, 59.98455778856866, 59.984421701819336, 27.90925485237844, 27.93853079571131, 27.91197637518689, 0.9999863669505593, 0.9999750856245112, 0.9999862728305479, 7909.355876073099, 7919.527872834957, 7916.357299845613, 180.9787099135333, 51.440920382717195, 45.50278760950914, 7912.1723215552465, 7918.781928561695, 7921.859604256474, 284.96668761467424, 284.7696488712296, 285.158420151069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.317, 722.1804, 1.523344, 1100.597, 709.4034, 7.743132, 5493.8, 722.7135, 7.609838, 5500.081, 727.5154, 1.513174, 1099.906, 714.31, 7.692176, 5497.958, 100.0, 100.0, 99.88108, 100.0, 100.0, 99.97029
37380.108640000006, 59.98472529448336, 59.98644544906445, 59.98414921660753, 27.914084269549562, 27.94652311653161, 27.91255754134119, 0.9999845130541143, 0.9999755332719166, 0.9999848088296504, 7921.49237434053, 7921.307953285825, 7919.1786735954665, 183.26988767385274, 52.4602934405043, 41.823069642189466, 7921.629482479976, 7922.134861105025, 7920.238134902313, 284.87636338862205, 284.76175212973726, 285.09176849810626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 724.5289, 7.583738, 5498.746, 731.5774, 1.501609, 1098.73, 718.2746, 7.650911, 5500.217, 716.3442, 7.671801, 5499.242, 720.0573, 1.527602, 1100.521, 720.5527, 7.63376, 5500.331, 99.98223, 99.88312, 100.0, 99.98413, 100.0, 100.0
37382.50276, 59.98355016000534, 59.98427118789772, 59.98213878977374, 27.937556878774462, 27.963386575476356, 27.926417008565604, 0.9999825965911651, 0.9999703272800671, 0.9999864261641614, 7913.526569138828, 7916.101511771773, 7921.306656124526, 186.17491360934673, 58.67215497171401, 41.27221418564011, 7919.123669516361, 7913.887787845116, 7923.129094787401, 284.8163302015228, 284.5560130069678, 284.99297575074445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.422, 727.2582, 1.512477, 1100.191, 712.2375, 7.712392, 5498.516, 722.7135, 7.610206, 5500.186, 726.5999, 1.513905, 1100.189, 714.986, 7.701515, 5499.014, 100.0, 100.0, 99.92399, 100.0, 100.0, 99.98066
37384.849200000004, 59.98231043810398, 59.98430185180939, 59.98343203859662, 27.924912233874288, 27.96483715487308, 27.90466581068537, 0.999985219175267, 0.9999750174299438, 0.9999856299107058, 7911.898141248317, 7912.955160696323, 7916.97703902081, 187.16291884968314, 55.042884144981144, 42.1431727247118, 7916.383892992684, 7915.633377553487, 7914.067384636945, 284.92162419844965, 284.73544189239846, 285.0681194411438, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.427, 733.7369, 1.497004, 1098.711, 712.8005, 7.70779, 5496.683, 722.7329, 7.61039, 5500.299, 720.3434, 1.527419, 1100.629, 714.1907, 7.700416, 5497.34, 100.0, 99.80764, 99.93829, 99.99901, 100.0, 99.95023
37387.189320000005, 59.981392921635525, 59.9818522775698, 59.982746564244174, 27.910121286368977, 27.944910665091328, 27.89014666010883, 0.9999850665116031, 0.9999727841593755, 0.9999858859559988, 7915.1291389453545, 7920.133167057345, 7920.813245966329, 178.8128043621059, 56.17702462202698, 43.62870801142526, 7918.792516563671, 7919.011138024016, 7919.601582776951, 284.9098129124995, 284.7141606799744, 285.080012835051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 716.1699, 7.682788, 5499.462, 739.9822, 1.480611, 1094.898, 706.5887, 7.76927, 5489.441, 729.0245, 7.538867, 5496.098, 713.9152, 1.540386, 1099.69, 707.8884, 7.754253, 5492.63, 99.97038, 99.5348, 99.80662, 99.92662, 100.0, 99.84343
37389.494600000005, 59.979819866365546, 59.98064996390115, 59.97727072632748, 27.924887116589513, 27.932225209435146, 27.91191794919921, 0.9999845585214872, 0.9999697744884356, 0.9999859167447439, 7911.531087008453, 7919.970163022279, 7919.427299293546, 184.08238602734627, 60.9205049598786, 43.9245891662822, 7914.638629216964, 7909.5146346235615, 7916.209886796129, 284.9212110933728, 284.5977178171139, 285.03055935702713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.37, 733.5618, 1.497373, 1098.184, 713.3634, 7.707238, 5495.153, 722.694, 7.609838, 5500.075, 720.2098, 1.527602, 1100.185, 711.1688, 7.733195, 5495.091, 100.0, 99.84842, 99.91048, 100.0, 100.0, 99.90934
37391.807680000005, 59.97905144932426, 59.980089102692624, 59.980972730258934, 27.855302004541755, 27.894650749770033, 27.845552645395287, 0.9999843363039517, 0.9999785741989167, 0.9999838412974427, 7902.96618497133, 7898.834699461296, 7898.410514041978, 183.6567483222014, 47.770306725289174, 44.41290885868648, 7896.695338951397, 7901.938258320511, 7906.926787189057, 284.88696818300224, 284.57497109060535, 285.09413534813893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.312, 733.4451, 1.497373, 1098.497, 705.4822, 7.782524, 5485.666, 720.2085, 7.637234, 5500.344, 724.1392, 1.518836, 1099.796, 702.9379, 7.804245, 5480.895, 100.0, 99.89584, 99.75935, 100.0, 99.98007, 99.65123
37394.2056, 59.980630099727065, 59.98280866980532, 59.98123202173234, 27.904324777252373, 27.917896921832167, 27.90019929264144, 0.9999841645632959, 0.9999759115045325, 0.9999869050699713, 7908.426925982829, 7911.162115251695, 7913.1443765808235, 178.42521744894884, 56.662761896613574, 41.325995657228304, 7912.938509495364, 7909.361867850631, 7920.204683191607, 284.8375430118761, 284.64579335127524, 285.11038223718367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5793, 7.567498, 5499.047, 730.4295, 1.503451, 1099.263, 704.764, 7.780315, 5488.145, 722.4805, 7.610574, 5500.245, 720.3815, 1.527237, 1099.903, 707.948, 7.756634, 5491.169, 99.97369, 99.93158, 99.78305, 100.0, 99.99382, 99.83803
37396.549080000004, 59.98363581897668, 59.98231571526795, 59.984815080795286, 27.912431562775858, 27.935071123551797, 27.8881360393988, 0.999985764049043, 0.9999720947358758, 0.999984543648163, 7914.893205105721, 7921.31667464881, 7912.561881893184, 185.06995479310353, 56.27538643173284, 44.66425376304619, 7915.9423323470255, 7914.504070368235, 7912.625390898613, 284.8825300459283, 284.74976722299175, 285.11701846793886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.254, 733.6786, 1.497741, 1098.566, 706.4722, 7.769639, 5488.838, 722.7329, 7.609471, 5500.186, 726.4473, 1.513357, 1100.053, 707.8884, 7.756451, 5491.101, 100.0, 99.86827, 99.79565, 99.99904, 99.949, 99.8368
37398.852000000006, 59.98272276606871, 59.98221677692731, 59.98158488915971, 27.916226209479966, 27.955658088893404, 27.90257405919397, 0.9999868842144893, 0.9999773369764448, 0.9999850120280248, 7910.525824591752, 7915.336842917422, 7916.663701645684, 171.48078630459122, 55.882975209823144, 43.96596486277872, 7919.706346088607, 7915.267869628297, 7919.337615933834, 284.851305570016, 284.7043309182789, 285.0601664328245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 715.8741, 7.686179, 5499.469, 740.06, 1.480611, 1095.841, 712.9946, 7.707238, 5496.594, 729.0051, 7.538683, 5495.929, 732.6275, 1.498747, 1098.324, 714.6479, 7.702431, 5498.838, 99.97307, 99.59649, 99.93666, 99.92566, 99.84622, 99.97748
37401.198520000005, 59.98383958240329, 59.984554000877345, 59.98432043068416, 27.91242279822764, 27.927244144882827, 27.90490048777549, 0.9999855253341711, 0.9999732397475847, 0.999984727712576, 7915.755452424405, 7906.580203220297, 7912.870593878578, 179.91806602045517, 58.38260116114975, 45.26222889543851, 7912.847395631268, 7914.332798500038, 7921.604854316111, 284.9044899768448, 284.7117354025378, 285.10979811143153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.61622, 5500.37, 733.5813, 1.497188, 1098.635, 706.6469, 7.770191, 5488.531, 722.6746, 7.610023, 5500.298, 726.6953, 1.513722, 1099.936, 707.9083, 7.756268, 5491.097, 100.0, 99.87449, 99.78721, 100.0, 99.99277, 99.83673
37403.50228, 59.985880249900234, 59.98408641422102, 59.98028698088047, 27.87698308718187, 27.927415936801697, 27.879843419098727, 0.9999839996668093, 0.9999727408023531, 0.9999851602848063, 7899.935037687843, 7911.270827236353, 7906.662976258342, 180.005940474191, 60.251511962996005, 38.06033099483375, 7899.714161426017, 7901.496455491338, 7906.2478076703555, 284.9230688063284, 284.65408031890166, 285.133248048897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.615862, 5500.364, 733.5229, 1.497373, 1098.433, 706.4722, 7.769639, 5488.778, 722.7135, 7.610023, 5500.188, 732.8755, 1.499295, 1098.753, 707.8486, 7.760663, 5489.643, 100.0, 99.8399, 99.79457, 100.0, 99.85241, 99.81028
37405.8586, 59.984073225168856, 59.98524332085472, 59.986711648907956, 27.898723592549125, 27.92722067843045, 27.88916841678446, 0.9999837656975096, 0.999974880821559, 0.9999827796348947, 7913.410707112405, 7908.638256810263, 7918.397533940075, 181.3345648297709, 57.198341439775504, 42.68809011059693, 7913.803448891823, 7911.733636502575, 7919.92068467727, 284.94627401001287, 284.7494746899134, 285.1600158108308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.5311, 7.545368, 5496.81, 727.4333, 1.511372, 1099.468, 700.1633, 7.822652, 5477.844, 717.451, 7.65893, 5500.405, 736.2708, 1.490711, 1097.562, 705.1448, 7.77751, 5488.581, 99.9406, 99.98041, 99.59577, 100.0, 99.77616, 99.79097
37408.181880000004, 59.98404074106947, 59.98382906773099, 59.985846734836755, 27.902299697501547, 27.931088235049074, 27.8887895933865, 0.9999854703530671, 0.9999717319217827, 0.9999849663212107, 7905.191167649169, 7914.2431569750715, 7915.517482525427, 185.5441671784149, 57.22059641056421, 40.37309857302171, 7913.404031099101, 7919.186174531759, 7917.662782313069, 284.9071795745577, 284.6776835217872, 285.15113392042065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2224, 7.61622, 5500.479, 732.0443, 1.501793, 1098.487, 706.4139, 7.770191, 5488.935, 722.694, 7.610023, 5500.133, 732.8564, 1.499295, 1098.645, 707.9679, 7.755902, 5490.75, 100.0, 99.86109, 99.80188, 100.0, 99.8754, 99.83361
37410.52792, 59.98496455639125, 59.988885730077854, 59.98565875180901, 27.9136855734961, 27.934685477312936, 27.907498845150613, 0.9999865047305695, 0.9999756705970168, 0.999982254728894, 7910.051220515012, 7911.088057015892, 7923.755191472141, 176.427636333053, 58.227127229982216, 46.52290130508936, 7917.039725084552, 7920.847423374839, 7918.4026778878015, 284.8341306567728, 284.72087276748886, 285.08987003635355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.2651, 7.652092, 5500.143, 722.3555, 1.52316, 1100.194, 711.6746, 7.705949, 5496.906, 728.9857, 7.539235, 5495.929, 726.5427, 1.51427, 1100.066, 714.6281, 7.702431, 5496.986, 100.0, 100.0, 99.9643, 99.93075, 100.0, 99.95187
37412.927480000006, 59.98977788665082, 59.98852174036973, 59.98270018874181, 27.915713670581866, 27.92811699966695, 27.898261126844975, 0.9999851958444906, 0.9999720845972777, 0.9999850717022274, 7909.98067038974, 7915.236775535083, 7915.4210511806405, 183.5187732635543, 62.83515087226169, 42.423769702297704, 7909.02957145745, 7918.155352567828, 7915.214871875114, 284.90506945230834, 284.61095090226127, 285.06271661048896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 721.9661, 7.616576, 5500.474, 727.375, 1.512293, 1099.515, 706.4916, 7.76927, 5489.273, 722.694, 7.610574, 5500.075, 732.8945, 1.498747, 1098.645, 707.4708, 7.752422, 5490.624, 100.0, 99.95454, 99.79672, 100.0, 99.86431, 99.83385
37415.355240000004, 59.989789233652616, 59.9910483818819, 59.98927461999202, 27.917574068287017, 27.921592446270708, 27.915966394197273, 0.9999876413787043, 0.999973234318277, 0.999985024723211, 7915.677847359927, 7915.449931586051, 7922.892195090131, 183.26947022915033, 56.35661209115642, 43.0066312367253, 7918.2601312704965, 7916.7645181202515, 7922.890977331579, 284.94556469307753, 284.70262608296787, 285.0989623667374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.479, 727.2582, 1.512477, 1099.907, 712.8199, 7.711103, 5497.769, 722.7329, 7.610023, 5500.073, 726.6953, 1.513722, 1100.184, 714.31, 7.698585, 5498.293, 100.0, 99.9744, 99.94661, 99.999, 100.0, 99.93982
37417.682160000004, 59.98988002308336, 59.99122868972202, 59.9930476090054, 27.94019375845773, 27.945272470978267, 27.91835398639733, 0.9999847432037761, 0.9999755843899345, 0.9999845327477577, 7913.849179381215, 7922.17320861226, 7921.961472451593, 181.92442967437592, 57.18534094000688, 43.65194368443372, 7919.282859569153, 7920.876460219809, 7924.227245261871, 284.95037319375115, 284.5861839795821, 285.1419980017488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.5114, 7.545011, 5496.867, 733.3478, 1.497188, 1098.304, 719.1287, 7.649255, 5500.498, 716.4413, 7.675662, 5499.091, 720.3052, 1.527602, 1100.507, 720.4731, 7.63724, 5500.193, 99.93859, 99.83743, 100.0, 99.98395, 100.0, 99.99879
37420.034080000005, 59.99109772090817, 59.99144541190564, 59.992881386925205, 27.912532865378527, 27.942087239292107, 27.908383393891786, 0.9999849279290928, 0.9999752695901344, 0.9999848924234106, 7920.256846473805, 7917.647084841503, 7919.49111083188, 186.54538810915165, 57.13102844059722, 40.5732234684894, 7914.984304388053, 7914.826036712876, 7925.320814477579, 284.9127222740034, 284.6738892032817, 285.12918561031444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.61622, 5500.532, 727.2582, 1.512661, 1100.065, 712.2958, 7.716258, 5496.55, 722.694, 7.610574, 5500.239, 724.5398, 1.519932, 1100.187, 714.2702, 7.698585, 5496.503, 100.0, 99.9933, 99.90776, 100.0, 100.0, 99.95775
37422.434680000006, 59.99020436158272, 59.99317819991647, 59.99229424887899, 27.898028637248974, 27.930721531913523, 27.892965338793065, 0.9999829129428699, 0.9999718664471838, 0.9999861387208719, 7907.9596048087915, 7906.564070929614, 7917.747198797173, 169.95973841390924, 56.61451331149283, 44.60313130334174, 7907.916191681799, 7907.417766101312, 7914.629813954708, 284.8609843771227, 284.6245278014034, 285.08776402610295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2224, 7.616398, 5500.421, 734.4763, 1.494978, 1097.652, 710.7622, 7.734665, 5493.31, 726.1894, 7.566998, 5497.727, 715.3267, 1.539107, 1099.733, 707.8685, 7.756817, 5490.573, 100.0, 99.83678, 99.87695, 99.96784, 99.97458, 99.82617
37424.7448, 59.99249902149231, 59.98940612718191, 59.99076175926398, 27.920286194224655, 27.95707890409358, 27.91984445615204, 0.9999841312499389, 0.9999700589810369, 0.999984784772767, 7917.395254657732, 7917.9341972420925, 7917.666294590058, 182.84240583416295, 59.3174335130434, 45.687976185486036, 7914.548002448958, 7922.633600841027, 7921.004611056822, 284.8925064050734, 284.6624410678208, 285.07836489198206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 718.8116, 7.651734, 5500.462, 735.663, 1.493136, 1098.14, 711.9464, 7.713496, 5497.443, 722.7329, 7.610206, 5500.074, 720.3624, 1.527967, 1100.075, 714.4492, 7.689978, 5497.591, 100.0, 99.82953, 99.91765, 99.99995, 100.0, 99.97909
37427.081880000005, 59.99204721876482, 59.99516878984576, 59.993571004602884, 27.893893455080498, 27.935816568500883, 27.888805598532727, 0.9999865060364768, 0.9999749108911787, 0.9999853950648314, 7914.49411438048, 7917.830844544896, 7918.27316402795, 179.21652136563625, 59.89780163287742, 41.68927299929442, 7916.411937708255, 7917.256699834, 7913.4616271914865, 284.8934646052348, 284.6537038128265, 285.0533255832247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1632, 7.616041, 5500.479, 733.5035, 1.497741, 1098.334, 706.4333, 7.769823, 5489.018, 722.7329, 7.610023, 5500.192, 720.1335, 1.527237, 1100.517, 708.0275, 7.755535, 5490.981, 100.0, 99.88259, 99.79452, 100.0, 99.99033, 99.82817
37429.363880000004, 59.99291601707092, 59.992615207074444, 59.99149544690065, 27.867199869690534, 27.904503518844848, 27.8533939893632, 0.9999854434707622, 0.9999807043701222, 0.9999865973073525, 7905.241026439746, 7905.981677401741, 7901.458123642199, 175.43463286975884, 46.19936088063605, 43.02436951647269, 7905.1317775817, 7904.008369062051, 7906.202181845437, 284.92878857428684, 284.62919939282966, 285.0614352516876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.4916, 7.545189, 5496.757, 727.4528, 1.512293, 1099.971, 700.1439, 7.82302, 5477.073, 716.2665, 7.677133, 5499.829, 726.5427, 1.512627, 1100.161, 701.586, 7.810838, 5480.064, 99.9426, 99.99595, 99.58079, 99.99548, 99.95316, 99.63613
37431.67888, 59.99315291383004, 59.99358323672988, 59.992194131247, 27.916224183779633, 27.94078731317992, 27.90270796870148, 0.9999858099355858, 0.9999719608598266, 0.999985033434405, 7908.708118718234, 7914.697467430653, 7915.037326107569, 179.3682342619295, 56.3553303300464, 43.32054534439794, 7915.507603427051, 7911.970753364327, 7911.3835691217555, 285.0128531820243, 284.658280900894, 285.0998555978164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.312, 733.4451, 1.497557, 1098.474, 706.8022, 7.766141, 5489.929, 722.7329, 7.610206, 5500.356, 720.5913, 1.526689, 1100.517, 707.8088, 7.759015, 5491.018, 100.0, 99.88696, 99.80142, 100.0, 100.0, 99.8353
37434.013040000005, 59.99355985186168, 59.99308765644168, 59.99132046910707, 27.909933274848647, 27.947476290722538, 27.883016345870743, 0.9999836566672458, 0.9999723386171377, 0.9999842276397971, 7915.49660662968, 7913.961700352709, 7920.788477785134, 186.42771893722147, 60.51981620043705, 44.559156882141906, 7914.0463136559, 7921.844095486695, 7911.672773876435, 284.84731875981197, 284.6385000291643, 285.05894021368977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 722.2026, 7.616398, 5500.417, 733.484, 1.497741, 1098.719, 706.4139, 7.769639, 5488.494, 722.7329, 7.610023, 5500.356, 726.638, 1.513722, 1099.72, 707.6299, 7.758648, 5492.418, 100.0, 99.88215, 99.7894, 99.99891, 99.99783, 99.86075
37436.33032, 59.994400011465736, 59.99331956270376, 59.990553039829216, 27.888087173211076, 27.930553081411066, 27.88923934491697, 0.9999869097183096, 0.9999742504943334, 0.9999843981093173, 7910.600155144311, 7910.894255808529, 7914.822485133485, 177.32755601481858, 54.34063147548049, 40.96325811206634, 7910.845196159593, 7913.672221730663, 7915.001739854404, 284.8672073590645, 284.64113514918307, 285.01277046704405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 0), 5500.0, 720.0, 715.7953, 7.681003, 5499.34, 739.9238, 1.481348, 1095.712, 712.4316, 7.710919, 5496.516, 728.6361, 7.547876, 5497.31, 730.9108, 1.505504, 1099.176, 710.6718, 7.73118, 5493.155, 99.98281, 99.60879, 99.93871, 99.94969, 99.92464, 99.87381
