TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37452.763320000005, 59.98009946787053, 59.983031937406075, 59.983484271946196, 22.88612637727406, 22.874188377490235, 22.86115994039183, 0.9999925663727331, 0.9999870913857641, 0.9999943661107831, 6476.267998616791, 6478.970708181195, 6480.058483367517, 134.80338260128246, 33.83013899278467, 22.549833237445, 6473.516333361943, 6476.250237698265, 6478.012043918385, 284.7103774994203, 284.5414648092089, 285.0285627708741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.615862, 5500.422, 727.2777, 1.512661, 1099.685, 713.6934, 7.699875, 5498.405, 720.3638, 7.635028, 5500.281, 722.6896, 1.523401, 1100.075, 719.1213, 1.530185, 1099.881, 100.0, 99.99564, 99.96437, 100.0, 100.0, 99.98774
37455.077000000005, 59.982114015355606, 59.98413237541603, 59.982893975954724, 22.867670705412426, 22.895665212762577, 22.846379479696044, 0.9999937912167789, 0.9999892798937737, 0.9999939094982702, 6473.783632297498, 6482.401551187481, 6480.733382012797, 137.788563612105, 29.716216996950607, 22.83271692917174, 6474.734705426987, 6480.087087974544, 6478.362752810818, 284.6858260003964, 284.4383371601094, 284.9796623201315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.3284, 7.56607, 5498.753, 730.5463, 1.504741, 1099.411, 714.7028, 7.693248, 5497.5, 721.9173, 7.614251, 5500.237, 726.619, 1.513722, 1099.825, 713.7533, 1.541172, 1099.755, 99.96514, 99.92908, 99.95314, 100.0, 99.98266, 99.97906
37457.427240000005, 59.98323041951215, 59.98219645538251, 59.98188749094248, 22.876686150324993, 22.892733263632923, 22.87051208434027, 0.9999927130746946, 0.9999854421645372, 0.9999935715689758, 6474.834487135138, 6471.92888388112, 6482.932860813227, 133.24052181633442, 30.28182785600051, 25.09750259952216, 6482.995619553778, 6474.160796686955, 6478.802248250346, 284.78457676495185, 284.5000444422253, 284.98742497458767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.615862, 5500.364, 727.4333, 1.512108, 1099.958, 712.7617, 7.711472, 5496.636, 722.7135, 7.610023, 5500.187, 726.4091, 1.513905, 1099.805, 720.2147, 1.527987, 1100.319, 100.0, 99.99479, 99.93435, 100.0, 99.99825, 100.0
37459.791240000006, 59.98201190039169, 59.980490525211316, 59.98141865222124, 22.855279801089214, 22.866321086923712, 22.84474656107387, 0.9999930775370725, 0.9999889974376511, 0.9999927974125334, 6471.922986824232, 6468.6070798668625, 6478.98180164308, 137.6301331434247, 34.503611736992525, 25.895316224918588, 6474.158558245407, 6469.198119001263, 6475.040302921386, 284.7338169747439, 284.497501539982, 284.92763258040907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 715.8939, 7.68136, 5499.294, 721.0714, 1.526476, 1100.63, 706.1422, 7.765589, 5489.392, 729.0051, 7.539235, 5496.093, 732.9327, 1.498199, 1098.695, 726.2983, 1.514436, 1099.935, 99.98375, 100.0, 99.81897, 99.92457, 99.87993, 99.99613
37462.0998, 59.98118594654535, 59.98061003532635, 59.98542405633721, 22.86264620260228, 22.896818327296707, 22.84857008488009, 0.9999943339586166, 0.9999856094874904, 0.9999929756735056, 6473.481553990788, 6477.232038150028, 6479.470810321844, 135.0779358803241, 31.445006184723297, 25.27331563764801, 6476.127950248076, 6470.656017136216, 6479.617922353406, 284.77572556152825, 284.54079902625756, 284.931601799467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2026, 7.616041, 5500.48, 727.2194, 1.512661, 1100.085, 712.8005, 7.711656, 5496.754, 722.694, 7.61039, 5500.186, 726.5808, 1.514635, 1099.927, 719.9165, 1.52817, 1100.21, 100.0, 99.96628, 99.93959, 100.0, 100.0, 100.0
37464.3772, 59.981329918853596, 59.97962986935474, 59.978143309472735, 22.854526924152868, 22.859322203668416, 22.827163924757656, 0.9999949538521586, 0.9999879527762136, 0.9999917229532582, 6472.6604317687115, 6466.59102832158, 6474.382636001672, 135.94609719333562, 31.334612698579804, 23.005483032105076, 6466.748709933111, 6471.78275900249, 6472.486214647839, 284.6664651412906, 284.50539113519704, 285.04433527980126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.615684, 5500.479, 727.1804, 1.512845, 1100.106, 706.511, 7.769823, 5490.165, 722.694, 7.610206, 5500.075, 732.9136, 1.499112, 1098.818, 726.2785, 1.51407, 1099.635, 100.0, 99.94857, 99.79967, 100.0, 99.87682, 100.0
37466.711800000005, 59.9833280562434, 59.9827877148714, 59.98203574181801, 22.844184628368897, 22.874154743618494, 22.85091818854849, 0.9999935607921162, 0.9999872912938929, 0.9999941492109836, 6468.782894111682, 6473.0688967296555, 6474.502068033601, 136.35928206687004, 34.37599074298305, 23.176298260744375, 6478.083167215904, 6476.959725240664, 6475.522803666209, 284.7353912504522, 284.47434677423155, 284.91265363861896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 728.5311, 7.545011, 5496.925, 733.4257, 1.497373, 1098.321, 700.0663, 7.823204, 5476.79, 716.4607, 7.674926, 5499.505, 738.4262, 1.484502, 1096.605, 730.6523, 1.505463, 1098.598, 99.94269, 99.81064, 99.5766, 99.98816, 99.70469, 99.8711
37469.01516, 59.9853417676968, 59.98747343558173, 59.981789627215804, 22.861351718751905, 22.864621988790997, 22.844802482562645, 0.9999918079348536, 0.9999900859071215, 0.9999930752139957, 6471.90203250477, 6475.756435521667, 6475.059958711959, 134.8562965753249, 32.55357928840385, 25.671264449198617, 6478.662914090163, 6476.18114229277, 6478.033095687784, 284.71676229085176, 284.4545312357955, 284.90733577700877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.616041, 5500.589, 727.2777, 1.512293, 1099.593, 706.5887, 7.76835, 5488.661, 722.694, 7.610206, 5500.127, 732.761, 1.498747, 1098.403, 726.1194, 1.514253, 1099.713, 100.0, 99.96161, 99.79973, 100.0, 99.87497, 99.95628
37471.306560000005, 59.9871968427318, 59.98398553416721, 59.987192876190505, 22.862383168353738, 22.893676835918754, 22.84787804660111, 0.9999919928455475, 0.999983748183082, 0.9999929032154081, 6474.5325447454325, 6484.071757387444, 6480.363443085108, 137.8677359977305, 34.35639885351975, 23.467182153700833, 6474.566934995398, 6472.188159938267, 6482.137522930726, 284.69614786691443, 284.52477245718904, 284.92494940138505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.4534, 7.627998, 5500.658, 724.6123, 1.518739, 1100.099, 710.6652, 7.723068, 5494.678, 727.5487, 7.555966, 5496.941, 726.5427, 1.514088, 1099.789, 719.9761, 1.527987, 1100.226, 100.0, 100.0, 99.93049, 99.94298, 100.0, 100.0
37473.614120000006, 59.988260767388375, 59.98793797491939, 59.9909481029905, 22.85955766538384, 22.86742318732109, 22.85108179418209, 0.9999934174786153, 0.9999858984344808, 0.9999922167835887, 6472.846906341149, 6475.658125282931, 6475.156471932168, 137.1586322701237, 32.23080391840335, 25.290190968002207, 6471.672804094488, 6473.515628887445, 6473.484617744516, 284.7048792972638, 284.43411099974213, 284.98975860866574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.1074, 7.642097, 5500.586, 725.9742, 1.513766, 1099.976, 705.9481, 7.77424, 5488.323, 722.694, 7.610023, 5500.016, 732.8755, 1.49893, 1098.426, 726.1393, 1.513887, 1099.703, 100.0, 100.0, 99.78629, 99.99997, 99.85491, 99.99238
37475.92876, 59.98820387030731, 59.98985897598626, 59.988652995112176, 22.859420677238507, 22.895862920720006, 22.847112173384197, 0.999993519033795, 0.9999888071349999, 0.9999927769528002, 6479.414549829715, 6474.329562455057, 6480.002336501833, 134.88402673774044, 31.5962494916713, 23.369541740732984, 6481.523407065147, 6476.290649973232, 6480.632629321921, 284.73508006353313, 284.46763083107777, 284.8979379207744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2421, 7.615684, 5500.312, 727.1415, 1.512108, 1099.929, 712.6646, 7.712576, 5496.82, 722.7135, 7.61039, 5500.187, 726.3519, 1.513357, 1099.788, 726.2586, 1.514436, 1099.779, 100.0, 99.99214, 99.94078, 100.0, 99.97932, 100.0
37478.40348, 59.98879126110887, 59.985864310540585, 59.98975039800974, 22.87488857031088, 22.887352733942993, 22.859442134857677, 0.9999922035681396, 0.9999905119615797, 0.9999922003130668, 6474.055684889034, 6479.509372870135, 6475.793532553465, 137.87910407698246, 30.820961500307135, 24.83977707021677, 6478.304483778495, 6476.9231568088635, 6473.92128247973, 284.7546487584491, 284.50614348350257, 284.90682619820484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 728.4916, 7.545189, 5496.757, 733.5618, 1.497373, 1098.616, 719.0317, 7.649623, 5500.272, 716.4995, 7.67511, 5499.313, 720.0191, 1.527784, 1100.113, 732.7399, 1.499787, 1098.846, 99.93859, 99.86368, 100.0, 99.98507, 99.9986, 99.89373
37480.84016, 59.98783124526013, 59.9905868268626, 59.988904685734056, 22.867271139723726, 22.880989352747257, 22.86260540998143, 0.9999929690998367, 0.9999910408106171, 0.9999924125807595, 6472.362038891841, 6486.367699319894, 6480.7839074691965, 137.6229879443697, 33.02327189327502, 25.01361496989375, 6473.756606349602, 6476.797398863367, 6477.758724245214, 284.81374692863653, 284.4973197703494, 284.83735708992384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.616041, 5500.254, 727.5112, 1.512108, 1099.826, 712.7422, 7.711287, 5496.75, 722.7329, 7.610023, 5500.128, 726.3328, 1.513905, 1099.615, 726.3182, 1.514436, 1100.016, 100.0, 99.98274, 99.93255, 100.0, 99.97063, 100.0
37483.17392, 59.9878134072199, 59.98824117853539, 59.9908099005074, 22.861652973251065, 22.870528039035822, 22.83926474442601, 0.999993466027143, 0.9999845017208038, 0.9999935609795629, 6474.811388694864, 6476.915917907636, 6475.9270699078825, 135.3023170882177, 29.402627081073206, 26.333305667069453, 6473.181168624858, 6473.892285626209, 6476.344490211183, 284.68487132227074, 284.4371733390124, 284.88444274410784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.364, 727.2582, 1.512108, 1099.718, 712.7228, 7.714048, 5495.312, 723.9368, 7.596968, 5499.514, 729.1368, 1.5066, 1099.094, 722.1233, 1.523959, 1100.578, 100.0, 100.0, 99.92691, 99.98975, 99.90019, 100.0
37485.46892000001, 59.9885001619618, 59.992181224531606, 59.995891008627545, 22.868393099249957, 22.906486422189072, 22.85277830948794, 0.999993456867633, 0.9999901606590247, 0.9999923064852836, 6471.283542844601, 6475.005086459735, 6479.667605644669, 134.5410029393188, 29.116781312569856, 24.326659852189096, 6478.559291923366, 6479.7342845312305, 6480.177525345388, 284.7150066834315, 284.39893890899174, 284.8194157537395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 715.8939, 7.679754, 5499.742, 722.4722, 1.521687, 1100.621, 709.4034, 7.741844, 5495.703, 724.6747, 7.593843, 5499.912, 727.0004, 1.513174, 1100.03, 726.1592, 1.514986, 1100.091, 99.99764, 100.0, 99.87368, 99.99155, 100.0, 99.9827
37487.808600000004, 59.99210788948591, 59.99358737644119, 59.992993730192374, 22.86482424199977, 22.880916229060187, 22.85672108060694, 0.999993242658539, 0.999991218809887, 0.9999922100529962, 6473.866635870302, 6474.595742325045, 6476.6544000571175, 140.0427877200786, 30.791116214278645, 23.53508623701191, 6471.724485447017, 6475.131016592924, 6476.24754786042, 284.736132842577, 284.48620510345495, 284.8967827055256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2026, 7.616041, 5500.307, 727.2777, 1.512108, 1099.775, 706.7245, 7.770743, 5489.183, 722.7135, 7.61039, 5500.127, 726.4091, 1.51354, 1100.149, 726.3182, 1.514803, 1100.197, 100.0, 99.99811, 99.78919, 100.0, 99.98055, 100.0
37490.14484, 59.99498948215733, 59.99750228695674, 59.9931011683666, 22.83562494227839, 22.8568946437272, 22.846422468328495, 0.999993326466536, 0.9999893061150541, 0.9999933697434962, 6463.974483837933, 6464.966830726496, 6469.804100122175, 133.33663256159127, 30.27687962507389, 27.40260531573722, 6471.000589410829, 6470.830473893797, 6470.196631305875, 284.7866037937769, 284.3837736683663, 284.74310042853267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 728.1171, 7.550008, 5496.925, 733.4062, 1.497373, 1098.525, 700.0663, 7.822283, 5476.795, 716.4801, 7.675294, 5499.254, 720.3243, 1.528332, 1100.242, 732.6603, 1.499054, 1098.432, 99.94246, 99.86453, 99.58611, 99.98715, 100.0, 99.89045
37492.42484, 59.9959546904825, 59.99214050035599, 59.993695668542706, 22.86632301259113, 22.877026694834193, 22.8634163702448, 0.999992054839923, 0.9999871835872479, 0.9999947660578926, 6473.774084505303, 6471.944939279498, 6473.366860638565, 136.13517610493773, 31.06620515300483, 24.38337990899572, 6474.65409984005, 6478.688304556595, 6476.133282812347, 284.6738381483784, 284.3746228058378, 284.8467238998644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.615862, 5500.427, 727.4333, 1.512293, 1099.891, 706.3945, 7.770191, 5488.885, 722.694, 7.61039, 5500.186, 726.5427, 1.514088, 1100.099, 726.3182, 1.514253, 1099.948, 100.0, 99.98871, 99.80101, 100.0, 100.0, 100.0
37494.829040000004, 59.99290982732621, 59.994047040929075, 59.99454080755163, 22.85973097230054, 22.902754844191442, 22.887557374245834, 0.999991296387891, 0.9999916464602798, 0.9999912843029423, 6475.245941210741, 6475.998585505289, 6477.20121899644, 133.51636894709543, 31.71357188460206, 21.99319211356851, 6478.440742600546, 6473.508511492843, 6473.523619821077, 284.6469755170521, 284.3880163714131, 284.7984572584447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.616041, 5500.479, 727.3555, 1.512293, 1099.584, 706.3751, 7.769639, 5489.008, 722.7135, 7.610206, 5500.245, 726.6571, 1.51427, 1100.127, 726.2387, 1.514619, 1099.932, 100.0, 99.96075, 99.79874, 100.0, 99.99547, 100.0
37497.375960000005, 59.99427314330036, 59.992497507789594, 59.993949128857906, 20.478299790583403, 20.379046139667466, 20.24037304280137, 0.9999966122857012, 0.9999895287362728, 0.9999955381753207, 5576.457475542469, 5547.955519504416, 5514.004905967007, 113.29807095031674, 24.612016807380314, 13.064557215953073, 5436.5140929540985, 5497.580771940699, 5579.463197949239, 284.50540506293555, 284.3126602759405, 284.76046168037925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2224, 7.61622, 5500.422, 727.5112, 1.512293, 1099.88, 706.511, 7.771479, 5488.773, 722.694, 7.610574, 5500.238, 726.5999, 1.515001, 1099.954, 726.3182, 1.514619, 1099.965, 100.0, 99.95289, 99.79576, 100.0, 100.0, 99.99229
37499.68452, 59.995526325677574, 59.99811682805994, 59.99720123449313, 22.550127769277935, 22.650891194787064, 22.751287324345675, 0.9999927518565447, 0.9999925131478145, 0.9999908990185404, 6469.703451896628, 6467.616697012883, 6469.122500531313, 132.22266623299652, 27.47435071094833, 27.02962142666115, 6427.993819267514, 6451.0754324842155, 6475.000665438973, 284.6798292983726, 284.34178064848487, 284.7829526801996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.2026, 7.615862, 5500.422, 541.8666, 1.676596, 829.5046, 706.6081, 7.768902, 5489.195, 722.8688, 7.607448, 5500.087, 726.7334, 1.513905, 1099.903, 726.358, 1.514436, 1100.141, 100.0, 75.40845, 99.79676, 100.0, 100.0, 99.98186
37502.0552, 59.998304972901266, 59.99578952935153, 59.99722629830472, 22.855158478895323, 22.878949069725063, 22.853778516474847, 0.9999925745672803, 0.9999909556864757, 0.9999938645101742, 6460.322607364202, 6448.2495448554655, 6446.624240362182, 135.76265792370623, 31.529062672602322, 23.608668628471378, 6351.031116038726, 6335.904049584327, 6308.474320547247, 284.72447669607243, 284.3566536822687, 284.8169510916088, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.0646, 7.617469, 5500.41, 723.8341, 1.518003, 1100.493, 514.683, 8.333454, 5133.276, 722.5581, 7.612229, 5500.295, 727.0386, 1.511165, 1099.891, 726.3779, 1.514436, 1099.843, 100.0, 99.98418, 85.88389, 100.0, 100.0, 99.98429
37504.341640000006, 59.999858467748766, 60.00251798473196, 60.004686034614515, 22.47271249532996, 22.488124594408653, 22.46396912557153, 0.9999936516366692, 0.9999881830129824, 0.9999939044779472, 6347.563857315478, 6326.970057875016, 6299.861978771639, 133.19288026452818, 31.659212500857393, 23.571333157404524, 6259.195916525705, 6255.958708980884, 6248.6698621948735, 284.5341838452886, 284.40127224134625, 284.7910530699506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.1238, 7.616933, 5500.692, 724.2232, 1.51966, 1099.643, 706.7245, 7.767062, 5489.185, 718.4802, 7.647715, 5500.834, 655.0887, 1.619463, 1034.777, 726.5369, 1.513887, 1099.939, 100.0, 100.0, 99.80195, 100.0, 94.06931, 99.99177
37506.69528, 59.99993008508253, 59.99936763058316, 59.99762467731226, 22.407423883476625, 22.44318096025902, 22.44635373052908, 0.9999958524775292, 0.9999902370653259, 0.9999955331201007, 6436.50177124061, 6465.658206969338, 6461.481858699104, 136.24112079852762, 30.953782754330405, 24.86446584272835, 6467.378040877613, 6463.290813558635, 6449.740800779323, 284.6634954723309, 284.34663427382355, 284.77664713309116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.9069, 7.620324, 5500.519, 723.8536, 1.51966, 1099.878, 706.7828, 7.76651, 5488.835, 722.5193, 7.610758, 5500.356, 723.7386, 1.52121, 1100.285, 267.9169, 1.687851, 405.4467, 100.0, 100.0, 99.80642, 99.99885, 100.0, 36.85827
37509.1062, 59.9957597096292, 59.99314650099834, 59.996706443014354, 22.86577608231434, 22.913923344090406, 22.86900113156326, 0.9999928095980783, 0.9999902694482762, 0.9999915396099682, 6474.982006138625, 6477.820430601125, 6478.040999829798, 139.76913340059775, 28.896938313771443, 22.32115286960243, 6476.311942834782, 6480.355725180312, 6476.172152458167, 284.6558120293661, 284.40156352301466, 284.67895952263194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621573, 5500.557, 724.7291, 1.51745, 1100.122, 706.4528, 7.768166, 5489.132, 722.5193, 7.612412, 5500.454, 723.7959, 1.520662, 1100.499, 725.7417, 1.515718, 1099.941, 100.0, 100.0, 99.79791, 100.0, 100.0, 99.99324
37511.476520000004, 59.99569288756651, 59.995824968336784, 59.99457617972315, 22.871181805487566, 22.90772618823323, 22.862758446703552, 0.9999929602247528, 0.9999905230700119, 0.9999919690999104, 6476.103803069773, 6478.835161248874, 6479.3822397812255, 134.35269574465156, 31.5318973758599, 23.058395304162786, 6476.373336104699, 6475.9958319308425, 6477.272150535091, 284.6261327366661, 284.38712271537537, 284.79857795847863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621395, 5500.499, 724.515, 1.518371, 1100.088, 706.4139, 7.769823, 5489.012, 722.5387, 7.612412, 5500.402, 723.834, 1.519932, 1100.364, 725.9803, 1.515718, 1099.907, 100.0, 99.97566, 99.79793, 100.0, 100.0, 99.99516
37513.77324, 59.99308483110847, 59.9947446720115, 59.9932578465317, 22.885149203155393, 22.899403026571157, 22.879495011019927, 0.9999934481308909, 0.9999875270248192, 0.9999940816676148, 6476.115690093346, 6477.1503048254, 6480.206010295625, 137.5152222243098, 32.015198843369944, 26.988699364824015, 6478.98442521553, 6478.996268556754, 6473.978494306952, 284.6250578889047, 284.2983139769011, 284.7719644978984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621752, 5500.563, 724.6901, 1.518003, 1099.818, 707.3458, 7.757858, 5491.902, 724.8301, 7.586672, 5498.594, 727.2866, 1.511713, 1099.652, 720.6124, 1.526705, 1100.147, 100.0, 99.98202, 99.85136, 99.98563, 99.96699, 100.0
37516.05404, 59.996127599495985, 59.99325127225012, 59.991829326453356, 22.859454723904893, 22.892329434092893, 22.87249374828353, 0.9999920256596644, 0.9999905111474771, 0.9999925371100578, 6473.034471848763, 6478.94778642138, 6477.744682799833, 134.51782658953584, 29.112914080872997, 25.86067558093282, 6477.100867184776, 6475.640678087088, 6475.444592893415, 284.7275412379533, 284.43618236983406, 284.8323076202543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4459, 7.676185, 5500.104, 720.9158, 1.525555, 1099.867, 708.7628, 7.748838, 5490.94, 724.0728, 7.601933, 5499.98, 723.5479, 1.520662, 1100.291, 725.8013, 1.515169, 1100.03, 99.99507, 99.98649, 99.85151, 99.99824, 100.0, 100.0
37518.49108, 59.990712183576136, 59.99233941722653, 59.991212027258264, 22.874799705042776, 22.90017785337464, 22.869586038124762, 0.9999925188726778, 0.9999884570702646, 0.9999935367234477, 6470.6716918530055, 6478.453398531925, 6477.486977705205, 137.10514403315847, 30.521565770216966, 27.547135011613477, 6473.154847797852, 6477.928592321313, 6469.265840006613, 284.59431841990283, 284.4264557114411, 284.7434043220872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621752, 5500.557, 724.515, 1.517634, 1099.744, 706.5499, 7.774793, 5489.195, 722.5193, 7.612229, 5500.285, 723.8913, 1.521027, 1100.656, 725.9207, 1.515352, 1099.514, 100.0, 99.98866, 99.80214, 100.0, 100.0, 99.95437
37520.860640000006, 59.985436500340725, 59.98944669950978, 59.98879370703099, 22.85855317903734, 22.856209698110323, 22.84219731847911, 0.9999928343041308, 0.9999889967353579, 0.99999480062268, 6462.669042809374, 6470.65680527305, 6473.901936541588, 138.38885414966035, 33.785646628214636, 22.643114802590674, 6469.787811902332, 6470.799375561339, 6469.1218527869405, 284.6158138597071, 284.43258851852124, 284.76972482500736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.9791, 7.551079, 5497.285, 730.9159, 1.503267, 1098.475, 700.2798, 7.822652, 5477.083, 716.2859, 7.676949, 5498.901, 717.4822, 1.533628, 1100.279, 731.9048, 1.49997, 1098.459, 99.95124, 99.85993, 99.58192, 99.98683, 100.0, 99.85847
37523.17644, 59.99120686547625, 59.98964264001865, 59.992215020935, 22.889310831616896, 22.91752516735152, 22.871534071282582, 0.9999906020555848, 0.9999893305943819, 0.9999905406102368, 6475.31386306732, 6477.314079033086, 6478.276049834936, 138.13538122107866, 29.238410414532154, 24.98417922238025, 6477.386750978373, 6471.519303843804, 6477.772413312621, 284.54395302283007, 284.25335923879715, 284.73516115101944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.7097, 7.621395, 5500.563, 724.5928, 1.518003, 1100.45, 706.5305, 7.768902, 5489.122, 722.4999, 7.612412, 5500.232, 723.8149, 1.520479, 1100.377, 725.6821, 1.515169, 1099.7, 100.0, 100.0, 99.7987, 100.0, 100.0, 99.9794
37525.547000000006, 59.98916975255137, 59.9896941593313, 59.99431244868417, 22.87256795430489, 22.90358713611298, 22.872878413035632, 0.999994560369201, 0.9999885173104044, 0.9999936628184766, 6473.485284561673, 6470.738054714233, 6474.011194724917, 135.3478508482999, 34.1040340911095, 22.022523407071617, 6472.045808879076, 6475.814758375544, 6480.978481805122, 284.60338219933675, 284.3650640240022, 284.7729360136435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.7097, 7.621395, 5500.557, 730.9548, 1.503083, 1099.15, 706.5499, 7.769086, 5489.117, 722.4999, 7.612229, 5500.344, 723.8722, 1.520479, 1100.522, 732.2628, 1.498139, 1097.711, 100.0, 99.88628, 99.79774, 100.0, 100.0, 99.79055
37527.8484, 59.98592787943358, 59.989642702649014, 59.98941859493703, 22.863145680223585, 22.899153406358987, 22.869857731883506, 0.9999927042227317, 0.9999860476850925, 0.999993530074934, 6471.997890197787, 6474.07797341582, 6477.667428042603, 139.37989834510154, 32.580046143634945, 25.295209190072455, 6476.412862642916, 6477.664539308555, 6475.627284647066, 284.68145387093637, 284.4374262609116, 284.7980891807886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 715.401, 7.686357, 5498.984, 737.2195, 1.48761, 1096.773, 712.8005, 7.711656, 5496.234, 728.2089, 7.554863, 5497.563, 727.2484, 1.512809, 1100.43, 734.8473, 1.495209, 1097.559, 99.98012, 99.70224, 99.9343, 99.94967, 99.9983, 99.7767
37530.15948, 59.991792926435544, 59.99058625364499, 59.992451666407106, 22.877766638287255, 22.886518010686462, 22.851707008100522, 0.9999936617716614, 0.9999872196698792, 0.9999924573893134, 6475.89822940133, 6476.547197838129, 6474.716739015828, 140.45937773688956, 34.432948154912765, 24.412684136030293, 6473.199523640624, 6469.371181884081, 6479.529022207631, 284.542421577254, 284.3691694227835, 284.83917582527795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621573, 5500.504, 730.7408, 1.503451, 1099.096, 705.9481, 7.77332, 5489.429, 722.5193, 7.612045, 5500.232, 729.3085, 1.507696, 1099.511, 731.9446, 1.501252, 1098.228, 100.0, 99.92003, 99.8064, 100.0, 99.94613, 99.83748
37532.499840000004, 59.9890100511423, 59.99066744295394, 59.98903728838106, 22.86730517470172, 22.86736308389808, 22.8522937706558, 0.9999927112617983, 0.999986365353164, 0.9999916588326168, 6467.098969388586, 6468.09270361365, 6472.902178135146, 139.541481673853, 31.773847121166057, 23.146890348977195, 6469.6249017787795, 6473.340188336919, 6469.247897865171, 284.5817112929968, 284.4724101983842, 284.8460299536128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 723.7206, 7.592126, 5499.614, 726.9275, 1.513398, 1100.357, 701.5999, 7.814368, 5477.965, 716.383, 7.676213, 5498.961, 736.1563, 1.490529, 1097.545, 725.9803, 1.515352, 1100.063, 99.99435, 99.99483, 99.59796, 99.9859, 99.73995, 99.97364
37534.85308, 59.99175524379124, 59.99481144225413, 59.99185907527793, 22.87504754393749, 22.909980343975075, 22.850729922264, 0.9999923561802402, 0.9999873501880443, 0.9999946209778159, 6474.137396707243, 6474.230179588655, 6475.39341289031, 140.90460683225047, 34.80668591109417, 23.12895380159398, 6477.146996375418, 6478.235781514721, 6472.568714576029, 284.57501306467594, 284.4333502127908, 284.80954522413964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.7546, 7.616755, 5500.454, 730.7992, 1.504188, 1099.365, 706.6469, 7.76835, 5489.355, 722.5193, 7.612597, 5500.232, 730.0143, 1.505687, 1099.385, 731.9247, 1.501069, 1098.658, 100.0, 99.90251, 99.80503, 100.0, 99.94273, 99.87657
37537.21716, 59.989902599747715, 59.993398811246365, 59.99210401593831, 22.86962767347977, 22.90519231791252, 22.862764869853375, 0.9999933092746153, 0.9999912847155938, 0.9999932513841245, 6474.439993873195, 6477.403854214867, 6473.6757203412035, 137.32176340131582, 29.42426680844062, 23.553978192133854, 6472.676326740029, 6478.262650327295, 6480.428208603572, 284.6204649874296, 284.4488782222553, 284.7983613212194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.621931, 5500.395, 724.7291, 1.518739, 1100.617, 706.511, 7.768534, 5489.475, 722.5193, 7.612781, 5500.173, 729.957, 1.506052, 1099.352, 725.7218, 1.516268, 1100.148, 100.0, 100.0, 99.80408, 100.0, 99.90486, 99.99473
37539.495760000005, 59.99440881260461, 59.99449484181274, 59.99112626112119, 22.879953144214014, 22.907990526436862, 22.860824649486105, 0.9999940691182944, 0.9999836662071966, 0.9999938477612252, 6477.3288397198985, 6479.076397825394, 6477.691404949574, 139.47974014307647, 31.62046778428339, 25.647729296984835, 6479.035897747464, 6482.308873115417, 6475.1893415714185, 284.7648998109979, 284.46053852079405, 284.9254659766885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 715.3616, 7.686714, 5498.868, 718.3477, 1.532002, 1100.466, 712.8781, 7.710919, 5496.935, 728.8497, 7.540706, 5495.977, 723.7196, 1.520297, 1100.365, 719.5388, 1.530002, 1100.345, 99.97811, 100.0, 99.94192, 99.92756, 100.0, 100.0
37541.86744, 59.99386168570499, 59.992984148254784, 59.993772328251076, 22.876838780197737, 22.92282926195713, 22.876271270188965, 0.9999919876011018, 0.9999884228635461, 0.9999929876498632, 6472.727379085237, 6480.42522591769, 6477.115610979139, 134.7822922788332, 31.88387087819956, 25.382366475856543, 6480.026148141398, 6478.434781687109, 6482.092171575371, 284.7312430013949, 284.4471240292025, 284.819475973759, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.621931, 5500.452, 724.8263, 1.519108, 1100.387, 706.5887, 7.765221, 5489.767, 722.4999, 7.612597, 5500.173, 729.6328, 1.506417, 1099.315, 725.6423, 1.515901, 1100.067, 100.0, 100.0, 99.80872, 100.0, 99.93866, 100.0
37544.15024, 59.99480146882778, 59.99485372654427, 59.993905041242506, 22.884805502665117, 22.907619565155567, 22.897086017711906, 0.9999936713547652, 0.9999881980986153, 0.9999943160616129, 6476.741394489223, 6481.948057279532, 6481.936020726358, 139.8871848507663, 28.69952602015792, 23.592837299727762, 6478.796793504244, 6477.926931261743, 6481.410283789477, 284.59339258857017, 284.3283636732882, 284.7854123120602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621573, 5500.395, 724.6707, 1.518739, 1100.709, 712.9363, 7.709815, 5497.575, 721.8979, 7.624915, 5500.288, 721.3162, 1.526689, 1100.216, 729.9565, 1.506013, 1099.468, 100.0, 100.0, 99.94609, 100.0, 100.0, 99.95027
37546.430360000006, 59.994123670811334, 59.99348488286281, 59.993635028259966, 22.881512792540086, 22.919321095378596, 22.87242582564523, 0.9999932983070531, 0.9999887373631381, 0.9999940732254382, 6479.173805548103, 6478.797772976978, 6480.241139574249, 136.27038062630982, 31.958102155349934, 21.572429224071584, 6475.910382037757, 6476.429979847858, 6480.355851560931, 284.61223328396244, 284.3895866761148, 284.7780390792526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.9594, 7.552685, 5497.801, 729.4373, 1.507872, 1100.017, 717.0128, 7.676129, 5499.141, 719.9949, 7.639256, 5500.296, 722.0792, 1.521758, 1100.038, 725.8809, 1.515535, 1100.201, 99.95861, 99.96361, 99.98298, 100.0, 100.0, 100.0
37548.790360000006, 59.994287182621115, 59.99541676143782, 59.99379964493481, 22.880179039759604, 22.895416440189567, 22.862477957624694, 0.9999938595767712, 0.9999880416441398, 0.999993061133237, 6471.50768702442, 6481.933190154573, 6476.496011662713, 136.3271968141354, 30.441158419102067, 22.87755802959873, 6473.618989896188, 6482.024958760335, 6480.1608189755925, 284.6443240173555, 284.52600444753494, 284.86079420194744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.621752, 5500.563, 728.7758, 1.508056, 1099.577, 712.8393, 7.710551, 5496.656, 722.5387, 7.612597, 5500.121, 723.7196, 1.519749, 1100.22, 732.0242, 1.501069, 1098.991, 100.0, 99.95693, 99.94384, 100.0, 99.99513, 99.90567
37551.13332, 59.998247190405166, 59.99720303116015, 59.99286339129621, 22.848320051161505, 22.86270261801707, 22.838599567963392, 0.9999947656448724, 0.9999817412651555, 0.9999944112085131, 6469.983861156744, 6470.819338638357, 6471.956096437339, 136.0691318118752, 33.69412528407247, 23.571676296603528, 6472.540098328467, 6462.922840144186, 6469.052584343124, 284.7370596164979, 284.551112529649, 284.8848308458781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.4459, 7.68261, 5498.88, 737.2778, 1.487979, 1097.072, 706.6081, 7.769086, 5489.141, 728.8885, 7.54089, 5496.263, 730.0143, 1.504956, 1098.73, 738.3066, 1.485137, 1096.346, 99.97824, 99.7394, 99.79159, 99.93065, 99.93489, 99.67218
37553.46848, 59.99439931520664, 59.990711507395424, 59.99264941720576, 22.891036248011872, 22.915428774446255, 22.860040862267187, 0.9999945468916108, 0.999986702051701, 0.9999928034498442, 6477.071698589467, 6477.471472468787, 6480.317643189491, 136.9281433317926, 38.77082485220444, 23.250574321682507, 6476.534604696855, 6476.309704289644, 6474.596990446012, 284.64852082340406, 284.3371789954672, 284.86681712417624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.621752, 5500.614, 731.1494, 1.503451, 1099.239, 712.7811, 7.711656, 5496.761, 722.5193, 7.612412, 5500.291, 723.6815, 1.520662, 1100.468, 731.8452, 1.501069, 1098.864, 100.0, 99.93059, 99.93762, 100.0, 99.9855, 99.89533
37555.803040000006, 59.990578031716844, 59.9937648023785, 59.992096709524105, 22.866918343959526, 22.869800390978714, 22.864000867334198, 0.999991693044969, 0.9999872310858509, 0.9999937940870034, 6473.36211431653, 6469.868411332096, 6477.221794079853, 137.14595461983876, 34.08915669939279, 23.02080640219947, 6475.908299467043, 6468.274390034225, 6477.131477249168, 284.68056048279783, 284.31603219820767, 284.8392362922284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621573, 5500.447, 731.1494, 1.504004, 1098.967, 706.8216, 7.76651, 5489.236, 722.5193, 7.612597, 5500.227, 730.1287, 1.504956, 1099.377, 732.1832, 1.501618, 1099.232, 100.0, 99.90466, 99.79585, 100.0, 99.94192, 99.92877
37558.09952, 59.984953299288144, 59.98637463324182, 59.99062479408996, 22.86068407086022, 22.905848827465995, 22.86891851823107, 0.9999925150806209, 0.9999901659775116, 0.9999928656675906, 6473.8672286015935, 6474.886465347166, 6475.658736072881, 135.81146134342544, 30.839411250145986, 23.368943923397637, 6476.982138784299, 6478.113953111188, 6474.0583813589465, 284.697362282998, 284.381345824817, 284.77910069106974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.9594, 7.551435, 5497.395, 724.7485, 1.518371, 1100.429, 700.1633, 7.822099, 5477.599, 716.3248, 7.6775, 5499.13, 736.4615, 1.48925, 1097.115, 726.855, 1.512788, 1099.906, 99.95123, 100.0, 99.5913, 99.9847, 99.78184, 99.99006
37560.40316, 59.98889255018753, 59.99268504711517, 59.993956699672225, 22.876178594814636, 22.88296543544301, 22.858970522154, 0.9999916845047965, 0.999988680497715, 0.9999929265038171, 6476.910896178674, 6475.864619322427, 6473.434521908952, 137.2118989435205, 30.627789627207676, 23.902879502097676, 6473.757448908766, 6477.139566458819, 6474.969003846146, 284.8585878191516, 284.4416676607626, 284.8198703417454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.621931, 5500.724, 731.0132, 1.503635, 1098.734, 706.5305, 7.769086, 5489.292, 722.5193, 7.612781, 5500.227, 730.0524, 1.505322, 1099.289, 727.9883, 1.511323, 1099.795, 100.0, 99.88353, 99.79159, 100.0, 99.93394, 99.97994
37562.814080000004, 59.98764370941862, 59.98703305828808, 59.984668392801765, 22.885726298755415, 22.890197631114322, 22.854315186035066, 0.9999928193590683, 0.9999886352042329, 0.9999920465873838, 6476.989197126819, 6471.449989017494, 6482.527752809975, 137.48296945715674, 29.63935385084551, 27.335921406308444, 6473.405019169317, 6478.308558053659, 6484.174212468571, 284.53050686835036, 284.36195357022564, 284.7798736147195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.622644, 5500.465, 723.231, 1.521871, 1100.264, 709.4228, 7.743316, 5492.862, 726.2476, 7.56424, 5497.153, 724.2728, 1.519201, 1100.26, 719.6183, 1.529635, 1100.451, 100.0, 100.0, 99.86881, 99.95829, 100.0, 100.0
37565.133720000005, 59.98898886005587, 59.98903307395364, 59.98993511543642, 22.861548995067686, 22.905886357063416, 22.86376813490375, 0.9999936117393176, 0.9999894272893723, 0.9999922504078199, 6473.417229280398, 6483.62009877864, 6477.960856518938, 138.38667165031575, 31.118297693384648, 25.28060001211165, 6475.365512448315, 6481.62278256468, 6475.910394109526, 284.64804756825714, 284.299862436321, 284.7883741797269, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.0877, 7.649057, 5500.638, 723.3866, 1.520029, 1099.899, 706.5305, 7.768718, 5489.121, 722.4999, 7.612597, 5500.173, 729.9189, 1.505687, 1099.31, 725.7218, 1.515718, 1100.118, 100.0, 99.98941, 99.80086, 100.0, 99.93589, 99.97864
37567.54512, 59.98347685793024, 59.98431387129408, 59.98507202659423, 22.88942798863303, 22.8749067742371, 22.86584865813375, 0.9999922422212754, 0.9999874281054203, 0.9999928926431758, 6477.099883459714, 6478.637663824905, 6477.9735436130995, 135.60388190424237, 28.958520796349376, 25.074715041353556, 6473.774656254977, 6468.686895578863, 6477.927166464245, 284.73886542784766, 284.4080394457626, 284.7213113849823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.69, 7.621573, 5500.389, 724.7096, 1.518371, 1099.709, 706.511, 7.768718, 5489.01, 722.4999, 7.612412, 5500.063, 723.8149, 1.520297, 1100.105, 725.9604, 1.515718, 1099.84, 100.0, 100.0, 99.79674, 100.0, 100.0, 99.98932
