TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37583.931840000005, 59.98984064287298, 59.99010551557837, 59.98801459576971, 27.93253596259062, 27.92905413569717, 27.93104188876321, 0.9999843564310017, 0.9999790867173883, 0.9999847598051225, 7915.031849237362, 7917.378504168457, 7921.431002091402, 185.395111833177, 48.02171684812129, 44.92140777548366, 7916.231631245797, 7917.163834073973, 7922.293295920307, 284.7796964959869, 284.4761019057061, 284.88033497908776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.621752, 5500.614, 730.877, 1.503635, 1098.934, 706.4333, 7.767982, 5488.617, 721.4707, 1.524328, 1100.571, 724.845, 7.586405, 5499.287, 732.5411, 7.496603, 5491.581, 100.0, 99.92204, 99.79163, 99.98795, 99.98563, 99.84555
37586.259000000005, 59.99061579231166, 59.99410955549908, 59.99150831601168, 27.928842990618676, 27.962427420941882, 27.916551748823284, 0.9999859552067291, 0.9999775201849649, 0.9999836435801183, 7917.037408427046, 7920.0502801592465, 7925.596214791559, 182.53180669128892, 53.72998533643522, 42.61191544462463, 7922.502267046396, 7924.373350689889, 7922.733776544669, 284.84516158933843, 284.51152927991797, 284.9163101694652, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.622109, 5500.667, 730.9159, 1.503635, 1098.789, 706.3557, 7.769823, 5488.838, 715.2762, 1.537566, 1100.273, 718.5122, 7.654525, 5499.994, 726.2387, 7.571134, 5498.414, 100.0, 99.93391, 99.79565, 100.0, 100.0, 99.96976
37588.659960000005, 59.98996795268224, 59.99135100989164, 59.98866657826265, 27.929865224312817, 27.964830444914647, 27.916605845546417, 0.999983524873389, 0.999979939998965, 0.9999849152398942, 7922.963132104088, 7925.249832352958, 7920.05448779635, 182.33366093359518, 48.559106922461524, 43.45658007321504, 7925.09794052487, 7919.786009596888, 7916.101364709938, 284.8760279510953, 284.4847163903725, 284.71970125855273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 714.573, 7.693853, 5497.923, 737.1611, 1.487794, 1097.192, 712.4122, 7.707238, 5498.032, 708.9846, 1.549885, 1098.795, 712.4846, 7.714243, 5497.264, 721.0099, 7.62259, 5500.338, 99.97647, 99.66849, 99.94242, 99.83537, 99.94172, 100.0
37591.038080000006, 59.98964740861145, 59.98852856317263, 59.98895748012795, 27.954929132330356, 27.965449165049773, 27.930614953547913, 0.9999864689199646, 0.9999779710370834, 0.9999861700806779, 7915.12583585763, 7917.911323064138, 7918.543833580532, 185.31726659085143, 51.24426628416086, 43.91293039765412, 7918.900512915462, 7922.130460579422, 7921.55742578348, 284.7979561242154, 284.50080479942153, 284.9141855041645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.621752, 5500.504, 731.0715, 1.503451, 1099.236, 707.7339, 7.759146, 5492.796, 712.7906, 1.543449, 1098.907, 714.8307, 7.698903, 5497.853, 721.0099, 7.62845, 5500.238, 100.0, 99.87123, 99.83911, 99.95072, 99.95956, 100.0
37593.33960000001, 59.99099947755364, 59.98732020965222, 59.99086183466897, 27.9379598224485, 27.953856141458154, 27.926479954368908, 0.999984791932668, 0.9999772493699011, 0.9999844785487809, 7918.24356489055, 7914.2060756675155, 7915.770577528635, 180.2292140566201, 50.34329779322343, 41.48893715196181, 7916.439780534873, 7922.422305037841, 7912.673793093422, 284.8548206180575, 284.40309960008136, 284.8023790541411, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.2815, 7.609973, 5500.146, 728.4451, 1.508609, 1099.389, 716.0811, 7.673921, 5499.642, 704.1105, 1.557975, 1096.627, 706.4188, 7.77378, 5487.953, 713.6738, 7.703163, 5497.885, 100.0, 99.98005, 99.9913, 99.69198, 99.7783, 99.95276
37595.65556000001, 59.9937702966985, 59.98962625442134, 59.988275633275364, 27.933651321409418, 27.95581790502519, 27.938391917667598, 0.9999839082263808, 0.9999768870775184, 0.9999843751774609, 7913.245952099491, 7916.867962609518, 7924.468384627744, 186.8266120983917, 52.70243910102681, 42.914972395680934, 7917.957784086572, 7920.390891066466, 7927.502878475469, 284.7343052096413, 284.51952321555206, 284.8286148042803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 724.1741, 7.600514, 5499.863, 730.1766, 1.504188, 1098.768, 712.9363, 7.717362, 5497.583, 708.9651, 1.549885, 1098.422, 712.2557, 7.71607, 5496.299, 719.8767, 7.640353, 5500.447, 99.9961, 99.90717, 99.92946, 99.85513, 99.92946, 100.0
37597.964360000005, 59.986565351919424, 59.994790023411596, 59.98671980867582, 27.925524422684784, 27.96752507708124, 27.911491406154145, 0.9999832696014382, 0.9999775412281827, 0.9999850644251806, 7919.301640590708, 7920.155098107597, 7913.404823066002, 182.67457924654764, 50.899831434006046, 46.86856608644007, 7917.606411019329, 7914.928297872527, 7920.1664683987, 284.84896613119724, 284.4208528378448, 284.8745047182914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621752, 5500.278, 730.9354, 1.503267, 1099.005, 713.1887, 7.70687, 5497.037, 708.9069, 1.550068, 1098.509, 712.3129, 7.71607, 5496.206, 714.2305, 7.698402, 5496.595, 100.0, 99.896, 99.93494, 99.86304, 99.93223, 99.93669
37600.334520000004, 59.99128568317861, 59.99250501966719, 59.991205749421525, 27.921583748639552, 27.94426689825973, 27.90427951995103, 0.9999828141545578, 0.9999841294568058, 0.9999840313908305, 7917.406055775091, 7926.159843186039, 7916.230141348038, 179.98251164890144, 44.71964285533181, 45.00718706105317, 7913.334366347637, 7915.740256547473, 7913.31521266229, 284.81903379076726, 284.47100705141156, 284.86147912324736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 715.1841, 7.686893, 5498.151, 737.4141, 1.486874, 1096.641, 706.3751, 7.770191, 5488.727, 714.9849, 1.537933, 1100.23, 718.5885, 7.65416, 5500.153, 707.1528, 7.761578, 5490.005, 99.96498, 99.72956, 99.79364, 100.0, 100.0, 99.80125
37602.706040000005, 59.992052893074884, 59.99213685111218, 59.991176846203615, 27.92579049619713, 27.9556935126094, 27.9198692297264, 0.9999848520205085, 0.9999780935765317, 0.9999844742059226, 7915.769297018009, 7914.871264018016, 7916.490525616404, 181.84864124583282, 53.32419710490544, 41.805295940414, 7914.020611785631, 7914.696387986199, 7913.619617073055, 284.8388973456769, 284.47492456130925, 284.94263443083037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621931, 5500.504, 731.0327, 1.503451, 1099.359, 712.3734, 7.714232, 5496.883, 708.9069, 1.550436, 1098.886, 712.3701, 7.71607, 5496.146, 713.8328, 7.706093, 5498.309, 100.0, 99.9403, 99.91757, 99.89962, 99.92851, 99.96784
37604.98096, 59.98969768633269, 59.99214159556576, 59.99163556052437, 27.898608735957623, 27.921845360832513, 27.907074421113737, 0.9999836666402964, 0.9999775668797749, 0.9999841807434307, 7906.837491311158, 7902.479643309029, 7910.976025009648, 182.58353527252484, 52.879582204270605, 41.04364134776779, 7908.170386566193, 7909.199447800826, 7906.5070395308085, 284.891284937469, 284.60100478399056, 284.95911264756893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.621931, 5500.446, 730.9354, 1.503451, 1099.266, 706.4333, 7.769823, 5488.947, 708.8486, 1.550068, 1098.742, 712.2366, 7.721549, 5494.52, 715.4432, 7.685767, 5499.222, 100.0, 99.93187, 99.79787, 99.9048, 99.92141, 99.98246
37607.30036, 59.9922693193361, 59.9920161423614, 59.99230208437628, 27.918301682430567, 27.95221247124442, 27.914018497224166, 0.9999854882049937, 0.9999806207822223, 0.9999840060602022, 7917.75285101882, 7917.514111540098, 7917.394875110723, 182.8328029124491, 52.207815323897876, 44.42255832140563, 7915.712231770885, 7917.835850567152, 7916.243974456727, 284.8002995985041, 284.6253309989281, 284.885731778238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9396, 7.551793, 5497.452, 724.7874, 1.518187, 1100.555, 700.8234, 7.813816, 5480.68, 704.8872, 1.55632, 1098.125, 710.0812, 7.736524, 5494.966, 714.9462, 7.692725, 5498.46, 99.94722, 100.0, 99.62382, 99.81233, 99.90869, 99.9706
37609.66504, 59.99371660647644, 59.99058494168064, 59.994072307686906, 27.927932474709106, 27.945631480776004, 27.920945107762346, 0.9999840639924217, 0.9999780848159737, 0.9999834510060868, 7914.607996388522, 7915.892654590835, 7912.813293801486, 183.0646724607991, 51.460365037322845, 43.15190717111, 7913.213729197908, 7913.756552892342, 7914.682341459996, 284.9100086281807, 284.5911564866393, 284.9263489070973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.621931, 5500.608, 731.0521, 1.503635, 1099.261, 706.1034, 7.771663, 5488.892, 708.7127, 1.550068, 1098.862, 712.3701, 7.715704, 5496.591, 713.634, 7.703163, 5496.364, 100.0, 99.9325, 99.81861, 99.90314, 99.92848, 99.93248
37612.12004, 59.98743191402025, 59.98865036163807, 59.99075218908368, 27.923223630487318, 27.964667463166588, 27.916340601259964, 0.9999820582542688, 0.9999773621423242, 0.9999829795356288, 7918.0498219936, 7914.742692918264, 7915.494353036843, 181.2011928290915, 52.16509440109803, 42.24596523685432, 7915.709473355582, 7918.8691752111745, 7921.960689559928, 284.8078755247513, 284.49323839556325, 284.8492520837271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.2542, 7.672437, 5499.367, 736.9666, 1.487794, 1097.108, 712.9363, 7.710735, 5497.112, 715.2568, 1.538669, 1100.434, 718.5694, 7.654342, 5499.944, 707.6299, 7.765424, 5490.296, 99.98708, 99.73683, 99.9428, 99.99838, 100.0, 99.82217
37614.405600000006, 59.98495544848842, 59.98663787338832, 59.989169489549994, 27.91863596817975, 27.94042365726175, 27.932286833803545, 0.9999831897841756, 0.9999751903973896, 0.9999845107303932, 7912.739438706418, 7911.839920624045, 7916.92553096781, 183.30712280952073, 52.84097510575839, 43.41739942031563, 7914.322866493201, 7910.839515805678, 7921.009955565639, 284.80361672486464, 284.55425716185687, 284.8517959136354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621931, 5500.389, 730.9937, 1.50382, 1099.032, 706.3945, 7.770559, 5489.881, 708.9263, 1.550068, 1099.235, 712.2557, 7.716252, 5496.196, 713.6141, 7.704811, 5497.823, 100.0, 99.942, 99.81346, 99.87315, 99.93446, 99.95902
37616.71484, 59.987503995556416, 59.98576473659432, 59.982982043889564, 27.917806987579365, 27.93304071504406, 27.91303525695268, 0.9999863450651532, 0.9999724757263532, 0.9999841332751921, 7917.265233444853, 7918.364074236797, 7909.306200359383, 185.00245000733912, 51.08748655367435, 46.949630670953866, 7918.823609723703, 7912.435926213269, 7915.074466497625, 284.85023528818033, 284.479839475477, 284.8926654274581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6111, 7.622109, 5500.614, 731.0132, 1.503635, 1098.884, 712.7422, 7.711287, 5496.764, 708.9846, 1.550068, 1098.974, 712.2366, 7.716618, 5496.36, 707.2919, 7.761029, 5491.872, 100.0, 99.94405, 99.93975, 99.90528, 99.9316, 99.85081
37619.02528, 59.98869207401021, 59.98589486302559, 59.98558469783903, 27.913051168120298, 27.95828313611002, 27.889258126816543, 0.9999860219462324, 0.9999810530431003, 0.9999866050596005, 7910.456978258066, 7914.51199048769, 7915.88301164346, 178.92097658773946, 50.03297523395804, 44.42529430125478, 7917.2503969369645, 7912.590063812362, 7917.065617636204, 284.8807334306205, 284.62823371909843, 284.8872325559031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9199, 7.552328, 5497.5, 724.6707, 1.518371, 1100.085, 719.1093, 7.648519, 5500.392, 702.5958, 1.560916, 1096.903, 706.0564, 7.772867, 5488.61, 701.1685, 7.814317, 5481.08, 99.95113, 100.0, 100.0, 99.69246, 99.79151, 99.64237
37621.337600000006, 59.98533816624846, 59.98637224044307, 59.98854643758821, 27.924087325765722, 27.929588673823584, 27.904461125442936, 0.9999847889349598, 0.9999772938003029, 0.9999865556262055, 7909.44517096031, 7915.395680622059, 7918.299835924531, 182.89038250108752, 52.48166508050326, 40.761870663200966, 7917.322299755819, 7917.885538093869, 7912.589472734572, 284.7835168814208, 284.6005044078847, 284.85623247058794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.69, 7.621752, 5500.279, 730.877, 1.502714, 1099.096, 712.6646, 7.712392, 5496.829, 708.9457, 1.549885, 1098.818, 712.3129, 7.715522, 5496.414, 707.0931, 7.762677, 5490.771, 100.0, 99.91639, 99.93463, 99.84369, 99.92357, 99.83153
37623.79, 59.98629797481978, 59.98852936918335, 59.99106302962177, 27.927930469866276, 27.951964709305123, 27.913341795572116, 0.9999833060446827, 0.9999778942033452, 0.9999857728874925, 7914.139087473513, 7914.798777138686, 7918.064250332397, 180.49662188223283, 51.714302170661085, 47.583239441918295, 7915.811725984348, 7908.538250505549, 7919.047669394779, 284.86478238029014, 284.5719143059864, 284.976564297071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.62425, 5500.582, 732.0248, 1.499399, 1098.02, 710.0828, 7.736506, 5492.045, 712.6158, 1.541243, 1099.795, 717.5203, 7.664569, 5499.813, 713.5744, 7.704628, 5497.322, 100.0, 99.81863, 99.86947, 99.97997, 99.99637, 99.95019
37626.138320000005, 59.983427740913434, 59.98703634626155, 59.985778143605614, 27.917068295590752, 27.93860469864601, 27.925537417264152, 0.9999844705496168, 0.9999773195672066, 0.9999836253025541, 7911.818749617916, 7917.578580811998, 7919.361518170866, 183.60494052629383, 52.40731459739277, 44.3017187534233, 7914.689125708752, 7916.261988119182, 7915.11529934993, 284.84766050867546, 284.5471005494636, 284.8745732624361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 718.5751, 7.649057, 5500.501, 732.2194, 1.500136, 1098.767, 712.3734, 7.711103, 5496.752, 708.9846, 1.549149, 1098.494, 712.2557, 7.717348, 5495.974, 707.3516, 7.761762, 5489.395, 100.0, 99.84497, 99.93954, 99.83924, 99.93024, 99.81459
37628.41988, 59.986122243572446, 59.98748606644485, 59.98607263780394, 27.934286811242178, 27.970102880832616, 27.910474053316022, 0.9999858613577902, 0.99997578606029, 0.9999835276273595, 7913.854028226824, 7914.496480471253, 7914.347618806518, 184.96019637734162, 53.16771336429167, 44.877123012041466, 7917.697936218985, 7921.027612399863, 7916.946331148115, 284.7896415472874, 284.57680140567487, 284.9196762029406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.622644, 5500.557, 731.091, 1.503083, 1098.478, 706.3169, 7.76927, 5488.554, 715.1985, 1.538117, 1099.47, 712.1794, 7.715339, 5496.102, 713.634, 7.701698, 5497.743, 100.0, 99.86024, 99.80089, 100.0, 99.92772, 99.95303
37630.785480000006, 59.986214917161135, 59.986098203214226, 59.98426275040583, 27.920583322861656, 27.92793850124178, 27.896677594636458, 0.9999841706550983, 0.9999802336820378, 0.999984757483407, 7910.17744024146, 7914.459466937107, 7905.794271518185, 182.2027282397048, 45.210226257892714, 44.58704584102725, 7915.096665341358, 7912.117155246187, 7916.113314712463, 284.7524142744889, 284.58638026969373, 284.99005897651733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9396, 7.551971, 5497.441, 724.7096, 1.517819, 1100.4, 700.2216, 7.822099, 5477.086, 721.5095, 1.525063, 1100.435, 705.961, 7.773415, 5488.123, 719.9165, 7.639987, 5500.28, 99.95208, 99.98258, 99.58303, 100.0, 99.77836, 100.0
37633.094600000004, 59.98499501665968, 59.98874095738655, 59.98981091541106, 27.930644695178838, 27.96356802491094, 27.92099980838278, 0.9999847368295598, 0.9999767296771576, 0.9999826205262184, 7915.0587790214295, 7918.839513895905, 7915.253985947959, 183.5271718259521, 53.474865027086025, 45.343130040806045, 7916.568419150579, 7919.528917133618, 7913.716915659334, 284.86942050452944, 284.5710942683743, 284.9434246828733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.621931, 5500.499, 730.9548, 1.503267, 1099.172, 706.2393, 7.768902, 5488.956, 715.1403, 1.537933, 1099.94, 712.3511, 7.716435, 5496.127, 713.1569, 7.703346, 5496.351, 100.0, 99.92335, 99.7957, 99.99399, 99.92532, 99.94219
37635.49036, 59.98444027094647, 59.98627541986207, 59.98296018494321, 27.93928352845821, 27.976390486292008, 27.94176650111713, 0.9999844862510103, 0.999977850982379, 0.9999839251931614, 7911.98229323525, 7911.767858659543, 7919.8994079491695, 188.00906257445865, 52.337674552805765, 46.65114632552513, 7915.963268530569, 7916.459834951959, 7920.935016658224, 284.84901278557237, 284.4984723839534, 284.8941438242431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.622109, 5500.452, 730.8186, 1.50382, 1098.871, 706.7245, 7.767246, 5489.169, 721.4318, 1.525063, 1100.429, 712.6371, 7.712052, 5496.729, 711.4272, 7.723855, 5494.694, 100.0, 99.91797, 99.81131, 100.0, 99.93912, 99.901
37637.80584, 59.98578869931573, 59.98603984634013, 59.98918409500779, 27.919313378122684, 27.93260095112586, 27.915013825567133, 0.9999849114686465, 0.9999790594359139, 0.9999851661828826, 7911.682167813332, 7914.596149404172, 7919.825362618622, 180.18095389554617, 47.96971937270564, 45.102700780475516, 7921.121112838174, 7914.353939080972, 7917.877692922856, 284.8700843142538, 284.54129754665973, 284.9400652054346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.0713, 7.680646, 5498.886, 737.3751, 1.487794, 1097.339, 711.6357, 7.722332, 5495.021, 725.4904, 1.517525, 1100.213, 714.8499, 7.70219, 5497.921, 712.1429, 7.712136, 5497.384, 99.97636, 99.70959, 99.90807, 100.0, 99.95525, 99.95104
37640.14000000001, 59.989233550493424, 59.98926521029307, 59.98430135163439, 27.943894200997057, 27.948535974827802, 27.92640242564071, 0.9999849805689353, 0.9999795337616411, 0.9999844154527762, 7920.183962112844, 7913.98882275966, 7919.779723927923, 182.65843928584013, 54.36145312956387, 47.78332661774425, 7918.058781867144, 7911.352208146776, 7922.625204270136, 284.86328851479465, 284.45575005279494, 284.98619467777974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.622287, 5500.557, 731.0521, 1.503635, 1099.298, 710.5681, 7.725645, 5495.752, 721.5677, 1.525615, 1100.473, 718.455, 7.654525, 5500.104, 707.5106, 7.767438, 5490.603, 100.0, 99.93476, 99.91973, 100.0, 100.0, 99.80337
37642.45452000001, 59.988389292984046, 59.98881729933944, 59.98912884273372, 27.92696722027963, 27.94714712066767, 27.918593348050177, 0.999983097144397, 0.99998270194881, 0.9999832607436477, 7915.227164657093, 7913.620235445126, 7914.65228523537, 180.1875528239416, 47.89348649832755, 43.046357507204675, 7913.255876282453, 7917.389090867823, 7918.6638797058895, 284.8125713315652, 284.4883907912771, 284.935483004524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.771, 7.571602, 5498.393, 725.6046, 1.51745, 1100.37, 719.1093, 7.648335, 5500.505, 715.3344, 1.538117, 1100.371, 724.8641, 7.586405, 5499.344, 701.0294, 7.815782, 5478.793, 99.97581, 100.0, 100.0, 100.0, 99.98367, 99.61303
37644.831560000006, 59.99002197776145, 59.98890866843911, 59.9889645455986, 27.94077205778187, 27.956333318518368, 27.930484266853806, 0.9999861369091329, 0.999982707152268, 0.9999855718468427, 7919.056359666337, 7917.4193307438045, 7919.368051880961, 180.42729022155072, 51.07601562700938, 43.0175208593331, 7918.172665066643, 7921.881485073385, 7921.15766448824, 284.80073693841786, 284.5420291373426, 284.8653634932576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.622287, 5500.446, 730.8964, 1.50382, 1099.257, 712.7811, 7.710367, 5496.657, 721.3348, 1.525431, 1100.265, 718.6075, 7.653794, 5500.16, 707.451, 7.766522, 5489.743, 100.0, 99.93101, 99.93782, 100.0, 100.0, 99.79303
37647.19608, 59.9876234615441, 59.987404734472754, 59.991777074469155, 27.926325737098892, 27.973138262491606, 27.93094288999015, 0.9999838956512099, 0.9999788447705167, 0.999983039387508, 7912.190797943139, 7919.7492318042605, 7919.435451509802, 178.7351889534093, 49.42303094592262, 42.811079672964524, 7919.288454659464, 7917.524835934449, 7920.817021923284, 284.892347683874, 284.49697262271184, 284.9394429770877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621931, 5500.666, 731.0521, 1.503635, 1099.206, 712.8005, 7.712208, 5496.477, 715.1597, 1.538485, 1099.818, 718.5694, 7.654525, 5500.106, 707.4907, 7.75755, 5490.848, 100.0, 99.91073, 99.93454, 100.0, 100.0, 99.83027
37649.4486, 59.993675792687704, 59.99150815501827, 59.99186208243741, 27.92649639012749, 27.961391928913844, 27.93928537648419, 0.9999850045003091, 0.9999790952958092, 0.9999827984834084, 7922.301375735669, 7913.808214112088, 7915.0883812465945, 178.40163510122784, 47.04784601507595, 46.5969651966393, 7920.8349453244255, 7914.061838199158, 7919.893801668035, 284.85463746942713, 284.50301667208015, 284.9782842092634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 714.573, 7.69296, 5499.449, 737.3168, 1.488163, 1096.638, 706.6081, 7.76743, 5488.623, 709.0428, 1.549333, 1098.949, 712.2175, 7.7168, 5496.322, 713.972, 7.706642, 5497.291, 99.97531, 99.76255, 99.80834, 99.86969, 99.93239, 99.94933
37651.75432, 59.995041646009454, 59.99111486559153, 59.99158666402928, 27.923270313940087, 27.942945320099735, 27.91372812104475, 0.9999840236256085, 0.9999782089877469, 0.9999834623804991, 7913.711172616602, 7917.091266479952, 7918.001016598352, 180.9468478542326, 50.32309880559842, 45.783194759321304, 7921.08799868094, 7917.918303528362, 7916.669007464185, 284.83293279467506, 284.5463943096146, 285.0061724144963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.622109, 5500.499, 730.9354, 1.503267, 1098.843, 712.8393, 7.710183, 5497.112, 715.3538, 1.53775, 1100.052, 718.5313, 7.654342, 5500.057, 709.5583, 7.737406, 5494.259, 100.0, 99.94083, 99.93675, 99.97777, 100.0, 99.89421
37654.1828, 59.98997947396808, 59.99351802218714, 59.99593204826554, 27.915019794835796, 27.94132021492504, 27.914460223396908, 0.999985333803643, 0.9999792643784821, 0.9999844330496196, 7912.081277768805, 7911.536327623194, 7913.888780523131, 177.27273455193608, 49.15053737239555, 46.88473329566705, 7910.740237331176, 7910.255725699893, 7918.691341445153, 284.76930185463823, 284.52329540916884, 284.9329209441933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6111, 7.622287, 5500.499, 731.0521, 1.503451, 1098.794, 705.754, 7.775529, 5485.985, 706.5767, 1.554665, 1097.598, 722.041, 7.610512, 5500.094, 718.7236, 7.646029, 5500.508, 100.0, 99.91597, 99.76841, 99.80428, 100.0, 100.0
37656.5492, 59.99297548365096, 59.99190825375696, 59.997804671673705, 27.91415750453742, 27.941300196095064, 27.92712454340445, 0.9999866446513201, 0.9999787136324886, 0.999985356769556, 7920.182412394728, 7920.238007934053, 7913.189531705491, 177.74381724589102, 48.299441320017536, 47.18079173929618, 7919.50380963823, 7922.1032927205515, 7915.939464137185, 284.8821060379037, 284.575334279215, 284.94701430026146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.8104, 7.580883, 5499.504, 728.4256, 1.507872, 1099.274, 705.424, 7.7724, 5489.366, 708.9263, 1.549517, 1098.543, 718.5504, 7.65416, 5500.048, 713.1967, 7.700233, 5498.046, 99.98958, 99.93626, 99.7858, 99.8824, 100.0, 99.96059
37658.886000000006, 59.992156201171476, 59.98933574460955, 59.99224516282074, 27.927040161365994, 27.958252604425333, 27.92762988587389, 0.9999827040984414, 0.9999783849834001, 0.9999860884324987, 7918.627223923848, 7915.371522601685, 7918.929409118985, 175.6731760743146, 51.23855235740089, 45.08785974206103, 7915.7493680432135, 7921.22478577842, 7912.151510401685, 284.9279842239508, 284.5814067743715, 284.9238311976564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621931, 5500.336, 731.0715, 1.503267, 1099.015, 706.2198, 7.770743, 5488.911, 702.5958, 1.5611, 1096.298, 718.5504, 7.653794, 5499.995, 713.0972, 7.706825, 5496.668, 100.0, 99.88745, 99.79834, 99.66206, 99.99951, 99.9617
37661.20536, 59.99118958829636, 59.9948559977122, 59.993031595279184, 27.89891220838331, 27.936485400913913, 27.897253142486456, 0.9999833467237, 0.9999775070940319, 0.9999853752867782, 7914.089472581726, 7914.299719690279, 7908.212537938372, 174.51370728503298, 54.46733669764387, 47.62389537169611, 7914.025202378187, 7917.649197554983, 7913.672865002609, 284.9436667633286, 284.4997458197023, 285.0008967034137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 714.7307, 7.689748, 5498.318, 737.5113, 1.487794, 1096.517, 712.9169, 7.709815, 5496.816, 696.3043, 1.570477, 1094.052, 712.2748, 7.715887, 5495.697, 707.5106, 7.756817, 5489.88, 99.96802, 99.71899, 99.94071, 99.39234, 99.93754, 99.8146
37663.502920000006, 59.99455949344598, 59.99272872872641, 59.99386821341229, 27.915027593717408, 27.95155496649966, 27.930442024923043, 0.9999845475278873, 0.999978952036982, 0.9999852992152475, 7912.100505990994, 7911.812384578306, 7917.571253757211, 176.39300542926048, 54.55381594240146, 44.84772868715936, 7912.523581331182, 7912.724237884023, 7917.783084000585, 284.8841009891548, 284.5096178457123, 284.94942386995336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.446, 731.091, 1.50382, 1098.59, 706.4333, 7.769639, 5488.892, 702.4211, 1.560181, 1096.927, 718.6075, 7.653246, 5499.617, 713.5545, 7.70298, 5497.25, 100.0, 99.87038, 99.78191, 99.71926, 100.0, 99.9486
37666.00108, 59.99254203740432, 59.9948675304232, 59.9942190017815, 27.883260175286104, 27.913100983549207, 27.869660127441396, 0.9999855927694129, 0.9999835024280157, 0.9999854713423502, 7898.5535057111065, 7905.391080001475, 7905.276305539122, 179.96680997597514, 49.621179831450945, 44.06741877816239, 7902.020300022411, 7901.711691374663, 7904.312847829982, 284.8836806992954, 284.51855551038847, 285.01561724387403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6111, 7.621752, 5500.498, 731.0132, 1.502714, 1099.239, 706.3169, 7.769086, 5489.133, 696.1295, 1.571764, 1093.428, 718.6266, 7.648681, 5500.548, 705.6219, 7.779707, 5485.567, 100.0, 99.92943, 99.79772, 99.40118, 99.99549, 99.76865
37668.32024, 59.992190707178615, 59.99389504062049, 59.993834489099314, 27.913488589551886, 27.939535474872528, 27.907900596963568, 0.9999850423191438, 0.999984236268583, 0.9999858808347555, 7910.680440716953, 7916.380547306349, 7913.557743642513, 181.33787251378317, 45.572066575520694, 40.84555455759664, 7916.393800793181, 7916.089949028796, 7911.4974271989, 284.85230830273235, 284.6512195236051, 284.9526805745578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9396, 7.551614, 5497.447, 724.6123, 1.518187, 1099.902, 701.1922, 7.809398, 5481.1, 692.1487, 1.576177, 1092.675, 721.2971, 7.631514, 5499.911, 706.278, 7.771284, 5489.954, 99.95217, 99.98972, 99.64722, 99.33272, 100.0, 99.80468
37670.65724, 59.989589987222814, 59.99104721333279, 59.99152741278075, 27.90411786267431, 27.938052107968762, 27.91515828871676, 0.9999817578446675, 0.9999814409975767, 0.999984736572929, 7914.689698728729, 7914.581133158139, 7917.684577042984, 181.33773403005694, 46.51816732209909, 44.264775074120735, 7915.77206091318, 7918.584067406973, 7916.841957178989, 284.759163036732, 284.49876587906783, 284.8990591383797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.5914, 7.622644, 5500.556, 727.6474, 1.511556, 1100.097, 706.5693, 7.768534, 5488.827, 696.0712, 1.571213, 1093.874, 718.5694, 7.65416, 5500.102, 707.0533, 7.768903, 5489.886, 100.0, 99.95713, 99.80203, 99.44295, 99.99843, 99.81471
37672.997160000006, 59.98750464314482, 59.98593032534644, 59.99074458533726, 27.950711048521175, 27.969337851457553, 27.927667061879138, 0.9999845164330695, 0.9999776916215427, 0.999986766280456, 7910.366178398207, 7918.83993729859, 7921.892456882489, 181.49069106043646, 53.83240702170224, 46.38811364604544, 7921.2623674481165, 7920.279320882191, 7916.341495861842, 284.76130001096095, 284.4348514159476, 284.9312865091666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 717.2542, 7.667618, 5498.326, 718.7173, 1.530897, 1100.186, 712.8587, 7.711103, 5496.655, 702.7706, 1.5611, 1096.584, 712.2748, 7.715704, 5496.208, 713.0972, 7.712319, 5496.394, 99.9954, 100.0, 99.9418, 99.70875, 99.92966, 99.93303
37675.276000000005, 59.98979472323575, 59.987335859948594, 59.98923862890661, 27.91440083773514, 27.92492942295274, 27.906329013353776, 0.9999871085848442, 0.9999843229307979, 0.9999874886683057, 7913.818975394561, 7916.887866009645, 7912.784842701999, 183.91832189289596, 49.81208389038193, 42.679594663688476, 7914.135567336333, 7915.133730150558, 7914.208160518913, 284.817864795056, 284.4546893463662, 284.8754892918334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621752, 5500.394, 724.515, 1.518555, 1100.136, 706.4528, 7.769086, 5488.838, 696.3431, 1.570845, 1093.758, 718.6075, 7.654525, 5499.944, 707.1925, 7.763043, 5489.931, 100.0, 100.0, 99.80082, 99.44733, 99.99757, 99.84546
37677.576440000004, 59.98250670415008, 59.9881052170944, 59.98753697697508, 27.933481248211084, 27.985347317173048, 27.95989672297812, 0.9999847358623309, 0.9999804419658948, 0.9999857529714513, 7927.368024467447, 7914.491169356701, 7921.959241361919, 183.2351888112014, 53.287147272055336, 41.5622102995344, 7921.867169996251, 7919.995265282182, 7923.295731596676, 284.8110980362883, 284.4591388857685, 284.8814456707621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.621931, 5500.556, 724.6123, 1.518187, 1100.006, 713.344, 7.699875, 5496.125, 702.324, 1.560549, 1096.797, 718.6075, 7.653612, 5500.043, 714.2106, 7.709206, 5497.497, 100.0, 100.0, 99.92815, 99.70037, 99.99938, 99.93712
37680.01924, 59.98530537805638, 59.98496010994618, 59.982352992224335, 27.942217659738, 27.956036230046475, 27.936273807940246, 0.9999830842094332, 0.9999847240640624, 0.9999843365225003, 7923.894587058172, 7920.046714456992, 7921.381306429124, 177.22185922216386, 46.52399305734298, 45.296690655642124, 7923.255424174784, 7918.277585230409, 7920.609193061192, 284.93196739520323, 284.51522520587037, 284.8955161660688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9594, 7.551793, 5497.395, 731.1299, 1.50382, 1098.957, 719.1093, 7.648703, 5500.275, 709.0817, 1.549701, 1098.983, 724.8832, 7.586223, 5499.236, 719.9165, 7.640536, 5500.202, 99.95123, 99.9232, 100.0, 99.88505, 99.9846, 100.0
37682.327280000005, 59.98343393522128, 59.98500847288423, 59.98609661719936, 27.966743417237616, 27.98308708032346, 27.927401154310505, 0.9999856786877057, 0.9999756069669758, 0.9999858735200655, 7917.556875611521, 7916.836931960691, 7929.870317890488, 181.50483549364662, 50.375682622626755, 45.09586290974494, 7920.317590881293, 7917.717992195099, 7929.253415856426, 284.7809979092217, 284.4495933038973, 284.9287814450447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6111, 7.622287, 5500.447, 724.982, 1.518187, 1100.292, 712.5869, 7.713312, 5496.337, 703.2949, 1.559813, 1097.091, 718.5504, 7.65416, 5499.928, 713.1569, 7.707558, 5496.946, 100.0, 100.0, 99.91815, 99.73414, 99.99728, 99.93102
37684.635440000005, 59.98645693358423, 59.98768157622242, 59.984791212865886, 27.90595911340019, 27.958271527837915, 27.923435262315273, 0.9999839410061414, 0.9999785192383379, 0.999983108342653, 7912.93524538438, 7913.446213815802, 7916.041062443158, 175.4684577575208, 48.95156143932172, 44.212023694753725, 7912.515343296701, 7904.661813231299, 7914.415609653866, 284.86752970041243, 284.57068160955384, 284.95267108643253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6309, 7.621931, 5500.557, 731.0132, 1.502899, 1098.938, 711.8687, 7.726565, 5494.599, 711.2565, 1.545104, 1099.759, 714.8307, 7.694703, 5497.494, 707.7293, 7.766522, 5490.57, 100.0, 99.90203, 99.91234, 99.9323, 99.96473, 99.79829
37687.004160000004, 59.988789414820154, 59.98871692924545, 59.99095373643231, 27.95341345860506, 27.97955075890578, 27.94493997158651, 0.9999842152791056, 0.9999780619565117, 0.9999859949178643, 7921.045628152517, 7916.95371294658, 7919.223076460712, 176.1177575370575, 49.99276541165591, 44.37897758508825, 7920.963383886361, 7918.511613988564, 7924.576953225448, 284.8142340722199, 284.4305965865789, 284.85182313260304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 716.8402, 7.672437, 5500.459, 734.1066, 1.497557, 1098.218, 711.2475, 7.726013, 5496.159, 708.8875, 1.549149, 1098.306, 718.4741, 7.655438, 5500.272, 713.0575, 7.698585, 5497.408, 99.99544, 99.88014, 99.92134, 99.92814, 99.99845, 99.95147
37689.377160000004, 59.9897186586611, 59.99260889070443, 59.99032405960728, 27.928102965856837, 27.93931770091885, 27.915046822675446, 0.9999842498361449, 0.9999820742378661, 0.9999856748791373, 7912.160628618408, 7915.902272597079, 7915.415631173186, 178.60802413746705, 45.34692459172288, 44.385257120523875, 7911.646832882183, 7909.532691896573, 7919.277922833124, 284.8086456580471, 284.51863349205087, 284.97038772736545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6703, 7.621931, 5500.504, 731.0132, 1.502899, 1098.45, 706.4139, 7.768902, 5488.775, 708.7709, 1.549149, 1098.814, 718.5504, 7.654525, 5499.826, 707.3715, 7.765424, 5490.166, 100.0, 99.92985, 99.80814, 99.89078, 100.0, 99.80899
37691.64804, 59.99119777668137, 59.98926375038902, 59.98840341065355, 27.886139941831285, 27.90859164636892, 27.900020395291985, 0.9999849491859131, 0.999982891017909, 0.9999838660887356, 7906.38645496844, 7905.013250199837, 7903.795402372339, 175.21721331519257, 47.67101623184715, 45.34807978542449, 7903.87200395683, 7905.663289876581, 7910.379523368629, 284.7683632801408, 284.508459243649, 284.92701052573653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 727.9594, 7.551435, 5497.17, 724.7096, 1.518555, 1099.902, 700.1827, 7.822467, 5477.205, 702.7123, 1.560549, 1096.627, 724.8641, 7.586771, 5499.068, 701.0095, 7.815782, 5478.854, 99.94924, 100.0, 99.58707, 99.69199, 99.9876, 99.61414
37694.05, 59.99577571639997, 59.99233937644761, 59.99058856084937, 27.927895154996413, 27.964350572807334, 27.90727915927261, 0.9999856987631777, 0.9999822407400489, 0.9999847829631403, 7913.700578273961, 7913.8042487845505, 7915.632582365496, 181.52859290398874, 47.80334013751428, 43.49852105774926, 7912.746270691939, 7911.3952818435555, 7915.353810506122, 284.65387739163685, 284.46533309357824, 284.9688291569443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.69, 7.621573, 5500.672, 731.2077, 1.502899, 1098.698, 706.4722, 7.770743, 5488.618, 709.004, 1.549517, 1098.529, 718.5885, 7.65416, 5500.319, 706.8546, 7.765241, 5491.977, 100.0, 99.8802, 99.79166, 99.85991, 99.99741, 99.8101
37696.42732, 59.996465513472515, 59.99098656965821, 59.99067682978069, 27.97025689269289, 27.97937125849939, 27.962068063241738, 0.9999864643279213, 0.9999785354423638, 0.9999881698459169, 7914.971745439564, 7915.4826666304325, 7918.532390595512, 180.128920729519, 49.61407989566328, 40.691009289339036, 7914.564474432439, 7924.947483012721, 7915.0524153069555, 284.6545797465068, 284.3037098489904, 284.71918842984064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 721.6506, 7.621931, 5500.614, 724.7291, 1.518371, 1100.074, 706.3945, 7.769639, 5489.589, 702.4405, 1.560365, 1096.729, 718.4931, 7.655255, 5500.065, 709.0216, 7.746746, 5493.358, 100.0, 100.0, 99.80931, 99.70124, 99.99523, 99.85625
37698.791320000004, 59.991259489486374, 59.99309870382317, 59.994991103027004, 27.919004971638184, 27.950530503237957, 27.90536530647274, 0.9999840127662111, 0.9999792211876056, 0.9999861422997279, 7915.81588024913, 7918.289333961351, 7916.843853943972, 186.087612917853, 47.33166459671611, 39.54515488898733, 7914.551723741681, 7916.532759626916, 7915.153377433297, 284.78171110204823, 284.3659481410498, 284.87152466405377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 0), 5500.0, 720.0, 715.5587, 7.690462, 5499.204, 718.3282, 1.532002, 1100.136, 712.7811, 7.721411, 5495.475, 697.78, 1.567903, 1095.048, 715.4221, 7.680092, 5498.937, 708.9222, 7.746746, 5488.977, 99.97881, 100.0, 99.91633, 99.53477, 99.97851, 99.85207
