TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37715.32836, 59.99059657423558, 59.990887868823165, 59.994458616612356, 22.86319329573833, 22.84172099517966, 22.841006628606902, 0.9999960409888087, 0.9999934559169363, 0.9999971247114694, 6470.642388906062, 6467.041978304175, 6471.80080863026, 141.16511433172923, 24.05459424386345, 16.378403775832567, 6470.533713935743, 6469.817491142555, 6466.684730671044, 284.80199817334227, 284.2177270469271, 284.75885725103126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.69, 7.62086, 5500.39, 729.7875, 1.507504, 1099.708, 703.6963, 7.795777, 5482.241, 707.0038, 1.553562, 1098.627, 723.5479, 7.59645, 5499.424, 700.5125, 1.564245, 1095.813, 100.0, 99.97202, 99.67571, 99.85048, 99.98813, 99.64517
37717.72632, 59.990003869846056, 59.9905176535938, 59.99635490253651, 22.870736807522597, 22.88780300953114, 22.849648449283382, 0.9999965394728332, 0.9999922061763801, 0.9999961835285385, 6471.034256154662, 6472.244737750798, 6473.496093859716, 138.65108541211157, 27.7405900365643, 12.6446263058981, 6474.401051031317, 6475.89962109797, 6476.487057324094, 284.6863630085757, 284.38013524040525, 284.8400148281795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 724.4895, 7.597837, 5500.236, 730.235, 1.505109, 1098.983, 706.8799, 7.768166, 5489.782, 702.7123, 1.560549, 1096.962, 718.5694, 7.65489, 5500.264, 706.7551, 1.553807, 1098.184, 99.99844, 99.92409, 99.78333, 99.72239, 100.0, 99.84811
37720.09528, 59.99136658941072, 59.99183700798349, 59.99118896909047, 22.855355295236425, 22.877214573731035, 22.862004549952637, 0.9999971715420446, 0.9999902867358121, 0.9999960310308496, 6474.407265505928, 6470.40086244647, 6476.828316771985, 137.42164151518068, 29.45897032751145, 15.457316218923324, 6474.405218671644, 6472.119319070975, 6474.606996755423, 284.5787171640583, 284.29267919200663, 284.75605095989323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.69, 7.621573, 5500.395, 724.7874, 1.518187, 1100.346, 707.3458, 7.770743, 5488.384, 709.004, 1.549517, 1099.08, 718.5313, 7.65489, 5500.151, 706.8148, 1.55399, 1098.546, 100.0, 100.0, 99.7874, 99.87541, 100.0, 99.83011
37722.43148000001, 59.99041160348392, 59.99091594503359, 59.991729302733766, 22.876049439793533, 22.89394669631827, 22.87137915826547, 0.9999948847807795, 0.9999908335547877, 0.9999977184343398, 6476.994271973613, 6475.519821642408, 6478.626359697605, 139.24538835736712, 29.56555078077963, 19.212989826256262, 6473.86894628042, 6476.238789700176, 6477.032266604142, 284.5297679076959, 284.2863535117352, 284.8146158407248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.3813, 7.686357, 5498.874, 718.2892, 1.531817, 1100.21, 712.9557, 7.710735, 5496.888, 715.082, 1.538853, 1100.467, 712.1984, 7.7168, 5495.968, 712.9581, 1.542637, 1099.926, 99.97812, 100.0, 99.94201, 99.99838, 99.94078, 100.0
37724.79484, 59.9959174699791, 59.99322957456882, 59.996328436261045, 22.863320836981714, 22.921094190720464, 22.859597847439638, 0.9999960891995248, 0.9999933203435475, 0.9999959106976933, 6480.4082084509955, 6472.801974451293, 6475.761142057961, 139.6496845277179, 29.323279276409266, 15.999129552322245, 6474.409080074518, 6476.561253992398, 6477.27582519282, 284.6502508087635, 284.3475722783306, 284.78545330072143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.69, 7.621573, 5500.557, 724.7485, 1.517819, 1100.491, 707.0934, 7.768902, 5490.707, 708.9651, 1.550252, 1099.109, 718.5694, 7.654342, 5499.995, 707.4112, 1.552342, 1098.839, 100.0, 100.0, 99.82963, 99.87674, 99.99851, 99.89306
37727.10852, 59.989950245128014, 59.988598744143104, 59.99146167068863, 22.855323848744238, 22.895334444469615, 22.84347625371404, 0.9999960023063497, 0.9999911144581872, 0.9999954254791267, 6471.416219632674, 6466.492386832973, 6470.766865161597, 138.39765049092284, 25.663173854361503, 18.783374273170352, 6469.345692164745, 6468.509221636401, 6471.66222785062, 284.6070087260148, 284.27862042396254, 284.7767638739833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.69, 7.621216, 5500.615, 724.6512, 1.518003, 1100.048, 706.084, 7.773504, 5488.288, 708.9069, 1.550436, 1098.859, 719.5041, 7.640098, 5500.577, 716.0595, 1.536411, 1100.503, 100.0, 100.0, 99.78565, 99.86264, 100.0, 100.0
37729.454920000004, 59.9916782962679, 59.99228306806502, 59.9906762309268, 22.887197678961037, 22.89638330661328, 22.86867414619854, 0.9999968509426348, 0.9999918324075412, 0.9999962923533728, 6475.481282292267, 6474.157207708913, 6476.824788281963, 141.24354343826872, 29.178851479447985, 18.175299160136547, 6471.269696786254, 6477.637345152322, 6472.055584855065, 284.5872657098332, 284.2898000165463, 284.72735936397055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.9988, 7.55215, 5497.601, 729.9626, 1.507319, 1099.703, 702.8228, 7.795777, 5485.385, 706.2465, 1.553562, 1098.476, 719.7711, 7.645576, 5500.017, 713.2166, 1.542271, 1099.799, 99.95497, 99.92742, 99.6982, 99.86007, 100.0, 99.98033
37731.801600000006, 59.98893725210682, 59.99307305363443, 59.988175924487614, 22.870958259435287, 22.89134310712373, 22.860082304787905, 0.9999974942378276, 0.9999896372569277, 0.9999973019185816, 6473.452155805326, 6472.131106546909, 6475.001411040747, 137.99227442635947, 25.397326735486104, 18.388194565362255, 6474.688414572472, 6478.244366019008, 6477.031879085567, 284.6288711023253, 284.39849491525916, 284.76978369921795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621216, 5500.672, 729.0482, 1.507872, 1099.455, 706.7051, 7.767614, 5490.805, 702.6735, 1.560916, 1096.966, 718.5694, 7.65416, 5500.099, 719.5785, 1.529635, 1100.784, 100.0, 99.94907, 99.77633, 99.70742, 100.0, 100.0
37734.16532, 59.99101653864582, 59.990160794762396, 59.98631104672596, 22.858639638458286, 22.887091853845448, 22.863419454636887, 0.9999950738723473, 0.9999918641879013, 0.9999954324445216, 6467.670955281008, 6470.681812658363, 6475.922250691689, 131.4332280217668, 25.50867221813155, 22.24838797458142, 6471.678426048082, 6474.685899857073, 6475.5304364471185, 284.50432397677315, 284.2448328600353, 284.74532950960935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.1501, 7.67904, 5498.719, 737.3751, 1.487794, 1097.072, 712.8975, 7.710367, 5496.595, 696.3237, 1.570477, 1093.921, 712.1984, 7.716435, 5496.861, 725.8809, 1.516084, 1100.03, 99.9753, 99.73202, 99.94498, 99.446, 99.93141, 100.0
37736.475600000005, 59.986097159869814, 59.98912936961808, 59.987561859753434, 22.877986097467776, 22.90403947370845, 22.88352294345182, 0.9999952347990843, 0.9999934449595204, 0.9999947170258198, 6474.337775120985, 6477.638436118046, 6475.091745447071, 133.46031999734487, 24.166287419039122, 19.47535291558006, 6482.912385857575, 6468.752901893313, 6474.490906852133, 284.6331244252781, 284.2868120719296, 284.7498011332982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621395, 5500.452, 730.9354, 1.503083, 1098.604, 706.6469, 7.76835, 5489.232, 702.5376, 1.560549, 1096.691, 718.5313, 7.65489, 5500.209, 719.2803, 1.529635, 1100.619, 100.0, 99.91235, 99.80089, 99.6493, 99.99739, 100.0
37738.8032, 59.9879655831787, 59.98875396275413, 59.98679724954197, 22.84436671596086, 22.88986277531785, 22.851048654501096, 0.9999943279733254, 0.9999945429323137, 0.9999953088839564, 6464.959284520521, 6471.218530665374, 6475.884679085921, 132.71292967032696, 22.212680112996622, 19.50290982170054, 6472.054358716921, 6470.160134088743, 6468.776139708523, 284.61390382952527, 284.3989912204315, 284.76378565064726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.447, 730.8964, 1.503635, 1098.415, 707.3652, 7.762276, 5489.024, 696.4207, 1.570293, 1093.403, 718.5504, 7.654342, 5500.099, 725.7019, 1.516084, 1100.146, 100.0, 99.85448, 99.80197, 99.42486, 100.0, 100.0
37741.116480000004, 59.98769599081132, 59.98643048585298, 59.98914698136475, 22.87254683637165, 22.882711977817657, 22.866091462140265, 0.999996006400449, 0.9999944790162898, 0.9999963827027355, 6473.346756772733, 6475.410649331022, 6477.45142280266, 131.69909555780828, 22.93574723278539, 16.069729577853195, 6474.647127890073, 6469.983331956611, 6474.2797263728735, 284.6178399794973, 284.3291756567085, 284.7906556482422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.0382, 7.551079, 5497.118, 724.6707, 1.51745, 1099.849, 700.2216, 7.822099, 5477.484, 689.9543, 1.579119, 1090.513, 724.845, 7.587318, 5499.468, 731.0897, 1.503266, 1099.313, 99.94829, 99.98485, 99.58614, 99.13618, 99.98893, 99.91692
37743.48408, 59.988873673229136, 59.992865569809965, 59.99046785383831, 22.87099688221968, 22.867811993711364, 22.884121104312293, 0.9999933338380559, 0.999990281615825, 0.9999958765736704, 6465.644974906211, 6469.897384282124, 6476.841962147319, 134.9167656742926, 25.509401020456608, 18.724436346926723, 6473.175146238279, 6474.648248998873, 6474.151850828924, 284.54097136681, 284.32724020519925, 284.8530345749081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621038, 5500.505, 730.8575, 1.502714, 1099.054, 706.6469, 7.774425, 5487.862, 696.3819, 1.569926, 1094.241, 718.5313, 7.654525, 5500.159, 725.7616, 1.516084, 1099.608, 100.0, 99.91264, 99.78646, 99.39367, 99.99252, 99.99249
37745.84148, 59.98891928622531, 59.989403566797044, 59.98808119986566, 22.88274490558751, 22.893589595948196, 22.866728679653235, 0.9999947512478031, 0.9999925519145946, 0.9999948930663133, 6476.1789530044925, 6476.824150344507, 6474.087578904317, 132.02693920919236, 25.314296831215415, 22.008549895863325, 6479.479304456928, 6467.733033438297, 6476.424324432001, 284.5957281970262, 284.343013632928, 284.7754220038626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.6703, 7.624964, 5500.452, 723.1337, 1.52316, 1099.884, 709.5198, 7.734296, 5493.057, 700.8676, 1.563491, 1096.221, 713.0568, 7.715887, 5495.77, 719.3002, 1.529269, 1099.999, 100.0, 100.0, 99.89043, 99.667, 99.92169, 99.99851
37748.144960000005, 59.986109150235414, 59.987763917363196, 59.98640849521078, 22.867092235328954, 22.893814019380017, 22.852431975231514, 0.9999953578136419, 0.9999905850538416, 0.9999966450847688, 6475.863699374075, 6473.365860236785, 6476.50433087457, 135.43445819369288, 28.903671965124886, 17.404874896106776, 6475.47356653371, 6477.1822559773755, 6469.904809450663, 284.5884299224487, 284.25754390157107, 284.75775808762774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 718.8708, 7.651556, 5500.74, 722.9975, 1.520766, 1100.302, 706.7245, 7.76651, 5488.89, 696.1295, 1.570845, 1093.826, 718.5122, 7.654525, 5499.886, 725.6423, 1.514986, 1099.371, 100.0, 100.0, 99.79659, 99.42538, 99.99652, 100.0
37750.48464, 59.984553365238966, 59.98926350985995, 59.986974621799085, 22.87482987891709, 22.891351240765133, 22.868328580481606, 0.999996397081679, 0.9999916363510616, 0.9999945255725898, 6486.780080070317, 6475.972425649787, 6478.660280918706, 132.8571193385826, 23.675911685745632, 19.12379764548018, 6476.450207669431, 6479.313549950815, 6479.8204615698605, 284.6330089321835, 284.23130974430813, 284.8053626446327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.69, 7.621395, 5500.447, 724.7485, 1.518187, 1100.333, 712.8587, 7.710367, 5496.817, 702.5958, 1.560916, 1096.578, 718.5885, 7.654342, 5500.1, 725.7616, 1.515352, 1100.337, 100.0, 100.0, 99.93674, 99.70343, 99.99848, 99.97406
37752.815200000005, 59.98110070487529, 59.982558891419544, 59.983271418127586, 22.878882944317606, 22.890236631555513, 22.882647465234143, 0.9999957480002243, 0.9999875894100763, 0.9999969018371775, 6475.420960979635, 6474.747924872034, 6482.805300508946, 134.9652514992672, 30.188355389591834, 18.652870641901686, 6476.092548930428, 6478.904048587826, 6482.635519597548, 284.55086549014965, 284.29623038147304, 284.78810866020905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.0382, 7.550543, 5497.176, 731.0521, 1.503083, 1099.269, 719.187, 7.647782, 5500.401, 709.0428, 1.549885, 1098.905, 724.845, 7.586588, 5499.236, 732.223, 1.501435, 1098.662, 99.94924, 99.89974, 100.0, 99.89909, 99.9846, 99.87699
37755.2012, 59.983875186120045, 59.98148750958831, 59.98310331142027, 22.880810120904442, 22.91007549730201, 22.878511042126235, 0.9999958047659724, 0.9999907822995919, 0.999995983743353, 6477.459369896093, 6477.421474888187, 6476.413837946624, 132.56017123668607, 25.41029243685034, 22.281982606074962, 6476.650263174016, 6475.780993526001, 6479.919790328373, 284.68386920577547, 284.4187535424452, 284.75975240295554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621038, 5500.453, 724.7874, 1.518371, 1100.329, 712.8005, 7.710919, 5496.991, 702.7706, 1.5611, 1097.126, 718.5504, 7.653977, 5500.211, 725.6423, 1.516084, 1099.988, 100.0, 100.0, 99.93797, 99.73735, 99.99853, 99.9975
37757.50028, 59.98063733782414, 59.98349492240765, 59.97723484821644, 22.876433219137912, 22.905037564226237, 22.870781143032733, 0.9999955305328619, 0.9999937080342701, 0.9999954273550352, 6476.69470910653, 6469.61444551399, 6473.432900345693, 129.27367145372773, 24.729296615233466, 20.17509063299667, 6470.96946953802, 6468.466877582322, 6478.113698513593, 284.5565428199293, 284.39804538787484, 284.80706510701134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621216, 5500.615, 731.0521, 1.503635, 1099.293, 712.9169, 7.710551, 5496.66, 708.8486, 1.550252, 1098.954, 718.2261, 7.657812, 5499.734, 724.0319, 1.521029, 1100.358, 100.0, 99.94232, 99.94497, 99.93872, 99.99377, 100.0
37759.844320000004, 59.98394699985532, 59.982987298601934, 59.98099479015503, 22.896319340182117, 22.913142675503416, 22.87364673617824, 0.9999943015008457, 0.9999933735312041, 0.9999951122168116, 6475.9288547068, 6477.498529803985, 6484.306438988589, 131.37009276731442, 25.118476577009687, 21.109665333402972, 6477.58728016301, 6480.591055370625, 6476.395949464832, 284.55754955735415, 284.2994082244446, 284.67681670426214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.4404, 7.687071, 5498.77, 737.4335, 1.487426, 1097.543, 707.6951, 7.75841, 5491.902, 713.2761, 1.543265, 1099.179, 715.7082, 7.683014, 5499.354, 724.35, 1.519381, 1100.397, 99.97623, 99.70725, 99.84749, 100.0, 99.9892, 100.0
37762.189880000005, 59.9833749102383, 59.98213806034576, 59.98366273126365, 22.877524651874293, 22.89900566907229, 22.868131748731642, 0.999995355394788, 0.9999911118101841, 0.9999951008074127, 6468.163234191085, 6472.541168228631, 6477.4274978722515, 132.03208449245915, 25.506301924669515, 20.68539167322615, 6476.29201959816, 6477.245264461046, 6476.27114551182, 284.5163821211843, 284.3864018428643, 284.81963739750154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.621038, 5500.563, 731.1105, 1.503635, 1098.647, 708.2969, 7.75344, 5490.323, 714.6742, 1.537933, 1099.721, 718.5504, 7.654342, 5500.212, 725.6423, 1.515718, 1100.122, 100.0, 99.94939, 99.836, 100.0, 100.0, 100.0
37764.526840000006, 59.98635434113789, 59.97849137415157, 59.98345239628718, 22.85194552662988, 22.89696954416358, 22.866190932935314, 0.9999968426489464, 0.99998885813924, 0.9999963046469967, 6472.846908901241, 6466.1508205127375, 6473.799186793049, 139.09728792434743, 28.705005506773887, 17.06815797261288, 6464.06715267487, 6472.299073235841, 6473.718541161278, 284.5197924549081, 284.4489920299398, 284.81409389107614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.6921, 7.57303, 5498.386, 725.624, 1.515792, 1100.0, 700.2604, 7.822652, 5477.145, 721.3736, 1.525431, 1100.497, 724.845, 7.586771, 5499.292, 732.0838, 1.501435, 1098.981, 99.97568, 100.0, 99.58305, 99.98703, 99.98665, 99.86741
37766.83972, 59.98425161290743, 59.98445022261214, 59.97861738385562, 22.87325668043296, 22.906875902344343, 22.87170724835923, 0.9999961814076376, 0.9999912782693035, 0.9999960145890461, 6471.488605940322, 6471.266820808962, 6473.549108131021, 133.15672843849825, 25.24669315877236, 19.262520209217428, 6476.0402653292485, 6474.824971657403, 6476.809704687253, 284.5980877121075, 284.3061478652172, 284.80690262136727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7097, 7.62086, 5500.51, 730.9159, 1.502899, 1099.257, 707.1904, 7.768166, 5487.999, 715.2373, 1.537933, 1099.663, 718.5504, 7.654342, 5500.157, 725.861, 1.515718, 1099.912, 100.0, 99.87978, 99.7804, 99.96799, 100.0, 99.98641
37769.180400000005, 59.98771794009556, 59.98772341697173, 59.98419356987225, 22.872959731917025, 22.8777300395698, 22.8827080657493, 0.9999961826200492, 0.9999932650279943, 0.9999942189763171, 6475.2487122987495, 6476.545560673205, 6480.306906164392, 133.69864524416198, 21.27424973367033, 16.84754878687849, 6477.396248433508, 6474.476407889726, 6470.377516750272, 284.6703232776769, 284.4182696948817, 284.7687620892822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.447, 731.091, 1.503451, 1099.136, 706.8022, 7.769454, 5487.718, 715.1985, 1.537566, 1099.94, 718.5313, 7.654525, 5500.163, 725.6622, 1.516084, 1100.236, 100.0, 99.89066, 99.77529, 99.99312, 99.9994, 99.97205
37771.490320000004, 59.98510088666723, 59.985619698351165, 59.98745513909161, 22.887541416772425, 22.89137835613702, 22.863466106627513, 0.9999955437204544, 0.9999926283686256, 0.9999927186173094, 6475.84834064742, 6469.720249987321, 6477.053195708601, 127.12972699305601, 21.108451186491948, 24.15854263736901, 6473.955406272903, 6476.112276933165, 6477.989647129166, 284.6536857714791, 284.33678194558155, 284.7422024108848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.4601, 7.685465, 5498.712, 737.239, 1.488163, 1096.902, 712.9752, 7.710183, 5496.822, 708.9651, 1.549701, 1098.867, 712.2938, 7.714791, 5496.513, 719.34, 1.528903, 1100.509, 99.98119, 99.71697, 99.92859, 99.89822, 99.92936, 100.0
37773.91464, 59.98695915997241, 59.99019704645167, 59.991796202596014, 22.894251832296703, 22.920368596564245, 22.892065193321336, 0.9999957164117415, 0.9999928459135814, 0.9999951106051426, 6475.239633433439, 6479.707084256346, 6486.586809879735, 127.2533385141378, 23.991469174513895, 21.929803370095215, 6481.483548858064, 6481.405810233048, 6477.569528253272, 284.6562119510201, 284.42595095439026, 284.8600482640824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.453, 731.0327, 1.503267, 1099.086, 706.8604, 7.765773, 5487.187, 715.1208, 1.538117, 1099.559, 718.5694, 7.654342, 5500.159, 725.7814, 1.515718, 1100.139, 100.0, 99.90539, 99.81584, 100.0, 100.0, 100.0
37776.228800000004, 59.98817135441274, 59.989175535251114, 59.99014590332589, 22.867556481663847, 22.898748504065033, 22.880823401546163, 0.9999956948564753, 0.9999925681637272, 0.9999960971607379, 6472.814101376131, 6480.615998119983, 6483.248385914204, 135.62875605250383, 22.18705301492662, 16.528472239761868, 6483.067815422953, 6481.231927473825, 6478.013557319617, 284.62074418335266, 284.3324248752936, 284.86386897798366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7294, 7.620681, 5500.582, 730.0599, 1.505846, 1099.762, 715.3434, 7.686806, 5499.116, 705.5475, 1.557055, 1097.221, 723.5098, 7.601563, 5499.845, 731.7458, 1.500885, 1099.045, 100.0, 99.93216, 99.98253, 99.77676, 99.99577, 99.88115
37778.520200000006, 59.98985358478593, 59.98819309623931, 59.98903570353146, 22.86819200163392, 22.89991534295009, 22.87892370791597, 0.9999962292473824, 0.9999958396917695, 0.9999970799680521, 6473.4809048214265, 6478.346361372141, 6481.369432557759, 135.08548641288326, 26.676959407303173, 17.979880258677895, 6474.22891103336, 6476.601707547404, 6478.213357307704, 284.6016149853037, 284.42001621976186, 284.8015281869307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.6921, 7.577313, 5499.388, 728.3672, 1.508793, 1099.468, 714.2563, 7.704293, 5497.077, 708.8875, 1.550068, 1098.702, 718.5313, 7.654342, 5500.16, 725.5429, 1.515901, 1100.11, 99.98889, 99.93725, 99.94701, 99.91105, 100.0, 99.99632
37780.8234, 59.98938819484321, 59.98823671320746, 59.98791629740631, 22.8935076132119, 22.884663606282633, 22.886080552796933, 0.9999944497077298, 0.9999933415405886, 0.9999939421376924, 6477.860795324382, 6480.902080418035, 6477.122108392114, 131.09761128035143, 21.416280603882115, 23.560173689166277, 6479.290923100545, 6479.801056371031, 6472.782519232699, 284.63537155574477, 284.34519181859145, 284.83173869426753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7294, 7.62086, 5500.505, 730.9548, 1.503451, 1099.024, 712.8393, 7.709999, 5496.655, 702.79, 1.560732, 1096.787, 718.5313, 7.654525, 5500.052, 725.6025, 1.515901, 1099.945, 100.0, 99.90989, 99.93677, 99.70343, 99.99955, 100.0
37783.128520000006, 59.98152980890119, 59.98207381329838, 59.987896283666984, 22.86816433096398, 22.88842001831017, 22.881686519271547, 0.999993373741876, 0.9999930429947892, 0.9999948829930114, 6473.566104328575, 6471.487751011283, 6473.060863153352, 126.29451223569208, 25.733835415963313, 18.957354952660808, 6470.437600038319, 6471.0976708989865, 6469.0177249591125, 284.6458619504948, 284.3144347199872, 284.79905206852044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.4207, 7.685643, 5499.1, 737.3946, 1.487426, 1096.853, 706.5305, 7.766325, 5488.96, 696.5567, 1.570845, 1094.198, 712.2557, 7.719174, 5495.541, 719.2803, 1.529452, 1100.227, 99.98024, 99.73245, 99.81063, 99.40731, 99.93292, 100.0
37785.44696, 59.98463654691082, 59.97883048354994, 59.98700780177949, 22.87147590878242, 22.91612683910283, 22.85428405596532, 0.9999926379178831, 0.9999953519260683, 0.9999942566478238, 6479.600906619378, 6481.874765028553, 6484.6616648154195, 127.56908838155806, 23.96067248867439, 20.82914173575, 6478.922220572485, 6471.035090866633, 6472.286481323892, 284.6558994211904, 284.36827590873685, 284.8706584865737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.615, 730.9742, 1.502714, 1099.502, 712.9363, 7.710551, 5496.54, 702.6347, 1.5611, 1096.894, 718.5504, 7.655073, 5500.049, 725.7019, 1.515169, 1100.109, 100.0, 99.95331, 99.94292, 99.64404, 99.99741, 100.0
37787.74788, 59.9851246576844, 59.98382931451226, 59.98473760568714, 22.87086808397095, 22.88046944221248, 22.8503504749581, 0.9999959423170964, 0.9999915382335776, 0.9999946068166018, 6473.149574547404, 6470.733196731167, 6470.091464458912, 127.4473419249648, 24.414420560658527, 20.127902107344653, 6465.915222996348, 6469.148132165284, 6469.070055645144, 284.68353937034135, 284.3859954049721, 284.7817370719181, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.620681, 5500.563, 731.0521, 1.50253, 1098.281, 706.511, 7.767062, 5488.583, 696.5567, 1.570477, 1093.743, 718.5504, 7.655255, 5500.044, 725.4435, 1.514986, 1100.216, 100.0, 99.92537, 99.80638, 99.4188, 99.9994, 99.96756
37790.122200000005, 59.98798180618682, 59.98510832497423, 59.98874631246915, 22.874533742311478, 22.85992927459448, 22.860680624336243, 0.9999966442220614, 0.9999941458350592, 0.9999955027087473, 6469.506751981756, 6473.060911490182, 6473.368508791453, 136.55449765051503, 20.431554232595317, 17.674601918860617, 6473.231549192192, 6481.1560741304975, 6474.656238974982, 284.6922760111631, 284.44889099607633, 284.8163574741056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.0579, 7.550543, 5497.234, 724.7485, 1.517634, 1099.905, 700.2993, 7.822099, 5477.546, 690.1292, 1.579303, 1090.929, 723.6242, 7.60686, 5500.255, 729.0022, 1.508577, 1099.897, 99.94726, 100.0, 99.58707, 99.11815, 99.99916, 99.88899
37792.45208, 59.994482008851485, 59.993816041559235, 59.99155781940369, 22.8648385094862, 22.898663411348693, 22.876616686614874, 0.9999939394959819, 0.9999931060171037, 0.999995538124337, 6471.915229737651, 6471.669099220977, 6477.43837062626, 127.00840895703232, 26.77643645526814, 18.693390281066172, 6469.548708871693, 6472.893379957207, 6477.264937716917, 284.71846473033935, 284.3754917014765, 284.8189481064325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.620681, 5500.285, 730.6046, 1.505661, 1098.911, 706.6469, 7.767614, 5489.53, 696.4013, 1.570293, 1093.825, 718.5313, 7.65416, 5500.328, 725.6224, 1.514986, 1100.144, 100.0, 99.89961, 99.79806, 99.43722, 100.0, 99.94338
37794.79056, 59.99700133479973, 59.99268718283799, 59.996478420882724, 22.879953598478924, 22.874767620829324, 22.877882730868386, 0.9999948304574447, 0.9999918193125763, 0.9999959004878909, 6467.565421516612, 6476.488030378059, 6476.09576197909, 138.0894994550672, 25.772812416596935, 18.68709840165471, 6475.340693559364, 6475.892429955318, 6475.6731309470115, 284.66866251054506, 284.41596049338375, 284.7844102479663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.5071, 7.640313, 5500.274, 721.4995, 1.525555, 1100.671, 711.7911, 7.718282, 5496.572, 702.6735, 1.5611, 1096.918, 711.9314, 7.719174, 5496.418, 719.3598, 1.529635, 1100.083, 100.0, 100.0, 99.94568, 99.68055, 99.92689, 100.0
37797.17132, 59.99586292070006, 59.99518169891578, 59.9962143406269, 22.880677104033467, 22.908770853482082, 22.861382976076726, 0.9999960013977921, 0.9999940394601202, 0.9999958053637331, 6468.115423938298, 6479.195301123336, 6470.982175926859, 134.57261282429272, 24.81779384545871, 20.342538272249, 6476.576568370236, 6472.903194532836, 6476.0123796758135, 284.5319866441118, 284.1786056781116, 284.7663125112264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.448, 7.631032, 5500.549, 724.6512, 1.518371, 1099.99, 706.841, 7.76651, 5487.083, 696.4207, 1.570661, 1093.825, 718.5504, 7.65416, 5499.879, 725.8013, 1.515169, 1099.67, 100.0, 100.0, 99.79808, 99.46622, 100.0, 99.99516
37799.502920000006, 59.99556621820102, 59.99187352333107, 59.99020200079339, 22.886895515513224, 22.90305576880036, 22.86606213694121, 0.9999962253680896, 0.9999920226091584, 0.9999972875390825, 6478.790287362345, 6476.939730710604, 6485.705169548556, 136.5091415502584, 27.72076240118031, 15.982853191120398, 6479.004970532222, 6482.007924993723, 6479.170516059582, 284.57478208154, 284.4166228466371, 284.78430531458815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7689, 7.62086, 5500.511, 724.6707, 1.518187, 1100.117, 712.8587, 7.710367, 5496.428, 702.79, 1.560916, 1096.913, 718.5694, 7.654342, 5500.272, 725.6821, 1.515535, 1100.008, 100.0, 100.0, 99.93365, 99.71793, 99.99947, 99.98856
37801.842280000004, 59.99472618033153, 59.994710250568254, 59.992318220040914, 22.871099077870753, 22.90955438335521, 22.88571605351256, 0.9999955980585855, 0.9999908338307281, 0.9999954741512714, 6476.612100788147, 6480.453904727503, 6481.681143850832, 133.77425546618633, 26.090425625265198, 18.697641910614834, 6478.9927595898125, 6473.9131360206575, 6478.913795371288, 284.63641399873103, 284.3010194732657, 284.82124434728684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.0382, 7.550543, 5497.287, 731.2466, 1.503635, 1099.091, 719.2064, 7.647598, 5500.458, 709.1593, 1.549701, 1098.916, 724.8641, 7.586771, 5499.339, 732.0441, 1.501069, 1098.577, 99.94726, 99.91597, 100.0, 99.89822, 99.98658, 99.88734
37804.18888, 59.99621213938822, 59.99618476487299, 59.99640102078389, 22.89155155884488, 22.91739441174899, 22.856875701809468, 0.9999968623424319, 0.9999916990596954, 0.9999950330423601, 6474.9064189759465, 6473.808288140129, 6478.475076902955, 133.0254416560797, 26.08378014921709, 17.948503104650968, 6476.355022463742, 6481.800902280466, 6479.452203375354, 284.63071283128227, 284.34956116968635, 284.7257576118697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7689, 7.621038, 5500.453, 724.7096, 1.518187, 1100.313, 712.9169, 7.710367, 5496.602, 702.8289, 1.560732, 1096.807, 718.5885, 7.653977, 5500.219, 725.5429, 1.515169, 1100.122, 100.0, 100.0, 99.93682, 99.70563, 99.99955, 100.0
37806.443600000006, 59.99392127440725, 59.990127107910965, 59.990404737404276, 22.860153656928716, 22.882840865688383, 22.886881452217466, 0.9999944706240731, 0.9999927775584185, 0.9999947761546594, 6466.776037544327, 6474.378555664767, 6471.481303423959, 127.64658177192587, 25.42230473693985, 22.271559840989312, 6474.450571645892, 6474.1210778370305, 6471.213227254302, 284.5815032874078, 284.3725488745723, 284.7688971186268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.620681, 5500.506, 731.2077, 1.504004, 1099.193, 712.3152, 7.708342, 5494.911, 709.606, 1.548046, 1099.262, 716.681, 7.676988, 5498.637, 722.501, 1.524142, 1100.256, 100.0, 99.92525, 99.94433, 99.93152, 99.98017, 100.0
37808.7712, 59.98225966057482, 59.98722998574686, 59.991434810693846, 22.89612859664141, 22.896639385315314, 22.86821036727732, 0.9999969806300284, 0.9999949945823069, 0.9999945386623544, 6474.811533081602, 6477.6968857879965, 6477.77046400708, 130.1230861494837, 20.410737095406375, 22.3519726785089, 6476.983937022996, 6482.9838444459265, 6480.261797083856, 284.6392621272978, 284.2811161211614, 284.76079645026994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.4799, 7.685643, 5499.119, 737.0833, 1.490373, 1097.85, 708.491, 7.746261, 5493.3, 711.5866, 1.545104, 1099.344, 716.6429, 7.667674, 5499.842, 725.4634, 1.516268, 1100.034, 99.97708, 99.78483, 99.86572, 99.95081, 99.99573, 100.0
37811.14216, 59.987632386777435, 59.99335967182873, 59.99480724741085, 22.89891793694848, 22.88879342937573, 22.862900689231413, 0.9999963930984058, 0.9999917109707581, 0.9999946256861201, 6475.209956026808, 6478.590340264962, 6475.654119402194, 132.18459892392502, 23.555863710212634, 18.573576588916694, 6479.149175939255, 6474.520273895481, 6473.647772136188, 284.72144327155354, 284.42221448710717, 284.76657101823315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7689, 7.62086, 5500.615, 730.9548, 1.504004, 1099.435, 706.7634, 7.763196, 5489.195, 715.2179, 1.538117, 1100.268, 718.5694, 7.654525, 5500.103, 725.6224, 1.516084, 1100.152, 100.0, 99.92752, 99.82048, 100.0, 100.0, 100.0
37813.4268, 59.99018795743976, 59.990302025142675, 59.98790546785031, 22.877182155828248, 22.887155069664093, 22.872943617677493, 0.999997126362782, 0.9999870068847023, 0.9999965047387251, 6469.945865045268, 6473.033462540517, 6473.499978863823, 140.71079601657857, 28.32651827618423, 18.850937135698132, 6473.583717333498, 6474.816672733978, 6474.319013380159, 284.5931778057257, 284.25829710715294, 284.7655688376038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.1116, 7.553934, 5497.228, 724.9042, 1.518003, 1100.564, 700.1439, 7.822099, 5477.369, 721.5095, 1.524879, 1100.265, 724.845, 7.586588, 5499.287, 732.1037, 1.501069, 1099.091, 99.9531, 100.0, 99.58713, 100.0, 99.98563, 99.90917
37815.73752, 59.992296367530926, 59.99169128114319, 59.993691361184496, 22.89299817037975, 22.901904920277325, 22.853578830674298, 0.999997100113466, 0.9999921312616867, 0.9999964269724947, 6471.498678058261, 6478.846726893724, 6471.645661520143, 140.176828673209, 23.39914957772362, 17.35822905587156, 6471.279014080377, 6479.501196424278, 6482.441611151049, 284.6423300491898, 284.4328674462204, 284.7611711067427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.505, 731.1883, 1.503635, 1099.488, 706.084, 7.761355, 5489.117, 715.2373, 1.53775, 1099.799, 718.6075, 7.654707, 5500.162, 725.4037, 1.516817, 1100.215, 100.0, 99.90989, 99.82593, 100.0, 100.0, 100.0
37818.065440000006, 59.99084543720726, 59.98996333825054, 59.98630687985261, 22.884180992793407, 22.905314253341945, 22.866526570362478, 0.9999954414645553, 0.9999920613507787, 0.9999973653022036, 6476.229817870728, 6478.688420301317, 6473.90915646, 137.35435784678384, 22.7014513162635, 19.69056557757176, 6477.645755091731, 6476.226307640984, 6477.767036296031, 284.6677775748447, 284.4002253652235, 284.77456452580276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7689, 7.621038, 5500.453, 731.1494, 1.502714, 1099.521, 706.3751, 7.766141, 5488.554, 715.3344, 1.538669, 1099.639, 718.5694, 7.654342, 5500.209, 725.9405, 1.515718, 1100.409, 100.0, 99.88353, 99.79048, 100.0, 100.0, 100.0
37820.33092, 59.987412851944256, 59.98925358425522, 59.991751624992894, 22.87359939160643, 22.893719862661122, 22.884753058341282, 0.999995592048474, 0.9999929296137927, 0.9999954837650133, 6481.408433391469, 6477.661212783431, 6476.7818849371815, 134.10437916108526, 19.84452843024883, 18.357422433035026, 6476.077850323451, 6476.166356546327, 6478.960122216855, 284.6596354845348, 284.436682884134, 284.73940545083457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 715.4404, 7.686, 5499.158, 737.2778, 1.487979, 1097.064, 712.9752, 7.709999, 5497.05, 708.9263, 1.549149, 1098.529, 712.3129, 7.716252, 5496.074, 719.2206, 1.528903, 1100.457, 99.98328, 99.68845, 99.94497, 99.91844, 99.92721, 100.0
37822.66492, 59.98434422496614, 59.98723353754065, 59.98492372543668, 22.867706420987385, 22.915284736465722, 22.88178100390489, 0.9999953734266289, 0.9999929312120718, 0.9999947261889325, 6473.14909245871, 6472.620012225191, 6483.490998146598, 132.76272877097875, 25.453315746282897, 14.81330327684691, 6472.389163021079, 6470.4634274365535, 6473.954577738324, 284.51563447588467, 284.2469135610051, 284.7757234517458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7886, 7.620681, 5500.563, 731.0132, 1.503451, 1099.104, 705.9481, 7.763196, 5488.384, 714.48, 1.53922, 1099.544, 718.5504, 7.65416, 5500.052, 725.6224, 1.516451, 1100.092, 100.0, 99.88225, 99.7874, 99.95716, 100.0, 100.0
37824.980760000006, 59.9827100495092, 59.97907962823121, 59.983768108788084, 22.851199020038095, 22.86500726008493, 22.85044909479095, 0.9999954911846928, 0.9999930085570071, 0.9999962251409826, 6469.427306396316, 6470.113945519791, 6468.49940216961, 134.26307891442502, 24.14039232568166, 17.145680392599616, 6464.674618471665, 6468.845958059897, 6472.294966215271, 284.5972116045559, 284.4230756930766, 284.767555110968, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.620681, 5500.505, 731.0715, 1.504556, 1098.884, 704.8028, 7.784548, 5485.523, 706.4796, 1.554297, 1097.748, 722.4225, 7.609051, 5499.905, 731.2488, 1.503266, 1099.032, 100.0, 99.91483, 99.74652, 99.79384, 99.99876, 99.91077
37827.40548, 59.97901055377893, 59.98164443453373, 59.97927091571173, 22.892098507959773, 22.919448904546268, 22.862619072706764, 0.9999953777795841, 0.9999951767834504, 0.9999949033555802, 6477.918865881851, 6471.3186814052315, 6479.130478303979, 130.50387596270684, 22.437058849940968, 21.856767342390526, 6478.084199656819, 6468.985593843177, 6480.065193283065, 284.4572809089163, 284.0745130460071, 284.6309016021729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.1993, 7.587843, 5499.748, 728.8342, 1.507504, 1098.75, 706.8216, 7.775161, 5489.835, 709.0234, 1.549333, 1098.417, 718.5504, 7.65416, 5500.159, 726.02, 1.516084, 1099.784, 99.98958, 99.88492, 99.81378, 99.90925, 100.0, 99.97898
37829.71076, 59.97837927400026, 59.97559325633797, 59.98101655610567, 22.88546626936136, 22.896330595944043, 22.85403390871631, 0.9999962521758708, 0.9999950534745353, 0.9999942146853191, 6473.424248431331, 6474.755734890018, 6468.422329270089, 130.83913507275156, 22.889598781875748, 20.988129829418313, 6471.919245111913, 6471.796848559589, 6476.916632631036, 284.69850313297616, 284.2513248342273, 284.7501056727882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 0 1), 5500.0, 720.0, 721.7491, 7.620502, 5500.563, 730.9548, 1.503451, 1099.011, 706.6663, 7.773504, 5490.893, 702.8094, 1.560732, 1096.807, 718.5504, 7.65416, 5500.051, 725.7218, 1.515535, 1099.758, 100.0, 99.92409, 99.83302, 99.70828, 99.99851, 99.97663
