TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
37846.36348, 59.98011851732946, 59.98365881080357, 59.98320918354745, 22.882397652470292, 22.88966645587098, 22.870412642112512, 0.9999934901196789, 0.9999880186649505, 0.9999935471473691, 6474.025920668015, 6466.542940385606, 6473.363533939228, 137.17464971445452, 36.43253205431208, 21.475366485909944, 6469.686960162568, 6477.205685046726, 6474.283976201434, 284.5640452054149, 284.1454221851753, 284.6758487800319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7689, 7.62086, 5500.511, 724.9431, 1.518003, 1100.463, 706.5887, 7.76835, 5489.128, 696.246, 1.571213, 1093.97, 723.5289, 1.519566, 1100.238, 726.2387, 7.570951, 5498.586, 100.0, 100.0, 99.80618, 99.47553, 100.0, 99.97289
37848.67676, 59.980426910018075, 59.97590998691207, 59.98145491392908, 22.867303532578727, 22.899635221145513, 22.848494211249257, 0.9999969728757098, 0.9999907133663264, 0.9999958054683712, 6464.633633994548, 6468.116126910433, 6471.543759185533, 138.6507364472734, 26.880625377629485, 17.752345383730244, 6471.427592410598, 6467.753251517201, 6471.178189191189, 284.576216536563, 284.2505511276015, 284.6393646012977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.505, 724.7485, 1.518187, 1100.128, 706.5887, 7.768534, 5489.306, 702.6929, 1.560916, 1096.787, 730.0143, 1.505139, 1099.038, 719.9364, 7.639987, 5500.342, 100.0, 100.0, 99.80819, 99.71661, 99.91719, 100.0
37851.077840000005, 59.982967896899446, 59.983637301837916, 59.986152626554805, 22.861368114920428, 22.901983188651776, 22.840965161261195, 0.999996870857782, 0.9999908466934984, 0.9999948885487449, 6467.946440345175, 6471.728179430895, 6474.5250059335485, 136.39970459531298, 30.026304599871764, 20.79039320160973, 6475.161231972704, 6475.812749570226, 6476.6835033203015, 284.609751547963, 284.390932429097, 284.77859806603817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.0185, 7.550543, 5497.124, 730.9548, 1.503635, 1099.36, 700.2993, 7.822099, 5477.425, 708.7709, 1.549885, 1099.008, 735.3743, 1.492538, 1098.059, 715.9005, 7.681372, 5499.67, 99.94829, 99.90282, 99.5809, 99.8925, 99.75317, 99.98429
37853.389240000004, 59.98910846588863, 59.98743868347646, 59.984350063049206, 22.877287660398487, 22.908548640168465, 22.863995754509748, 0.9999941137118648, 0.9999894272669825, 0.9999951329957576, 6471.8671332497115, 6470.887026352539, 6478.751717910418, 136.93520690031426, 27.586366538216225, 20.53943704839685, 6471.323079190958, 6472.024430223089, 6477.094527233302, 284.54121464432586, 284.27140111553166, 284.70857241178686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7294, 7.62086, 5500.396, 725.2933, 1.515977, 1100.376, 706.5499, 7.767798, 5489.133, 705.6834, 1.555217, 1098.332, 734.1154, 1.494912, 1098.01, 714.5883, 7.700416, 5497.777, 100.0, 99.99868, 99.80101, 99.83208, 99.81771, 99.95748
37855.69096, 59.98630910907847, 59.986368255780086, 59.98769245915765, 22.861466076160507, 22.895515720124443, 22.849038625381453, 0.9999945898739523, 0.999989103771094, 0.9999952911698069, 6468.630649508639, 6473.170148488472, 6466.999677526411, 133.58602343751477, 32.27037365505794, 20.86343107268476, 6471.572510033535, 6471.27777346397, 6467.343307915127, 284.67227373326085, 284.38288724252817, 284.84286644527066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.0197, 7.632817, 5500.689, 733.5035, 1.497373, 1098.154, 709.9275, 7.73356, 5495.005, 713.9169, 1.540691, 1100.075, 742.3937, 1.472631, 1093.955, 707.8088, 7.756451, 5490.02, 100.0, 99.85841, 99.90779, 100.0, 99.44328, 99.80632
37858.015320000006, 59.98454144147949, 59.988744611515756, 59.98844017885977, 22.874798942878336, 22.90043314297436, 22.87731800685607, 0.9999923915836838, 0.9999875739239663, 0.9999947832713841, 6478.298010685399, 6469.4870404839185, 6474.066666725814, 138.23495144504295, 28.770146572092926, 22.10352946482749, 6469.797945781993, 6475.0730529647635, 6475.704620452555, 284.6089623296669, 284.25032929172414, 284.6960920927881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 719.6989, 7.642811, 5500.613, 731.2272, 1.502899, 1098.72, 706.6081, 7.768902, 5489.074, 709.0623, 1.549333, 1098.518, 736.347, 1.490164, 1097.53, 713.634, 7.703346, 5497.368, 100.0, 99.88225, 99.80191, 99.89429, 99.77409, 99.95173
37860.311680000006, 59.99101821335033, 59.99015465117347, 59.989656965485814, 22.85886790070986, 22.90948090204237, 22.86721951534896, 0.9999927809526187, 0.9999906841602291, 0.9999932905154522, 6474.724852402207, 6472.230402911686, 6470.219761783393, 137.9016838113398, 30.436181907167338, 21.784699082988702, 6477.120496558206, 6476.813179730972, 6473.49992667939, 284.6087729410761, 284.319550995974, 284.71245118057976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7689, 7.62086, 5500.615, 731.1494, 1.503451, 1098.62, 706.5499, 7.76835, 5489.185, 709.1011, 1.549517, 1098.717, 736.4806, 1.490164, 1097.357, 713.6141, 7.703163, 5497.482, 100.0, 99.87314, 99.79993, 99.88199, 99.73198, 99.95281
37862.651920000004, 59.988458277108556, 59.98987891681787, 59.98753314286413, 22.84121671888244, 22.880926002669188, 22.85853443894895, 0.9999936569624504, 0.999988345261133, 0.9999944904717257, 6463.920408075578, 6467.962671393206, 6472.407211969743, 136.11072983876102, 30.885350758285313, 20.37595551240645, 6467.484638600206, 6473.078165158963, 6474.417127625832, 284.6155189271955, 284.3225496653932, 284.81134746185216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 728.0382, 7.5509, 5497.343, 724.3983, 1.517634, 1099.956, 700.241, 7.821363, 5477.368, 702.6735, 1.559997, 1096.423, 730.1287, 1.505322, 1099.165, 719.9364, 7.64017, 5500.449, 99.94821, 99.99456, 99.58728, 99.67969, 99.92266, 100.0
37865.02964, 59.987931981865394, 59.98871295644578, 59.98758471713455, 22.8671476378776, 22.91553238622797, 22.87937538521804, 0.999992600302632, 0.9999869835474561, 0.9999956908875702, 6474.916164234657, 6478.5816394604035, 6474.621089390235, 135.76091332974465, 30.175008275082746, 20.80911037707824, 6473.762019629074, 6473.206921173721, 6474.861210237275, 284.57577045681217, 284.25786401544536, 284.78720500793304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.62, 731.2272, 1.502899, 1098.626, 706.5887, 7.769086, 5489.071, 709.004, 1.548965, 1098.146, 736.2136, 1.489981, 1097.337, 713.5942, 7.703163, 5497.48, 100.0, 99.88469, 99.79878, 99.8921, 99.73798, 99.94973
37867.399040000004, 59.98703743528325, 59.98967622108949, 59.987176294640385, 22.874990123215092, 22.880665156752702, 22.873460762814176, 0.9999942889460528, 0.9999924003788586, 0.9999943823977802, 6469.869576670637, 6476.616661194744, 6476.955091548553, 132.77222960638983, 27.718109859366223, 17.9734486584789, 6470.316930082661, 6473.623613616829, 6479.919281917794, 284.56791116490683, 284.37831075229263, 284.744999594653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7294, 7.621216, 5500.673, 731.0715, 1.503451, 1098.647, 706.5499, 7.768718, 5489.183, 709.004, 1.549333, 1098.532, 728.6409, 1.508974, 1099.74, 711.288, 7.73118, 5494.086, 100.0, 99.9196, 99.79903, 99.91405, 99.95395, 99.89108
37869.708280000006, 59.985735394488465, 59.988003887685956, 59.98625698183226, 22.87111114742357, 22.893479797399607, 22.876368254053205, 0.9999928422247695, 0.9999928169890564, 0.9999943744514185, 6475.963518037439, 6476.063444320541, 6477.659650114963, 129.90284145754822, 27.271264329691917, 24.367156349188463, 6479.207832123189, 6474.786636482621, 6475.293253987591, 284.60258502174923, 284.2683779530191, 284.6868740372209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 715.4601, 7.686, 5499.042, 737.0444, 1.488531, 1096.845, 710.8398, 7.729695, 5495.229, 712.2857, 1.54492, 1099.111, 727.6871, 1.510252, 1099.679, 713.2364, 7.706459, 5497.411, 99.97613, 99.71179, 99.90356, 99.94242, 99.94433, 99.95153
37872.068880000006, 59.98908055329806, 59.98725773795815, 59.988214343447645, 22.85907414049967, 22.88441677988279, 22.848051001884972, 0.9999939696873401, 0.9999869601858862, 0.9999934335819115, 6472.66366095164, 6474.462698438108, 6471.0424565922185, 127.47119706183048, 30.15482584529923, 23.282167839088743, 6473.529167514024, 6472.938887940936, 6471.653705195127, 284.57067708533395, 284.35970271959593, 284.8140792752668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7491, 7.621038, 5500.28, 731.0715, 1.503451, 1099.117, 706.6081, 7.768534, 5489.011, 708.8875, 1.550252, 1098.785, 723.5479, 1.520662, 1099.945, 707.4311, 7.760296, 5489.788, 100.0, 99.9102, 99.7988, 99.87228, 100.0, 99.82005
37874.35788, 59.98593346496053, 59.9890277588884, 59.99017604297606, 20.781622055136335, 20.66320500460553, 20.515599652439562, 0.9999964387693585, 0.9999932038893689, 0.9999949275933272, 5659.205525574805, 5627.940169717975, 5593.353693825297, 108.46015346505555, 19.93880075668062, 16.388756600726538, 5454.949517051648, 5409.39376520893, 5381.4079703883035, 284.4547878134011, 284.11685617425326, 284.6056937503989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.7294, 7.621038, 5500.505, 730.9937, 1.503267, 1099.327, 706.6469, 7.76835, 5489.293, 708.9846, 1.549701, 1098.747, 723.7386, 1.519749, 1099.954, 594.6648, 8.284204, 4662.368, 100.0, 99.90091, 99.80523, 99.91232, 100.0, 84.76913
37876.6914, 59.98788154410107, 59.98449081449491, 59.98862548029201, 22.139604921539213, 22.19326170638231, 22.242227905003595, 0.9999954758620232, 0.9999893479955846, 0.9999948989961739, 6343.092755192376, 6341.856907651411, 6347.109183256954, 136.27367601972907, 27.831633958237944, 22.889080701126204, 6381.842996058194, 6404.94049996041, 6438.129772043572, 284.61141999709224, 284.25017383539927, 284.6203137540961, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.69, 7.621752, 5500.452, 731.1105, 1.503267, 1099.021, 706.5499, 7.76927, 5489.082, 709.0623, 1.549885, 1099.012, 468.8239, 1.682469, 736.2333, 707.8088, 7.75755, 5490.79, 100.0, 99.93999, 99.80604, 99.90965, 69.51271, 99.83026
37878.99876, 59.982605630545365, 59.983246478986906, 59.985973977055146, 22.838571939734678, 22.873564413237023, 22.859271553806746, 0.9999953085868167, 0.9999918500587696, 0.9999935216995678, 6469.080517775352, 6472.049519821771, 6472.143397198052, 139.65312604648796, 31.070431378104786, 22.4762464129808, 6477.8672994795415, 6465.758583649895, 6470.338149058598, 284.5664639497449, 284.2416703606604, 284.71424323048774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.6111, 7.622644, 5500.388, 731.3828, 1.504188, 1099.352, 705.9869, 7.774056, 5488.583, 250.4153, 1.687414, 621.6053, 723.1473, 1.521393, 1100.238, 708.5842, 7.761762, 5491.356, 100.0, 99.939, 99.82105, 56.50878, 100.0, 99.84143
37881.28592, 59.98412060103359, 59.9854887699296, 59.98019150681082, 22.816654837791674, 22.8063853916745, 22.768960969176856, 0.9999949910888335, 0.9999930510077327, 0.9999926765689682, 6424.357629632931, 6427.80156085646, 6414.418251291949, 130.88666618578873, 26.793133682228927, 23.85234653189491, 6390.75191117859, 6378.352037335407, 6384.560971877796, 284.59903358354364, 284.4044888476136, 284.7090972178528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3746, 7.624786, 5500.602, 730.9354, 1.504188, 1099.503, 773.5596, 6.834916, 4717.854, 705.1979, 1.556136, 1098.154, 723.1855, 1.52121, 1100.601, 707.0136, 7.76286, 5489.882, 100.0, 99.949, 85.77795, 99.83341, 100.0, 99.81574
37883.62644, 59.98328887179738, 59.980261953938566, 59.979920889287826, 19.95516690266853, 19.730888874276367, 19.59848293494428, 0.9999984091792138, 0.9999929081304747, 0.999997814687209, 5406.671180718717, 5438.675024396195, 5509.370036870046, 95.1825396653885, 12.038276249634691, 8.707186905371003, 5775.23970124013, 5840.461866750572, 5894.647151845193, 284.482344369497, 284.14348210892996, 284.65770891338985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.414, 7.624608, 5500.601, 727.8224, 1.510635, 1099.703, 705.6375, 7.775897, 5487.64, 705.5281, 1.555952, 1098.26, 723.2999, 1.520479, 1100.2, 706.9937, 7.764874, 5489.621, 100.0, 100.0, 99.776, 99.84046, 100.0, 99.80114
37885.991720000005, 59.98429053597168, 59.98468339240878, 59.98515317512366, 22.83305531335266, 22.8333302561527, 22.821783234538298, 0.9999933190006334, 0.999991317183141, 0.9999946596576512, 6459.150485809108, 6465.595589928727, 6466.617806990748, 136.07924947625315, 26.64257593475213, 20.692722363505254, 6456.439697419013, 6462.149847080663, 6463.203379808317, 284.57765772025095, 284.26536874817754, 284.73347493851963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.484, 728.5034, 1.509714, 1100.001, 705.754, 7.783076, 5484.301, 703.5085, 1.559078, 1096.342, 720.515, 1.528515, 1100.528, 702.0035, 7.809556, 5478.439, 100.0, 99.95535, 99.76746, 99.71533, 100.0, 99.62491
37888.30612, 59.980538042187916, 59.98030213446787, 59.98102684154516, 22.86424813897444, 22.862245048375748, 22.851676588507267, 0.9999944652246516, 0.9999916158720179, 0.9999944123970543, 6472.558103642954, 6476.009416836857, 6475.268060897764, 129.59058420629208, 31.681839171568413, 21.24310799393652, 6469.483249544661, 6470.482916507121, 6476.2553011955715, 284.60425195473255, 284.31245896663444, 284.7605012157995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 725.9287, 7.579277, 5499.396, 725.6629, 1.515792, 1099.854, 704.6281, 7.785469, 5486.428, 705.2368, 1.555952, 1097.457, 723.8722, 1.519566, 1100.243, 707.1925, 7.762677, 5490.292, 99.98432, 99.98537, 99.73408, 99.79112, 100.0, 99.8221
37890.6226, 59.98419857944096, 59.980668615833316, 59.98340931655943, 22.846179729224612, 22.88884885751928, 22.85525482865206, 0.9999922951742783, 0.9999905719277595, 0.9999955004503823, 6469.384595650834, 6473.090089934805, 6472.010313125131, 136.7212686988414, 21.190109326133552, 20.079194975088285, 6467.356861341415, 6475.514235571088, 6466.752843117003, 284.6146234724213, 284.41913423232484, 284.75248350110377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.4413, 7.569283, 5497.756, 728.5034, 1.508977, 1099.205, 706.2198, 7.773504, 5488.171, 705.7222, 1.555952, 1098.086, 724.2155, 1.519932, 1100.057, 707.0334, 7.763227, 5489.831, 99.96561, 99.97312, 99.78976, 99.75108, 100.0, 99.82305
37892.99276, 59.98307630160175, 59.982268047431724, 59.98099371119218, 22.87496621782122, 22.892920427811966, 22.867033807389856, 0.9999967184745628, 0.9999903188697431, 0.9999937165748437, 6467.304115809926, 6468.515741503242, 6474.42889244304, 138.44993220366575, 27.78619520124812, 20.550146896555816, 6475.710646053439, 6471.776353136496, 6474.292766722685, 284.60759649734143, 284.12552333973235, 284.75358921565413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 733.8738, 7.479513, 5489.249, 734.7681, 1.494794, 1098.217, 712.3734, 7.715705, 5496.033, 712.111, 1.544185, 1099.672, 730.3576, 1.504591, 1099.184, 713.4352, 7.704811, 5497.409, 99.80312, 99.83647, 99.92647, 99.94634, 99.89991, 99.95149
37895.381760000004, 59.98334973525436, 59.98387692869496, 59.98017259015364, 22.86133091310193, 22.89571402487997, 22.85872891367644, 0.9999949670696371, 0.9999922035729074, 0.9999950128920424, 6472.690369326019, 6476.03531568009, 6471.912351944554, 135.52579302590084, 26.656503323966263, 21.83974474268598, 6478.157241192498, 6467.907247382921, 6472.936817192756, 284.5973540538962, 284.30006325137697, 284.7274831588709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.5848, 7.555541, 5497.601, 728.4839, 1.510082, 1099.653, 706.2587, 7.773136, 5488.51, 705.664, 1.555768, 1097.593, 724.2346, 1.519749, 1100.005, 707.1726, 7.76286, 5489.663, 99.95487, 99.96704, 99.78461, 99.77975, 99.99906, 99.81559
37897.72956, 59.98448668894468, 59.98457952645222, 59.98152544933417, 22.86799916148766, 22.910095424522574, 22.87482130946266, 0.9999945219307086, 0.9999878085430862, 0.9999953800673363, 6465.995561257885, 6467.806061597195, 6471.490904474717, 137.0543771173052, 30.387065437708316, 19.488406736401885, 6470.54383665346, 6473.8117198001455, 6470.362538647804, 284.5256116330402, 284.12398822904686, 284.6457781740098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555541, 5497.658, 728.017, 1.50953, 1099.404, 705.9869, 7.773872, 5488.463, 712.1304, 1.544185, 1099.406, 730.472, 1.504591, 1099.176, 714.2504, 7.694007, 5498.766, 99.95288, 99.94443, 99.78774, 99.94461, 99.9237, 99.96061
37900.151920000004, 59.98399883034236, 59.98417526987665, 59.98654833139113, 22.853588963178943, 22.89264330575186, 22.856757106663157, 0.9999944432505791, 0.9999898089012873, 0.9999938441800599, 6472.648462838368, 6479.586755260182, 6472.147618839971, 135.6174248944385, 28.119730983182308, 19.062852845433856, 6475.092354918747, 6478.747086291782, 6469.204179080125, 284.53899562794373, 284.28178281420674, 284.73307211095886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3351, 7.625678, 5500.595, 721.9664, 1.523897, 1100.277, 700.3575, 7.821547, 5480.071, 715.9752, 1.536646, 1100.104, 733.1044, 1.499112, 1098.768, 714.9263, 7.694556, 5497.556, 100.0, 100.0, 99.61401, 99.98913, 99.88664, 99.96473
37902.4378, 59.9823251800133, 59.98235178846626, 59.98693661962997, 22.891469563927515, 22.871954871563457, 22.883351169548206, 0.9999940337691994, 0.9999884569599171, 0.9999953023487763, 6474.680561453004, 6475.441091831212, 6477.381227898311, 133.41264947066702, 25.873121129253377, 25.33744389846106, 6468.912802127485, 6477.482989279344, 6475.657878738542, 284.52995815329484, 284.25088976919574, 284.6929141052172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.6187, 7.574636, 5499.158, 728.4645, 1.50953, 1099.909, 706.0258, 7.773136, 5488.354, 711.9556, 1.544185, 1099.576, 730.1287, 1.505687, 1098.904, 713.475, 7.704994, 5497.114, 99.98329, 99.96009, 99.78686, 99.95951, 99.89897, 99.95045
37904.72292, 59.986759337484145, 59.987320132840935, 59.98272386337075, 22.862510875430267, 22.8918426079169, 22.881151478327876, 0.999993386765895, 0.9999903196274155, 0.9999937319079485, 6475.560139174753, 6479.109763665991, 6469.971243424013, 133.42139126784014, 25.843642054788234, 24.623710660571305, 6471.2457302304065, 6482.092416588624, 6475.403899606455, 284.46598426859777, 284.2505644135923, 284.6666082092541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 718.2596, 7.657445, 5499.703, 732.7836, 1.497925, 1098.348, 712.0434, 7.716994, 5496.1, 705.6834, 1.555217, 1097.656, 724.1583, 1.519932, 1100.12, 706.7154, 7.767621, 5491.223, 99.99756, 99.83234, 99.92426, 99.83208, 100.0, 99.82403
37907.02668, 59.98523016487374, 59.98378530442391, 59.98817699518496, 22.881727702799914, 22.911625349157692, 22.857446123397313, 0.9999949400832946, 0.9999901535832035, 0.9999950446020756, 6478.84678162118, 6471.465453545464, 6467.6773733615555, 133.857533791861, 24.997724125224536, 21.936203254171232, 6473.682707117181, 6476.796164181841, 6473.677296676742, 284.62452744958625, 284.26940840637394, 284.62999634510106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.138, 7.62782, 5500.705, 728.3672, 1.509898, 1099.229, 705.9286, 7.773504, 5487.837, 712.1692, 1.543082, 1099.634, 730.1478, 1.505322, 1099.095, 713.4352, 7.705177, 5497.239, 100.0, 99.99523, 99.78878, 99.96529, 99.9179, 99.94732
37909.37084, 59.98140600215699, 59.98246913274085, 59.987070729202365, 22.891631839859595, 22.88980099265775, 22.882334174421487, 0.9999941483333493, 0.99999100800019, 0.9999937360043886, 6474.846773339881, 6478.033532104966, 6478.16713853936, 132.96686521376614, 25.013490586323428, 23.881845613335827, 6476.387581763264, 6474.0547269915, 6478.633904455371, 284.589334004829, 284.2913566236181, 284.68797357480037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3549, 7.6255, 5500.6, 728.2894, 1.510082, 1099.686, 712.2181, 7.71681, 5496.15, 705.7222, 1.555033, 1097.361, 723.9676, 1.519749, 1100.113, 713.3954, 7.704445, 5497.233, 100.0, 99.92563, 99.9286, 99.79471, 100.0, 99.95561
37911.768760000006, 59.979112567599714, 59.98180603127777, 59.98206454613028, 22.892889823773615, 22.906613444285203, 22.86547764366625, 0.9999960264197835, 0.9999931011141223, 0.9999946022680446, 6475.740978042143, 6478.693087390833, 6480.176522482603, 134.4330487753739, 27.304816932686208, 22.07488924178051, 6482.495323765609, 6476.951852539603, 6476.539905912133, 284.610689388971, 284.1679893492701, 284.6791494172792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6045, 7.556076, 5497.543, 722.1025, 1.523713, 1100.273, 718.6823, 7.652936, 5500.237, 699.3336, 1.565881, 1095.274, 717.4249, 1.532898, 1100.09, 719.7574, 7.641818, 5500.424, 99.96096, 100.0, 100.0, 99.569, 100.0, 100.0
37914.100600000005, 59.98455583472295, 59.979502600368434, 59.98123083042137, 22.896913198535785, 22.900217105232485, 22.873215510968453, 0.9999956036210778, 0.9999897576795526, 0.9999946471126796, 6473.021447567662, 6477.156904960741, 6482.3211889886015, 135.00438812524237, 28.348505672459396, 19.06882749951592, 6475.997056853111, 6481.73243562878, 6480.6303218857365, 284.5083814603184, 284.27306390159555, 284.64659935336925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625321, 5500.375, 728.2505, 1.510266, 1099.574, 712.257, 7.716626, 5496.097, 705.6834, 1.555217, 1097.486, 723.6815, 1.519384, 1099.866, 713.475, 7.704994, 5497.521, 100.0, 99.9599, 99.92848, 99.81666, 100.0, 99.94303
37916.471000000005, 59.98318395161556, 59.97738134053575, 59.98176368180178, 22.866375738670506, 22.87829596975737, 22.858888381033914, 0.9999944073004953, 0.9999927094456138, 0.9999943451126213, 6471.082225124119, 6470.487127812948, 6470.283640456775, 126.57901332781125, 25.00619633601491, 21.90195638383102, 6469.750832510731, 6469.129259581239, 6478.998127940567, 284.60257170192824, 284.2791963444175, 284.61692447791035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3351, 7.625321, 5500.537, 728.4256, 1.509714, 1099.88, 711.7717, 7.720859, 5494.007, 707.4505, 1.551539, 1099.071, 727.3629, 1.511531, 1099.647, 707.8088, 7.757, 5489.956, 100.0, 99.98768, 99.91443, 99.89164, 99.91869, 99.81597
37918.78200000001, 59.98013794965327, 59.9835124249005, 59.98363631957666, 22.878946544291942, 22.91235031295211, 22.87831335030599, 0.9999921540561456, 0.9999909767849927, 0.9999952234216336, 6471.134395688612, 6483.476588564636, 6479.8761339811, 135.00106663197994, 27.404098888478075, 21.694601714019186, 6471.7364177228055, 6472.848119156111, 6481.622389863084, 284.64348765404424, 284.28509517206555, 284.7224197829473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 716.6628, 7.674043, 5500.059, 731.5969, 1.503267, 1099.278, 710.8593, 7.738898, 5495.958, 706.6155, 1.554849, 1098.144, 723.6624, 1.519749, 1099.96, 713.5148, 7.704445, 5497.233, 99.99495, 99.93292, 99.89062, 99.82989, 99.99494, 99.9514
37921.09644, 59.98346217955456, 59.98251259055779, 59.981238078362956, 22.8570539625296, 22.877772671305667, 22.836638883898857, 0.9999942710111336, 0.9999939071015305, 0.999993155920013, 6469.7172469394445, 6469.3415154994445, 6469.196572588775, 128.78798806560462, 25.048546582250083, 21.65286598856187, 6470.215870637006, 6469.43788963817, 6469.462183154618, 284.61234039177515, 284.31835373315465, 284.6826356373835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3351, 7.6255, 5500.537, 734.7487, 1.494794, 1098.282, 706.0063, 7.77424, 5488.578, 711.9167, 1.544369, 1099.353, 730.2241, 1.505504, 1099.36, 707.1528, 7.762494, 5490.116, 100.0, 99.81448, 99.78959, 99.98903, 99.90538, 99.81678
37923.436400000006, 59.98183693317346, 59.97814001530784, 59.98048639347753, 22.837066424768732, 22.852949227536442, 22.83263668892449, 0.9999936887537096, 0.9999861123824547, 0.9999935072913272, 6456.6229610469645, 6464.05882490075, 6459.840451604386, 133.28324224268863, 26.811871965430385, 19.9663938928652, 6461.495188930586, 6466.08053717837, 6460.273460604853, 284.5290334700044, 284.28474248170943, 284.74676601927916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555719, 5497.543, 740.8188, 1.478032, 1094.98, 699.7751, 7.825597, 5476.357, 718.4996, 1.531498, 1100.705, 736.2899, 1.490164, 1097.318, 700.91, 7.816881, 5478.791, 99.95497, 99.58121, 99.56873, 100.0, 99.75477, 99.61075
37925.7528, 59.980680624307254, 59.978650817698735, 59.97815802991416, 22.87996763672553, 22.88730063238299, 22.861698954237674, 0.9999948291443659, 0.9999925213515198, 0.9999947869012664, 6472.116117978524, 6467.857239557265, 6468.917473186091, 133.46236726809548, 26.57629245378189, 21.38735751896411, 6470.386838264194, 6472.367245778133, 6475.269657010333, 284.6017377793637, 284.2166208079456, 284.65840070554634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625321, 5500.594, 734.6514, 1.494794, 1098.067, 706.0646, 7.772768, 5488.172, 712.0721, 1.544553, 1099.551, 730.3958, 1.504956, 1099.213, 707.2323, 7.761762, 5490.167, 100.0, 99.82056, 99.78689, 99.97095, 99.94773, 99.81981
37928.09264, 59.97608044141989, 59.97694197567501, 59.97683278207785, 22.86971557660709, 22.876537051504908, 22.85182717487917, 0.9999935595864374, 0.9999882765828156, 0.9999939634004092, 6471.8659357393235, 6474.7753803927835, 6477.337394228609, 133.6735240501891, 30.754776843330546, 20.587434547464, 6470.315387287031, 6470.3665376242425, 6475.36420284559, 284.52743256221777, 284.2735764280387, 284.7382165347915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6242, 7.555719, 5497.658, 734.4957, 1.494241, 1097.557, 706.0646, 7.772584, 5488.228, 712.0333, 1.543633, 1099.492, 730.2813, 1.505322, 1099.388, 707.272, 7.762677, 5490.354, 99.95487, 99.80667, 99.78456, 99.91994, 99.90818, 99.82322
37930.48704, 59.974217019173565, 59.97519729585058, 59.97546692584496, 22.864513361084448, 22.878470253368178, 22.851572114991342, 0.9999972203940154, 0.9999919275027961, 0.9999966427023307, 6464.843953839519, 6472.845247349043, 6469.731471939703, 134.92036599787343, 26.977631366117294, 17.577625519375715, 6470.4458103554525, 6471.874045756156, 6471.729914235275, 284.6302190912788, 284.36325915905724, 284.6469258142239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 733.8738, 7.478799, 5489.468, 728.3088, 1.509161, 1099.142, 712.3346, 7.715705, 5496.031, 706.0135, 1.553746, 1098.26, 725.6843, 1.51427, 1099.806, 709.8964, 7.741984, 5493.222, 99.79713, 99.95542, 99.93167, 99.84038, 99.98097, 99.86864
37932.772320000004, 59.9758104128901, 59.97405998176342, 59.975570864127505, 22.888709852348413, 22.903880232883278, 22.861931140675548, 0.9999964101825233, 0.999988174281895, 0.9999956092060084, 6473.81972162208, 6486.696271435894, 6479.690553484596, 140.56657987671952, 30.07038682244729, 20.52498912647468, 6471.571647787125, 6482.075812044337, 6476.957656896255, 284.54792447698105, 284.26966751621865, 284.73263572216507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555719, 5497.601, 733.1727, 1.498294, 1098.838, 708.2387, 7.744973, 5494.086, 708.2466, 1.550988, 1098.119, 730.3576, 1.504774, 1099.103, 713.3358, 7.704628, 5497.116, 99.95592, 99.8634, 99.86596, 99.84117, 99.91709, 99.94098
37935.16984, 59.976664633939535, 59.98006662495116, 59.97375319098698, 22.89522202814339, 22.895253737120473, 22.896178979487566, 0.9999961225189608, 0.9999887280484054, 0.9999946623646127, 6475.757685837809, 6479.383926789947, 6485.446510274283, 138.92199137280613, 32.748412887877066, 17.520867754840765, 6473.6155991987935, 6472.22684642471, 6476.645142210567, 284.577791382505, 284.21241973823476, 284.64171551258204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 725.6921, 7.577313, 5499.382, 724.9042, 1.518924, 1100.262, 716.9158, 7.665269, 5500.239, 699.353, 1.566065, 1095.357, 736.6332, 1.488703, 1096.757, 719.7574, 7.641818, 5500.148, 99.98489, 100.0, 99.99779, 99.60205, 99.68825, 100.0
37937.47208, 59.973197379149944, 59.97088919663661, 59.97327544785459, 22.874573722174084, 22.925679530797005, 22.875352839187602, 0.9999970061419442, 0.999991378507427, 0.9999956023848023, 6473.146139815075, 6478.257098763241, 6477.883013387596, 140.7308119281597, 28.40334724624313, 16.314264925837506, 6479.729650464716, 6474.66330715839, 6474.201173828445, 284.593957517445, 284.4035034985972, 284.7221234535935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.323, 7.563214, 5497.594, 728.3867, 1.510082, 1099.829, 712.257, 7.716258, 5496.266, 705.8776, 1.555584, 1098.145, 730.205, 1.505504, 1098.848, 713.4352, 7.70536, 5497.348, 99.95872, 100.0, 99.92135, 99.82995, 99.94244, 99.94512
37939.819520000005, 59.97058959555532, 59.972801281352744, 59.97615218794104, 22.881491399576323, 22.893466367885996, 22.891516607906492, 0.9999952841557054, 0.9999894740061642, 0.9999962521301985, 6475.97941843429, 6474.9138591513565, 6473.120268040695, 139.396671523228, 26.289265642414193, 19.970561232592445, 6472.233143246974, 6481.2782950088185, 6478.0573604289775, 284.5578313788475, 284.2317516840615, 284.6210366476991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3351, 7.625143, 5500.542, 728.4839, 1.50953, 1099.681, 712.3346, 7.71681, 5495.862, 705.7222, 1.556136, 1098.212, 730.3004, 1.504956, 1099.174, 713.475, 7.704445, 5497.233, 100.0, 99.99468, 99.92845, 99.80082, 99.94481, 99.95145
37942.182160000004, 59.980008433649004, 59.98016315058908, 59.97581024677714, 22.86327826139664, 22.902733119730275, 22.84331628737351, 0.9999929907021838, 0.9999921591719728, 0.9999928065968408, 6476.464682346622, 6474.09147283223, 6474.139963535656, 127.60722997222979, 22.102757626714265, 22.12737371750586, 6468.288166888594, 6478.26211626655, 6479.455808702288, 284.4305447335967, 284.3264951819066, 284.7548761293587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 714.987, 7.690462, 5498.75, 734.6902, 1.494794, 1098.103, 705.8316, 7.775161, 5488.291, 712.0721, 1.544001, 1099.261, 723.9866, 1.520662, 1100.531, 707.113, 7.763776, 5489.926, 99.97576, 99.79261, 99.78578, 99.93138, 100.0, 99.81666
37944.55216000001, 59.975720616441464, 59.979725343554215, 59.97992069034018, 22.865437843406085, 22.9157875974347, 22.86818037037794, 0.9999937661466034, 0.9999908719362602, 0.9999920082705704, 6470.950451568373, 6472.8312419980675, 6476.0563362943285, 132.32560741680936, 25.338719194197438, 21.816267009293256, 6478.243317933893, 6481.571246710657, 6476.4208238745705, 284.49290854024696, 284.28322398093854, 284.75187844585395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3154, 7.625321, 5500.427, 728.4256, 1.508977, 1099.592, 712.3152, 7.716258, 5495.974, 705.8193, 1.5554, 1097.447, 730.0143, 1.5066, 1099.787, 713.5545, 7.704445, 5497.46, 100.0, 99.9615, 99.93269, 99.76651, 99.97922, 99.94932
37946.89144000001, 59.977592473662135, 59.97948596484916, 59.98051641620744, 22.865433058376894, 22.87827711883263, 22.854576034401873, 0.9999937027074192, 0.9999890883630763, 0.9999935343180901, 6467.461695441018, 6469.876391415421, 6472.136765294358, 133.65533705468897, 28.431582803043852, 23.932269698873824, 6469.704220352519, 6470.909097193525, 6471.706749875163, 284.6917636355259, 284.3706367577141, 284.74656004330797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3351, 7.6255, 5500.705, 728.27, 1.509714, 1099.282, 705.9675, 7.773872, 5485.306, 713.1984, 1.54014, 1100.009, 721.1827, 1.526323, 1100.511, 717.4711, 7.665623, 5500.152, 100.0, 99.9333, 99.75365, 99.99938, 100.0, 100.0
37949.22752, 59.98485011103351, 59.98275398204557, 59.98147254387251, 22.883889694881443, 22.89488969140535, 22.823724991411094, 0.9999928450010022, 0.9999894077598565, 0.9999919473636458, 6473.015864464096, 6474.864367991292, 6473.734451224967, 133.25516064521207, 27.469640500404694, 25.861887173694413, 6471.835961079244, 6475.225646734169, 6476.362718513604, 284.7436458190153, 284.39701469641204, 284.80258940982225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 726.7567, 7.565356, 5498.997, 724.3983, 1.518555, 1100.16, 703.6575, 7.781419, 5487.21, 713.0236, 1.543265, 1099.454, 723.9676, 1.520114, 1100.115, 713.4551, 7.704445, 5497.354, 99.97569, 100.0, 99.76605, 99.97712, 100.0, 99.94633
37951.539800000006, 59.989727210968034, 59.98186247727396, 59.986131818157794, 22.88129620983727, 22.891765271516796, 22.850340111145155, 0.9999959711417513, 0.9999891582861662, 0.9999941916052268, 6471.402026572598, 6472.287701700598, 6474.197823184484, 136.317801001421, 28.62658441395888, 19.870052858779673, 6476.5261151598015, 6479.168713926281, 6469.395180624492, 284.675064619296, 284.46442258255286, 284.7838238964305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 725.2781, 7.582311, 5498.805, 722.6473, 1.522608, 1100.426, 706.0646, 7.772584, 5488.466, 711.8973, 1.544369, 1099.469, 723.9103, 1.519566, 1100.148, 713.4949, 7.704994, 5497.466, 99.98058, 100.0, 99.7951, 99.94946, 100.0, 99.94525
37953.92068, 59.9870014127946, 59.99007735331342, 59.99011413759677, 22.8567501048608, 22.882464695687254, 22.858346049604474, 0.9999966128061608, 0.9999888904675487, 0.9999946284041865, 6470.273431486231, 6471.535440251339, 6468.197239558242, 135.77318733020286, 32.216595100983795, 17.28118712908281, 6470.514026604282, 6473.640942816374, 6473.477440136828, 284.58584573696965, 284.37460545103767, 284.9100070716943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 733.8541, 7.479692, 5489.191, 715.8962, 1.536791, 1099.925, 712.7422, 7.712944, 5496.616, 705.761, 1.555768, 1097.868, 730.3004, 1.504226, 1099.209, 706.8546, 7.765058, 5489.88, 99.80721, 100.0, 99.93707, 99.81413, 99.87592, 99.81235
37956.22984, 59.990626575325074, 59.99634454791669, 59.98790550832522, 22.867295620085642, 22.887778404616597, 22.85212481858344, 0.9999945430342657, 0.9999902566075619, 0.9999961501559637, 6472.0113155368335, 6479.184197685585, 6478.718986856993, 135.8740415386103, 33.298743961157925, 13.030737315474653, 6475.759899557578, 6476.544373040453, 6482.021686409562, 284.6498396718404, 284.46225989346226, 284.88951242932944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6242, 7.555362, 5497.601, 722.0052, 1.523529, 1100.409, 706.0258, 7.773872, 5488.361, 712.0333, 1.544185, 1099.483, 723.9866, 1.519384, 1100.462, 713.4352, 7.70536, 5497.353, 99.95592, 100.0, 99.78448, 99.95159, 99.97857, 99.95144
37958.53828, 59.99248445910198, 59.99343026416844, 59.993897664824345, 22.864382424518233, 22.881275080422498, 22.879831762353362, 0.9999959882533868, 0.9999932790319058, 0.9999960210142783, 6473.670489465646, 6472.453393728902, 6484.379177661287, 132.85082763334105, 26.37395336419513, 21.271111869308697, 6479.5086184713655, 6475.722497954199, 6476.775458034568, 284.6510074479048, 284.4808872151781, 284.8208426483592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 727.6045, 7.555541, 5497.595, 722.0052, 1.524081, 1100.393, 712.2375, 7.715153, 5496.151, 705.7805, 1.5554, 1097.752, 723.8913, 1.519201, 1100.379, 713.4949, 7.704445, 5497.234, 99.95288, 100.0, 99.93175, 99.79424, 99.99565, 99.94937
37960.82192, 59.99319907685565, 59.9936254516039, 59.99795128507129, 22.869024251514226, 22.922149597075578, 22.885620398469, 0.9999958117375435, 0.999990478010822, 0.9999944566276422, 6478.4025663568245, 6473.999458293396, 6480.266378904048, 137.89840749319427, 27.326919654611174, 21.860956513947713, 6482.08384238098, 6480.1013584716875, 6477.069874336938, 284.6948762643653, 284.4062807757737, 284.86982263711997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 720.0, 721.3154, 7.6255, 5500.595, 728.2505, 1.510082, 1099.573, 718.6823, 7.653305, 5500.238, 699.45, 1.566065, 1095.435, 718.0353, 1.531985, 1100.587, 718.2465, 7.661595, 5499.582, 100.0, 99.9598, 100.0, 99.57738, 100.0, 99.9941
