TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38239.430360000006, 59.9818348673874, 59.97880056500746, 59.98320078862618, 22.88066993371199, 22.914949774187146, 22.878422449828154, 0.9999960359436686, 0.9999893280829346, 0.9999966079542693, 6471.954516341484, 6472.323850436841, 6475.51398272096, 136.2123496864615, 22.52613149542867, 18.716928430446302, 6476.130380408551, 6476.70351248604, 6479.477104545675, 284.73188517809655, 284.50928826078587, 284.9098831552646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.2957, 7.625857, 5500.594, 728.3088, 1.509714, 1099.81, 723.8458, 1.519805, 1100.429, 725.7622, 7.576559, 5498.812, 712.7325, 7.711869, 5495.92, 714.2702, 1.53989, 1100.009, 100.0, 99.98135, 100.0, 99.977, 99.93792, 100.0
38241.705400000006, 59.98041639527618, 59.98042954205534, 59.980689480300136, 22.89785103451989, 22.910930825332454, 22.86272984557842, 0.9999963397920831, 0.9999914446824295, 0.9999960604657988, 6467.831154411759, 6476.335803971354, 6484.952975314597, 132.1626242969396, 23.505902642764568, 19.11753752062623, 6467.223404378966, 6489.027097130388, 6486.84274548929, 284.7198281215922, 284.45481808773286, 284.9113386176111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 727.5651, 7.555897, 5497.71, 721.9469, 1.523897, 1100.27, 729.8246, 1.506, 1099.511, 731.1605, 7.521032, 5494.932, 709.1656, 7.744925, 5493.825, 715.4631, 1.538059, 1100.273, 99.95696, 100.0, 99.95415, 99.89255, 99.87405, 100.0
38244.04452, 59.98301374385449, 59.97914295005036, 59.980906563687824, 22.885898181797906, 22.92569664143146, 22.86864911997017, 0.9999988242107386, 0.9999946370830738, 0.9999957327813788, 6476.095556555308, 6477.619200206603, 6483.387483783041, 131.0045802685977, 21.659957131496014, 15.639346820064475, 6477.9466672707185, 6485.519644302305, 6482.116796494245, 284.69272150638295, 284.55024175719115, 285.0028541321641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.2957, 7.626035, 5500.704, 728.27, 1.510082, 1099.849, 727.2817, 1.510786, 1099.299, 725.7622, 7.576375, 5498.817, 712.7707, 7.712417, 5496.331, 719.3797, 1.529086, 1099.996, 100.0, 99.98485, 99.96559, 99.97709, 99.92714, 100.0
38246.39192, 59.982042475060716, 59.97917713663221, 59.98295166042083, 22.87907962007179, 22.909900610197518, 22.87292313039416, 0.9999967145319456, 0.999996886817849, 0.9999961363493882, 6473.6679093902385, 6482.842227292596, 6485.169366672157, 129.06874736995792, 16.628137929497143, 15.94700249587413, 6479.741352730984, 6479.131586634286, 6488.621668790489, 284.7047272043527, 284.55721153206247, 284.99836720450634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.2957, 7.626035, 5500.646, 728.4256, 1.509898, 1099.766, 730.1547, 1.505263, 1098.745, 725.7622, 7.576375, 5498.7, 712.6563, 7.711321, 5496.067, 719.3996, 1.529086, 1099.886, 100.0, 99.98829, 99.88447, 99.97701, 99.92709, 99.98825
38248.726760000005, 59.98002969454195, 59.97990314842296, 59.97782281080376, 22.88238527140743, 22.91110793866363, 22.896824072198992, 0.9999970114442023, 0.9999958496932314, 0.999996964554628, 6473.454692312203, 6481.091751179089, 6484.5250326557325, 132.38643541053693, 15.592383989283462, 14.406431181704193, 6481.003952209578, 6486.443687604283, 6488.007846351054, 284.7144341064765, 284.5310257686127, 284.8666686831236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.2957, 7.626035, 5500.594, 728.4061, 1.510082, 1099.53, 729.9606, 1.504895, 1099.476, 725.7622, 7.576191, 5498.647, 712.58, 7.710409, 5496.351, 719.2007, 1.528903, 1100.35, 100.0, 99.98658, 99.89782, 99.974, 99.93224, 99.99442
38251.04176, 59.98332214097049, 59.98424223190055, 59.98419891908023, 22.8762042967576, 22.909038092017376, 22.89022634439001, 0.9999960013831911, 0.9999950120203102, 0.9999972994665561, 6477.9799957553905, 6482.688361602893, 6485.598866685798, 133.41868568790483, 13.797970003015052, 14.461710197927005, 6463.418162125518, 6461.593002902844, 6451.836589270737, 284.74551398450285, 284.54516019551113, 284.9989211915328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.2957, 7.625678, 5500.484, 728.3088, 1.510266, 1100.097, 730.1741, 1.505816, 1099.053, 725.7816, 7.576375, 5498.648, 712.332, 7.714061, 5497.138, 719.3797, 1.529635, 1100.152, 100.0, 99.97206, 99.9363, 99.977, 99.94655, 100.0
38253.35096, 59.980975992672874, 59.97875602407043, 59.9832002861238, 22.6896436147549, 22.67540620400037, 22.626174954536538, 0.9999963986918009, 0.9999887649076639, 0.9999963510894802, 6382.087467705923, 6388.846413354034, 6388.20920101492, 128.34926753086074, 26.899843494656125, 22.90223248081338, 6364.231566123475, 6361.651907002158, 6365.16528474197, 284.67205735164174, 284.3790571489271, 284.9584081818598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 679.9144, 7.484689, 5244.282, 728.8342, 1.508609, 1099.36, 729.6111, 1.505263, 1099.146, 725.7622, 7.576559, 5498.922, 712.3511, 7.710226, 5497.24, 719.7574, 1.529452, 1100.125, 99.88827, 99.98546, 99.92098, 99.979, 99.94842, 100.0
38255.69056, 59.984360734799424, 59.98575824259443, 59.98232026641339, 22.069416097143215, 22.103002302090008, 22.083825108537578, 0.9999978863535665, 0.9999917563872494, 0.9999968586226444, 6304.664169307794, 6319.900922592733, 6341.767974523142, 132.04672778507575, 26.73568798953329, 18.708882101830355, 6353.818681491246, 6365.661287558055, 6365.304178058911, 284.7151732410081, 284.49195241021414, 284.9754849983035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.758, 7.642454, 5500.397, 726.3244, 1.51524, 1099.645, 645.6743, 1.650313, 975.7936, 725.7233, 7.576927, 5498.819, 712.7898, 7.712052, 5497.535, 720.5925, 1.52817, 1100.28, 100.0, 99.96631, 91.58369, 99.97697, 99.94101, 100.0
38257.982480000006, 59.98360044319789, 59.98328912555815, 59.9832333652779, 22.697876626169485, 22.553345765855177, 22.446470202216513, 0.9999970316241694, 0.9999923524483603, 0.9999962067973873, 6246.6957197284355, 6346.492518046787, 6426.6596559235895, 130.42240933255562, 21.190230207308105, 16.859494823597288, 6484.510952550018, 6482.048458680474, 6487.5939013113, 284.678790833367, 284.56527013873546, 284.99867182974276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.5609, 7.643703, 5500.443, 725.1182, 1.516161, 1099.806, 727.5146, 1.510786, 1100.074, 323.1766, 8.436672, 2329.959, 713.1522, 7.710043, 5496.65, 720.1352, 1.52817, 1100.231, 100.0, 99.98092, 100.0, 44.73659, 99.93769, 100.0
38260.310000000005, 59.9789494774256, 59.979324284989346, 59.978536404577326, 22.890283917304266, 22.89642524467551, 22.856818856404043, 0.9999970055649086, 0.9999890282699765, 0.9999976199165344, 6471.831063541876, 6468.927596985936, 6465.579604993729, 133.82911374136575, 20.99333738055202, 15.683848129617218, 6441.887286478089, 6443.806174544197, 6432.502578542985, 284.82439413341905, 284.5535333445219, 284.9753693427724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.5214, 7.644774, 5500.495, 725.1765, 1.516161, 1099.493, 727.5341, 1.511706, 1099.953, 724.0922, 7.595314, 5499.55, 818.2922, 5.529488, 5474.855, 720.2147, 1.527255, 1100.39, 100.0, 100.0, 99.99437, 99.99042, 92.71416, 100.0
38262.593680000005, 59.98543265184971, 59.9887013290679, 59.985192351005495, 22.897315331667734, 22.92050834103741, 22.898141530094968, 0.9999938294555536, 0.9999896682955661, 0.9999957748982387, 6475.81036705427, 6483.8738605480485, 6486.529536395141, 132.499755481766, 25.397704567642336, 18.64510935698945, 6474.266068784074, 6486.46607639798, 6487.249194246456, 284.6735133766679, 284.51340691364226, 285.00690532148974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.4229, 7.645488, 5500.436, 725.157, 1.517266, 1100.13, 727.8641, 1.510602, 1099.534, 724.0533, 7.595314, 5499.824, 713.7054, 7.70219, 5496.557, 718.0278, 1.531283, 1100.328, 100.0, 100.0, 100.0, 99.99135, 99.96554, 100.0
38264.87092, 59.9876194145247, 59.985946874269715, 59.98729349953435, 22.887966102482288, 22.913505953231578, 22.884176514470752, 0.9999961391199306, 0.9999926971594432, 0.9999952704121281, 6479.559492829166, 6485.61824012812, 6484.521973971508, 129.980036692584, 23.785182762117074, 20.53407590166489, 6475.677717252401, 6480.8953607314525, 6480.275559725118, 284.75652252845333, 284.39139112247045, 285.0128392288922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 714.2379, 7.704382, 5496.804, 732.2583, 1.50032, 1098.802, 734.0759, 1.494955, 1098.519, 717.7812, 7.662056, 5499.793, 719.9619, 7.639002, 5500.253, 725.9207, 1.515169, 1099.852, 99.95707, 99.87189, 99.80189, 99.99589, 100.0, 99.96097
38267.15196, 59.98983188063768, 59.98789322778339, 59.989469189827915, 22.893561160263996, 22.899864939042523, 22.872928143501674, 0.9999959272730665, 0.9999953560583702, 0.9999959995043848, 6475.084162814445, 6482.958454076881, 6488.859169046627, 129.85856946574472, 23.08062528167784, 21.77399722542441, 6478.446503037747, 6481.691498226761, 6487.6977681380195, 284.72750742547856, 284.561791328404, 284.9495138826523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.344, 7.646024, 5500.262, 725.8575, 1.515977, 1099.906, 728.1747, 1.510602, 1099.758, 724.0728, 7.595129, 5499.659, 713.5909, 7.701277, 5496.791, 719.7177, 1.528353, 1100.185, 100.0, 99.9901, 99.95549, 99.9924, 99.95548, 100.0
38269.5414, 59.98749378171155, 59.98875446081911, 59.991970356983884, 22.914497286173187, 22.92437418573076, 22.886668255501714, 0.9999969532337051, 0.9999917213143822, 0.9999953878845376, 6479.68412631728, 6482.861922778506, 6476.031732176916, 139.03732525033885, 25.229955634732505, 15.070133814862402, 6482.824589819164, 6482.998775570057, 6483.460823907633, 284.69384157255064, 284.42023495584425, 284.9803900246351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3243, 7.64638, 5500.545, 732.2778, 1.500872, 1098.991, 727.9223, 1.510602, 1099.936, 724.0533, 7.595497, 5499.542, 720.0, 7.638819, 5500.42, 725.9008, 1.515352, 1099.953, 100.0, 99.89111, 99.96027, 99.99338, 99.99828, 99.96479
38271.83296, 59.98945323005763, 59.990661434815344, 59.98833214970796, 22.888194194333483, 22.902236433003836, 22.900555621042816, 0.9999934933815361, 0.9999923609058985, 0.9999952936095553, 6478.338898852603, 6490.246402439559, 6488.992849450355, 131.5211064151497, 28.72952965549257, 21.33527570449769, 6482.793673863529, 6488.0102006746465, 6478.91569794086, 284.7302150232984, 284.49269031258666, 285.06001794190735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.216, 738.5425, 1.484663, 1096.512, 721.6911, 1.524223, 1100.136, 730.345, 7.522871, 5494.443, 726.1993, 7.57143, 5498.333, 732.1037, 1.501252, 1099.128, 99.98129, 99.67375, 100.0, 99.89747, 99.9703, 99.87017
38274.172920000005, 59.99085881435287, 59.98838363440743, 59.988787514957494, 22.893440719494603, 22.930397341137017, 22.87982736621755, 0.9999953741935236, 0.9999870708208549, 0.9999958078183768, 6477.723226764173, 6481.0554213306, 6487.460342767284, 135.7192854049215, 31.15733908349557, 21.849603546704884, 6481.578942147544, 6479.870285113178, 6480.468552186538, 284.683329429185, 284.4770691015706, 285.0371916747311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.344, 7.646202, 5500.377, 732.1805, 1.501057, 1099.291, 727.8641, 1.510602, 1100.061, 724.0533, 7.595314, 5499.542, 720.0, 7.639367, 5500.366, 729.1613, 1.506196, 1098.914, 100.0, 99.89634, 99.95104, 99.9924, 100.0, 99.95345
38276.438, 59.989818166578964, 59.992048234680915, 59.99210852542897, 22.871359881409028, 22.912580527704144, 22.870084401506293, 0.9999948369640226, 0.9999892924256502, 0.9999963768881418, 6472.280258670163, 6480.147743748188, 6484.842207923572, 140.0815914978616, 30.156108771809613, 20.571368541020775, 6479.296587756532, 6481.308331019658, 6483.3453510986965, 284.7309379895626, 284.51869463046364, 284.95996685947824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5739, 7.578741, 5499.106, 731.986, 1.502714, 1099.297, 729.4753, 1.50692, 1098.95, 721.6066, 7.628041, 5500.27, 715.9371, 7.680823, 5498.452, 737.4915, 1.48532, 1096.32, 99.98329, 99.92924, 99.94443, 100.0, 99.96915, 99.67995
38278.80672, 59.99027275519999, 59.992111553331846, 59.99370047327386, 22.87765855661497, 22.905252834384804, 22.892045313871552, 0.9999961310377787, 0.9999880577810782, 0.9999926812781506, 6479.448376253273, 6482.434053911219, 6489.882646840297, 139.10650233242768, 29.379928848837608, 20.313216869392107, 6482.0887582031, 6481.044190006681, 6485.01949478293, 284.81328786071737, 284.5232653432333, 284.99090882909644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 730.404, 7.527164, 5495.742, 729.1844, 1.506951, 1099.66, 729.2617, 1.508393, 1099.799, 723.9368, 7.595681, 5499.661, 720.0, 7.639002, 5500.253, 732.3224, 1.500336, 1098.672, 99.92117, 99.93222, 99.98033, 99.99142, 100.0, 99.87788
38281.131680000006, 59.992979737673885, 59.99255212760765, 59.98989326984925, 22.890761866502107, 22.899563635756078, 22.88568081042811, 0.9999960044918389, 0.9999893436910314, 0.9999964980202835, 6475.13214123806, 6485.773756248598, 6483.959373058693, 137.37914309229927, 34.30485546916725, 17.724457560719657, 6480.468538158975, 6480.887552449441, 6484.885067651144, 284.79160188470945, 284.53800978949874, 284.9544212134866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578384, 5499.048, 732.2583, 1.50032, 1099.399, 727.8058, 1.51097, 1099.615, 724.1116, 7.595129, 5499.66, 719.9619, 7.639002, 5500.204, 732.3423, 1.500519, 1098.83, 99.98234, 99.94393, 100.0, 99.99242, 100.0, 99.87647
38283.47264, 59.99262380447725, 59.993338861852976, 59.992416662275424, 22.891875835002814, 22.921349652048704, 22.883088817731927, 0.999994683071021, 0.9999892969436465, 0.9999949919918926, 6478.67532952406, 6482.944083145389, 6483.127270817223, 134.90654241148377, 32.47293300900037, 23.079168911898932, 6482.336498725043, 6478.501632271623, 6483.279999552596, 284.64297699981313, 284.4912225009486, 285.0189764330722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3637, 7.646202, 5500.487, 738.6592, 1.48411, 1095.904, 721.6523, 1.524959, 1100.442, 730.345, 7.522871, 5494.723, 726.1993, 7.571795, 5498.441, 726.2189, 1.515169, 1099.982, 100.0, 99.70834, 100.0, 99.90265, 99.97417, 100.0
38285.86840000001, 59.9870010690126, 59.98798203669114, 59.98842436703339, 22.90094106862629, 22.939442158351728, 22.901776242174535, 0.9999951525818723, 0.9999902384939895, 0.9999955298207929, 6480.944591899708, 6484.47519328113, 6482.726641847714, 138.16788250414174, 30.625795564732698, 17.643555337863063, 6480.165512905017, 6487.375625504071, 6482.784995882237, 284.5390298147427, 284.4272796866752, 284.7998348832991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.57892, 5499.048, 732.1416, 1.501241, 1099.171, 727.9611, 1.510602, 1099.771, 724.0922, 7.595314, 5499.662, 720.0, 7.639367, 5500.204, 732.3423, 1.500336, 1098.354, 99.98529, 99.86794, 99.9746, 99.99338, 100.0, 99.8964
38288.1336, 59.990584085138046, 59.98704799089369, 59.987667914568114, 22.90205761631357, 22.92357299713419, 22.87073974433134, 0.9999965665397176, 0.9999889489075455, 0.9999953206434253, 6476.184037251921, 6484.99370002164, 6478.022938321221, 137.43948739259486, 31.60994680535464, 16.868130600154473, 6480.154460948491, 6484.69105589882, 6482.5413174527, 284.6656206518992, 284.39090239946887, 284.84665464593246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.164, 732.2583, 1.50032, 1098.724, 727.6506, 1.511154, 1099.637, 724.0728, 7.595129, 5499.771, 720.0191, 7.638819, 5500.093, 726.1393, 1.516084, 1100.547, 99.98339, 99.89122, 99.97894, 99.98933, 100.0, 99.98833
38290.42504, 59.9813466058134, 59.983331344462805, 59.98743326502689, 22.908087780935514, 22.93121796622889, 22.89662994544145, 0.9999971445451424, 0.9999912645714216, 0.9999976611004874, 6484.401733280446, 6486.6464082812545, 6485.181726373236, 140.14222052355672, 25.944997003595404, 16.151511645929986, 6484.119485699525, 6486.239752166771, 6485.724003904181, 284.65498429328056, 284.53851826919663, 284.9640291000527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 731.9417, 7.504856, 5492.708, 725.9548, 1.515792, 1099.709, 734.2311, 1.495692, 1098.189, 718.2472, 7.657459, 5500.346, 715.2504, 7.683562, 5499.362, 723.1174, 1.521761, 1100.309, 99.86486, 99.97215, 99.81647, 100.0, 99.97784, 100.0
38292.740880000005, 59.98447976520171, 59.98200612604215, 59.985498157966, 22.90461015035709, 22.928903606928962, 22.897276270070435, 0.9999957046671692, 0.9999848329387099, 0.9999968467131543, 6480.59081405877, 6483.0589581257245, 6488.825026033301, 136.36204112759515, 30.144092371564057, 17.202840535784617, 6479.743682989989, 6485.593713716726, 6485.60772994193, 284.66547341249264, 284.47639069703774, 284.944695577868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5739, 7.578741, 5499.048, 731.4801, 1.504188, 1098.708, 727.8641, 1.510602, 1099.749, 724.0922, 7.595314, 5499.772, 719.981, 7.63955, 5500.198, 726.0399, 1.514436, 1099.755, 99.98329, 99.88112, 99.99805, 99.99445, 100.0, 99.98238
38295.0772, 59.98149470871458, 59.98670829791614, 59.983180500893724, 22.8880611715476, 22.926704332907004, 22.873573764911356, 0.999996616503432, 0.9999910202819904, 0.9999956305744858, 6478.899266923285, 6485.409074464342, 6485.457627995269, 136.33410305596647, 26.513071024274268, 19.44079657789416, 6486.1702148222585, 6481.908141253642, 6486.47468834379, 284.7067464107542, 284.4568787965921, 284.93291466854305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.1346, 7.599087, 5500.082, 722.4916, 1.522976, 1100.415, 723.6129, 1.522014, 1100.012, 729.6653, 7.531145, 5494.548, 726.1993, 7.571613, 5498.604, 732.1633, 1.500519, 1098.669, 100.0, 100.0, 99.99973, 99.90544, 99.96722, 99.84122
38297.381680000006, 59.98199408772609, 59.98249933715133, 59.98373780390309, 22.89698723267926, 22.92120464686498, 22.904698275417772, 0.9999961858247305, 0.9999918642491104, 0.9999964762804463, 6477.958153705074, 6486.918861565589, 6484.056478796981, 136.24834750383297, 28.40413307959625, 20.950201838344583, 6478.150810762142, 6484.147993761815, 6486.306242163197, 284.61538633814473, 284.549364798505, 284.99671306722416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.2924, 7.593376, 5499.312, 725.9548, 1.515608, 1100.066, 727.9611, 1.510049, 1099.923, 724.0922, 7.595129, 5499.655, 720.0191, 7.63955, 5500.307, 725.7616, 1.514436, 1100.003, 99.98866, 100.0, 99.92876, 99.99232, 100.0, 99.96779
38299.674680000004, 59.97838932572805, 59.98257172448563, 59.98029126963322, 22.901218207397992, 22.919260854985822, 22.87784645963291, 0.9999970068430442, 0.9999922713604804, 0.9999969704988854, 6486.367397556003, 6480.1723403574415, 6483.7385174549945, 136.00520580264833, 22.191859778383332, 15.973146666616913, 6480.76429526451, 6487.852651740947, 6483.730239672808, 284.66180893582083, 284.5648147418484, 284.9769081498265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.344, 7.64638, 5500.487, 725.9742, 1.51524, 1100.028, 721.3223, 1.524775, 1100.197, 724.0728, 7.595129, 5499.602, 720.0381, 7.639184, 5500.15, 732.3025, 1.49997, 1098.366, 100.0, 100.0, 100.0, 99.99136, 100.0, 99.87638
38302.03972, 59.9772000341412, 59.977868335061856, 59.97884116161483, 22.88852008053441, 22.91120836032395, 22.87952958954985, 0.9999959584719154, 0.999991348813973, 0.9999955652568799, 6480.036501851443, 6488.053501604806, 6484.9683843970415, 132.76758757872267, 27.6403728893647, 20.803603810749337, 6486.606487607791, 6489.519772948958, 6479.897656683294, 284.6514804971114, 284.427227581616, 284.94674717147115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 713.0944, 7.709023, 5497.238, 732.1611, 1.500688, 1098.942, 715.1105, 1.538212, 1099.726, 717.8588, 7.661504, 5499.856, 713.6481, 7.703104, 5497.846, 738.585, 1.483672, 1095.91, 99.94849, 99.90242, 99.97372, 99.99185, 99.94687, 99.63481
38304.410280000004, 59.97571716779154, 59.979372128789265, 59.97997097641564, 22.908446509133277, 22.91959711469694, 22.912267963230313, 0.9999959930718311, 0.9999926792762528, 0.9999962917707697, 6475.724800824821, 6478.916857931661, 6488.832393908352, 131.58996225078772, 27.600148148590733, 20.566337926077267, 6485.315826925781, 6483.840647031059, 6479.981436764474, 284.72653404651237, 284.4054596570041, 284.92789566042694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3637, 7.646202, 5500.482, 725.7797, 1.515424, 1099.789, 721.497, 1.524959, 1100.736, 724.0922, 7.595497, 5499.83, 720.0191, 7.639184, 5500.477, 732.4814, 1.499787, 1098.713, 100.0, 100.0, 100.0, 99.98933, 100.0, 99.88158
38306.741440000005, 59.97590508690379, 59.975873237824665, 59.973171878677995, 22.872781565843084, 22.920425196591694, 22.869928716342873, 0.9999953531111173, 0.9999901401047988, 0.9999946233443322, 6477.344879761104, 6489.815826231806, 6482.617487742581, 135.17725053325103, 32.22355634888561, 21.760476388289135, 6482.929907005928, 6479.378586610242, 6483.190661817518, 284.59952888557007, 284.48029541067336, 284.95346467414714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.344, 7.64638, 5500.597, 732.1611, 1.499583, 1098.907, 721.6135, 1.525143, 1100.791, 724.1505, 7.591269, 5499.213, 721.3925, 7.620191, 5500.181, 729.2806, 1.50876, 1099.672, 100.0, 99.8167, 100.0, 99.98429, 100.0, 99.91859
38309.08428, 59.981227048258916, 59.97787857937287, 59.981389187304906, 22.901180450548722, 22.922146359692118, 22.913916091503236, 0.999994819804147, 0.9999901139896263, 0.9999951891794128, 6479.609219845039, 6483.461716681149, 6484.193908258572, 139.3390651673967, 29.74712959738099, 17.39278410909492, 6482.487877389655, 6488.47722329936, 6484.940086368676, 284.7853715745491, 284.48892550711145, 284.9230068007537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578741, 5499.357, 737.2584, 1.48761, 1097.19, 725.8064, 1.516676, 1100.64, 727.0049, 7.569572, 5498.603, 721.2399, 7.632062, 5500.289, 732.0639, 1.499604, 1097.917, 99.98434, 99.69719, 100.0, 99.97319, 100.0, 99.89341
38311.49156, 59.98488618789296, 59.98116666888339, 59.980871757709906, 22.894477630693032, 22.908643755536062, 22.87723674254769, 0.9999952261735652, 0.9999875503193772, 0.9999953221692147, 6477.696824048155, 6484.530023417323, 6484.102996549859, 138.9030848144654, 28.80933855402236, 19.115655001445248, 6482.648865735028, 6488.559784015144, 6482.251047024534, 284.7415107218504, 284.4909764653904, 284.899929447239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.8335, 7.605155, 5500.006, 732.2583, 1.500688, 1098.749, 727.6506, 1.511522, 1100.043, 724.0339, 7.595314, 5499.602, 720.0, 7.639184, 5500.313, 725.9604, 1.515169, 1099.746, 100.0, 99.90358, 99.97416, 99.99135, 100.0, 99.97748
38313.82828, 59.98373675808473, 59.981708776317895, 59.97934177020009, 22.883628755769095, 22.908280020178285, 22.88001061109567, 0.9999972448577379, 0.9999924668758371, 0.9999962704310574, 6475.179083300866, 6485.874032290449, 6484.896615169227, 134.42322613503325, 23.699142110810044, 15.943507276462014, 6471.749420618927, 6483.934724155807, 6486.093580577036, 284.687330897058, 284.59402130372047, 284.9605548565853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 731.646, 7.505569, 5492.598, 725.7213, 1.515792, 1100.397, 734.3088, 1.495692, 1097.913, 717.8394, 7.661688, 5499.912, 713.8007, 7.701643, 5496.886, 719.5785, 1.529086, 1100.146, 99.86401, 100.0, 99.83513, 99.99803, 99.94197, 100.0
38316.19492, 59.98377162040823, 59.98360456614633, 59.98462169948334, 22.884589542038043, 22.931121180227894, 22.908267892151922, 0.9999960227952976, 0.9999903401832101, 0.9999958395578707, 6475.701376573892, 6489.432353269103, 6484.447528768341, 140.02667746820953, 26.39922689278319, 19.57207444384052, 6480.158267400824, 6483.827816009265, 6483.353338033362, 284.676633591863, 284.56037178140207, 284.93828466683476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5498.996, 732.1221, 1.500872, 1099.009, 727.7088, 1.51097, 1099.718, 724.0533, 7.595314, 5499.49, 719.981, 7.639002, 5500.037, 726.0797, 1.514986, 1100.134, 99.98128, 99.90733, 99.9429, 99.99445, 100.0, 99.99506
38318.51916, 59.98502248105549, 59.98852102091268, 59.98579244040982, 22.869305539935414, 22.901761275472005, 22.901430478105542, 0.999995030873426, 0.9999913686832214, 0.9999957005104311, 6484.089245793457, 6481.486728600233, 6485.921886596226, 138.13472695549217, 21.517104916607877, 19.04956480893202, 6479.971150370656, 6485.788143231157, 6484.122257759421, 284.70936065053775, 284.51536312088075, 284.9724747265534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.048, 725.8769, 1.515977, 1100.111, 727.8641, 1.510602, 1099.459, 724.0922, 7.595129, 5499.608, 720.0381, 7.638819, 5500.468, 725.9405, 1.515718, 1100.151, 99.98128, 100.0, 99.95593, 99.99038, 100.0, 100.0
38320.790440000004, 59.98977173023494, 59.9843642722761, 59.992375396657245, 22.898046219800566, 22.9409374570438, 22.894507827447413, 0.9999960388901197, 0.9999929600637419, 0.9999965452721481, 6485.622765310352, 6486.255734637153, 6487.555478311761, 134.89395706713776, 27.384437994039672, 17.655559408459112, 6484.247824905526, 6483.601177949914, 6481.576801588247, 284.7837450329861, 284.55995126475557, 285.0010899472727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.344, 7.646202, 5500.43, 719.5928, 1.529791, 1100.32, 721.8076, 1.524407, 1100.453, 730.3644, 7.523055, 5494.605, 725.7988, 7.575995, 5499.227, 730.7518, 1.505463, 1099.424, 100.0, 100.0, 99.98905, 99.89745, 99.97977, 99.93334
38323.07448, 59.98805611913215, 59.98884635321754, 59.987685882871396, 22.903111884612656, 22.928454757514235, 22.904381138765388, 0.9999965702460991, 0.9999911782226774, 0.9999953714798719, 6476.592733477401, 6482.37174287258, 6486.8074719192755, 135.08077682772137, 30.761867964162434, 17.98595074468267, 6481.1325974201145, 6478.080397666732, 6483.774877898899, 284.74761066991687, 284.4636598148598, 284.90957969032814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5739, 7.578563, 5499.048, 725.6824, 1.51524, 1100.214, 728.0388, 1.511154, 1099.509, 724.0533, 7.595681, 5499.602, 720.0191, 7.639184, 5500.253, 730.6921, 1.504182, 1098.855, 99.98224, 100.0, 99.98222, 99.99146, 100.0, 99.89478
38325.4152, 59.99133918184329, 59.99018984190095, 59.98985761333842, 22.873859150375587, 22.89856196831382, 22.873739583045225, 0.9999951287083663, 0.9999848976925785, 0.9999927311481771, 6475.045640506791, 6476.047746183736, 6480.7356851112245, 135.4737821010999, 30.41587928472174, 16.912266627523422, 6475.379011294916, 6484.498069458492, 6478.263116465183, 284.7067489732535, 284.5418349784264, 284.95914206511145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 726.0273, 7.573923, 5498.117, 727.4528, 1.510451, 1099.826, 731.0864, 1.502318, 1098.846, 719.723, 7.642199, 5500.02, 714.373, 7.700729, 5497.337, 738.5253, 1.483855, 1095.887, 99.97298, 99.9951, 99.88546, 100.0, 99.95019, 99.6494
38327.749760000006, 59.98687991112344, 59.98473101195593, 59.9879236145058, 22.912058065947345, 22.913026210412955, 22.885820839960186, 0.9999950964030148, 0.9999873970790533, 0.9999966354649532, 6477.584858185162, 6482.578347501801, 6491.481069363013, 141.02943282895012, 29.964039005370523, 19.721593004405804, 6483.252325010779, 6491.6483770045315, 6487.375329299001, 284.7166574330284, 284.52410346770546, 284.93542647396964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.4522, 7.550187, 5497.755, 727.161, 1.512477, 1099.937, 727.9611, 1.510786, 1099.838, 724.0728, 7.595314, 5499.771, 719.981, 7.639184, 5500.205, 731.8651, 1.49997, 1098.311, 99.94526, 100.0, 99.97938, 99.99349, 100.0, 99.88948
38330.11316, 59.99035811702408, 59.99138548296946, 59.99094356191856, 22.898375728762034, 22.913464129348064, 22.885895803630632, 0.9999953562129141, 0.9999888883188957, 0.999995697358613, 6475.430686412207, 6483.9145257222835, 6482.323372004259, 135.37343479487276, 33.403917064091274, 20.018720758771906, 6479.349040393748, 6482.702308293123, 6482.739658181432, 284.7236461953218, 284.5620773181587, 284.9269732224955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.163, 732.2583, 1.500872, 1098.424, 727.8253, 1.510786, 1099.909, 724.0533, 7.595497, 5499.66, 713.6863, 7.70219, 5497.442, 732.4218, 1.500519, 1098.761, 99.98424, 99.85535, 99.9847, 99.99242, 99.95324, 99.88597
38332.423200000005, 59.9897741611377, 59.9913923113227, 59.99256225337743, 22.88327756990627, 22.90169375683194, 22.884352858140822, 0.9999965180417922, 0.9999885154006096, 0.9999975718000229, 6472.191132834371, 6478.7599398411285, 6484.78965404056, 137.08387954922637, 29.05011619561401, 17.01425996072794, 6480.087190984187, 6485.842356568347, 6481.30800297942, 284.74477759136306, 284.5779352993334, 284.962927264247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.4031, 7.646024, 5500.597, 738.4063, 1.48411, 1096.328, 721.4582, 1.525143, 1100.416, 730.3838, 7.523607, 5494.718, 707.6014, 7.759352, 5489.208, 725.9207, 1.514986, 1099.99, 100.0, 99.66477, 100.0, 99.90256, 99.82437, 99.99772
38334.7934, 59.988622223752024, 59.995536279058136, 59.99418038794004, 22.899813027001215, 22.910270602826248, 22.88762563284754, 0.9999949814201085, 0.9999897209750657, 0.9999940203587073, 6480.503587805028, 6477.544679473395, 6485.579815284644, 137.19179435700596, 29.234992578511537, 17.031231610741997, 6486.395331794879, 6483.881307315773, 6480.271594327168, 284.6859485068897, 284.563761328992, 284.95443210719316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.216, 732.2194, 1.50032, 1098.33, 727.9029, 1.510233, 1100.203, 724.0922, 7.594945, 5499.661, 713.7435, 7.702373, 5497.448, 732.2429, 1.499787, 1098.528, 99.98129, 99.8468, 99.96286, 99.99444, 99.9522, 99.87913
38337.10272, 59.9894674680749, 59.99091869729763, 59.99347737775277, 22.911451166538736, 22.938699702609505, 22.889426333449524, 0.9999956826352877, 0.9999921170190772, 0.9999961662752916, 6481.625491370087, 6486.1186465008495, 6483.131614510069, 135.13071038049068, 25.151699761028794, 17.902475012661398, 6479.002662219373, 6480.766269708592, 6483.334169611315, 284.69671203917466, 284.49176666467486, 284.9301150620693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3834, 7.64638, 5500.487, 732.1221, 1.500504, 1098.338, 727.8447, 1.51097, 1100.03, 724.0728, 7.595497, 5499.489, 714.1823, 7.69872, 5498.912, 724.4295, 1.519381, 1100.036, 100.0, 99.87359, 100.0, 99.99444, 99.96783, 100.0
38339.4786, 59.9924476827031, 59.99430193997138, 59.986791553313, 22.898142706341, 22.919219026975476, 22.895299919097365, 0.9999964329737787, 0.9999927861124902, 0.9999966914730339, 6478.4355241140765, 6486.557340371739, 6482.105453059151, 136.41580639734946, 25.93113538381931, 14.360064201194746, 6480.476903880547, 6479.166907448721, 6483.420514710155, 284.66937477876934, 284.4881809072435, 284.9023090377434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 713.0944, 7.709558, 5497.013, 725.9548, 1.515608, 1100.151, 733.2023, 1.499189, 1098.85, 720.1114, 7.637969, 5500.418, 716.0134, 7.679727, 5498.832, 725.1254, 1.515352, 1099.463, 99.95143, 99.94752, 99.8913, 100.0, 99.97736, 99.97906
38341.904520000004, 59.989418272194335, 59.98875681000717, 59.98761094856337, 22.89947710634945, 22.93404838255628, 22.90700605447079, 0.9999974790686531, 0.999995284587354, 0.9999956678355616, 6481.816285958684, 6486.054211150795, 6484.840412950166, 133.6705516637603, 20.41083600655702, 17.98929781517336, 6480.529892354664, 6486.331815193283, 6485.042280546602, 284.5927650281307, 284.24999039783313, 284.8473185589308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3637, 7.646024, 5500.545, 727.4528, 1.513398, 1099.462, 727.8835, 1.51097, 1100.11, 724.0728, 7.595314, 5499.713, 720.0, 7.639367, 5500.42, 725.9405, 1.514803, 1099.569, 100.0, 100.0, 100.0, 99.99338, 100.0, 99.95946
38344.21372, 59.98823328875781, 59.99460179636812, 59.99214268933385, 22.893462696858006, 22.92464714118033, 22.895728116918907, 0.9999969737735108, 0.9999905087930107, 0.9999960178590249, 6480.673933568598, 6483.733787215239, 6485.144743207134, 136.73313134570185, 28.816810655838708, 16.073069557834742, 6477.22136945811, 6484.509898017021, 6485.898325025637, 284.63727149091454, 284.53256285614344, 284.96995496489893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 724.8247, 7.587307, 5499.209, 719.4371, 1.529239, 1100.361, 721.5746, 1.525511, 1100.768, 730.3838, 7.522687, 5494.556, 726.2184, 7.57143, 5498.498, 732.3025, 1.499054, 1098.378, 99.98808, 100.0, 100.0, 99.89961, 99.97025, 99.85113
38346.53104, 59.984468609882725, 59.98382751261146, 59.98777063018912, 22.889432490340962, 22.91084581688609, 22.900206968957846, 0.9999970041853731, 0.9999960477231934, 0.9999954856754388, 6480.404668217624, 6484.86691514104, 6489.831786193798, 132.65108628116104, 22.639697238529152, 15.447581863397318, 6482.241397448344, 6486.061130332967, 6488.454778605925, 284.69399663587, 284.47036463779926, 284.9570992455104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.3637, 7.64638, 5500.43, 725.8185, 1.51524, 1100.078, 727.8641, 1.511154, 1100.177, 724.0922, 7.595497, 5499.549, 720.0, 7.639184, 5500.313, 726.0995, 1.514253, 1099.435, 100.0, 99.99275, 100.0, 99.9924, 100.0, 99.99815
38348.955440000005, 59.989617227025455, 59.989011674939185, 59.990836466973825, 22.91356414073495, 22.93478521449807, 22.89181176809976, 0.9999962816041812, 0.9999899018604597, 0.9999945746551022, 6482.22413309345, 6483.5540875376555, 6479.328460405463, 138.07683893818557, 32.41295091221855, 17.469611779696265, 6480.106582938134, 6480.70138260603, 6485.035906079666, 284.78206980752714, 284.51745345777607, 284.9567808709598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578563, 5498.881, 725.9158, 1.515792, 1100.24, 727.9999, 1.511154, 1100.132, 724.0922, 7.595314, 5499.602, 720.0573, 7.63955, 5500.198, 732.3423, 1.499787, 1098.345, 99.98434, 99.98388, 100.0, 99.99242, 100.0, 99.89022
38351.593960000006, 59.99362372571112, 59.99117567459658, 59.99010823401148, 22.909492058650684, 22.912376052361985, 22.896768233835324, 0.9999951524723667, 0.9999853984310116, 0.9999958883946061, 6481.04436292843, 6474.8350659608695, 6487.23049194068, 136.29648044422947, 29.650255000831294, 21.094452840041185, 6484.014814138519, 6485.37029944104, 6487.104696873826, 284.7061052324992, 284.5871745772342, 285.0215435920318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 731.8826, 7.505034, 5492.702, 732.1611, 1.501057, 1099.108, 733.61, 1.498085, 1098.828, 719.7424, 7.638154, 5500.393, 717.196, 7.668222, 5499.832, 734.1117, 1.497589, 1098.511, 99.86392, 99.88373, 99.89206, 100.0, 99.99554, 99.8505
38353.91004, 59.9924990035521, 59.99421506673191, 59.99164774182103, 22.906039455911195, 22.92038963630476, 22.91650415366522, 0.9999959561435783, 0.9999854590035024, 0.9999969444371398, 6481.11849496933, 6482.655080793923, 6485.177488431376, 135.41183540610064, 33.47867084943368, 19.577764687933268, 6482.395879552335, 6484.291531301328, 6483.97982290059, 284.70764308313363, 284.55955145917153, 285.07640497091757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578563, 5499.21, 728.4839, 1.509714, 1099.577, 727.8447, 1.510049, 1099.878, 724.0533, 7.595129, 5499.602, 720.0191, 7.639002, 5500.369, 732.1434, 1.500702, 1098.556, 99.98339, 99.97127, 99.98754, 99.99136, 100.0, 99.86731
