TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38370.34704, 59.99352624752666, 59.99355744248878, 59.9958017366373, 22.87686213648922, 22.905295644215503, 22.88864456078776, 0.9999948427984895, 0.9999885469967573, 0.999994326501368, 6473.689745708812, 6488.424317458988, 6483.251434815805, 137.93177094390325, 29.52367162141536, 23.468472435220974, 6482.36997344771, 6481.447049145821, 6485.157930733138, 284.7560281525733, 284.52772617828936, 285.03491187840916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.69, 7.616933, 5500.611, 723.2504, 1.520581, 1100.41, 722.6617, 1.523671, 1100.403, 724.1116, 7.594945, 5499.718, 712.7325, 1.543125, 1099.558, 726.4972, 7.567837, 5498.145, 100.0, 100.0, 100.0, 99.99349, 99.95845, 99.9691
38372.66012, 59.99844362707321, 59.99639213844251, 59.99274042538641, 22.887590080195423, 22.931802294685724, 22.901042222958605, 0.9999935941733575, 0.9999868522438011, 0.9999947019859847, 6480.018509927779, 6484.926982977762, 6485.867626989343, 140.05090611817366, 35.77080071860064, 20.97388095430597, 6477.683787182044, 6494.657449396924, 6488.941411900696, 284.818983163684, 284.4973161500402, 284.9196287066081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.383, 725.7407, 1.515792, 1099.869, 728.0388, 1.510417, 1099.865, 724.0728, 7.595497, 5499.654, 712.599, 1.543125, 1099.367, 726.5369, 7.567837, 5498.091, 99.98737, 100.0, 99.98633, 99.99231, 99.96393, 99.96388
38374.994000000006, 59.99616925106088, 59.99901145241482, 60.000155360459, 22.881099763161846, 22.912733079431828, 22.88164805128839, 0.9999943517543294, 0.9999885221522142, 0.9999944455595933, 6481.024652443637, 6482.8330925659275, 6487.150632491625, 136.57126552516053, 36.2155591722335, 19.432452966739675, 6480.735132235374, 6483.4374136357965, 6486.990710878385, 284.8274153118237, 284.56022408536916, 285.025657854073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.8629, 7.505034, 5492.598, 732.2194, 1.501057, 1098.525, 734.1923, 1.495692, 1098.148, 717.8006, 7.661688, 5499.91, 718.8365, 1.530524, 1100.237, 720.2744, 7.636324, 5500.424, 99.86895, 99.8946, 99.82872, 99.99695, 100.0, 100.0
38377.363560000005, 59.996564586862355, 60.00033452882782, 59.99923270545783, 22.882956722517434, 22.926604442210998, 22.891797737116487, 0.9999943422498181, 0.9999854592970643, 0.9999942973299666, 6479.713907573872, 6480.449666607701, 6489.596032841668, 136.23648533448318, 35.46777279787102, 23.22230121309667, 6481.9334551526845, 6480.680464737376, 6492.05001954645, 284.74875513663727, 284.619284973265, 285.05608508740033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579277, 5499.048, 725.8769, 1.515424, 1100.128, 727.9805, 1.510602, 1099.865, 724.0339, 7.595865, 5499.712, 712.6753, 1.542942, 1099.363, 726.4972, 7.567837, 5498.15, 99.98729, 99.98985, 99.97784, 99.9924, 99.95958, 99.96496
38379.663400000005, 59.999598185981796, 59.99677530276255, 59.996904485806546, 22.875665101950833, 22.906081239682344, 22.88235723206041, 0.9999958673947983, 0.9999918338483155, 0.9999951477982502, 6477.587817526784, 6479.725935952272, 6483.564830467914, 134.87308093381046, 30.5823205120696, 22.856933679627673, 6475.551521663891, 6479.966206827374, 6483.087529407976, 284.7689396669227, 284.576150433962, 285.0591442075396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.048, 732.2, 1.500688, 1098.512, 734.1535, 1.495692, 1097.975, 724.0339, 7.595497, 5499.601, 719.0463, 1.530341, 1100.281, 719.8569, 7.640719, 5500.073, 99.98633, 99.86333, 99.83197, 99.99134, 100.0, 100.0
38381.959160000006, 60.00145476233986, 60.0022724626092, 60.000728002268986, 22.8815454973611, 22.911536987337623, 22.903956830615268, 0.9999931887698734, 0.9999872927767374, 0.9999941265862557, 6480.536034404941, 6488.814118118535, 6482.311738987624, 128.2374125658705, 31.53582069895674, 22.580479840530188, 6477.8836272035205, 6487.27329133215, 6488.089229133256, 284.75681761634013, 284.5886431003665, 285.0504047593671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.3243, 7.64638, 5500.377, 738.5035, 1.484295, 1096.124, 740.6177, 1.478573, 1095.271, 729.5099, 7.532984, 5495.933, 723.0139, 1.522671, 1100.23, 717.4313, 7.666173, 5499.81, 100.0, 99.66735, 99.57815, 99.92464, 100.0, 99.99513
38384.274320000004, 59.996639654730835, 59.99757140474019, 59.99868577829011, 22.90099262674469, 22.91415020210242, 22.881244407081077, 0.9999948228370626, 0.99998541473519, 0.9999936016748258, 6478.366528762355, 6480.228790779339, 6484.485541256139, 137.1437222804218, 33.26617533100625, 20.236141435359514, 6479.1592362859665, 6486.069443394397, 6484.847147992216, 284.700060520226, 284.5520446820515, 285.1038106280329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.158, 732.0833, 1.500504, 1098.881, 734.2506, 1.49606, 1097.851, 724.0339, 7.595681, 5499.718, 724.1583, 1.518836, 1100.077, 713.8925, 7.701149, 5498.083, 99.98528, 99.8755, 99.84156, 99.99344, 100.0, 99.95642
38386.57888, 60.003761802770306, 60.002476784915395, 60.00123049149145, 22.873051389378293, 22.899346062235804, 22.893340874045997, 0.9999942855640306, 0.9999893947964005, 0.9999937459944122, 6475.100311080798, 6479.2560033493455, 6481.789316998089, 137.91683170371357, 32.50432602683031, 22.475109302128203, 6478.268163436959, 6478.135893744236, 6485.706707652384, 284.75336480769175, 284.52930722523905, 285.0122695590658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.3481, 7.558574, 5496.918, 729.0287, 1.509161, 1099.499, 729.5723, 1.508761, 1099.593, 718.053, 7.659298, 5499.97, 731.4067, 1.502217, 1098.893, 707.6697, 7.758832, 5490.542, 99.95428, 99.95302, 99.96163, 99.99603, 99.89797, 99.82477
38389.0734, 60.00104719400743, 60.00172205955452, 60.00262791290885, 22.88765294306732, 22.91153135831474, 22.87750710463338, 0.9999956720244614, 0.9999891664206025, 0.9999930066939171, 6476.3801418450985, 6481.11776753527, 6488.32098909261, 134.4826965876996, 30.787762118955925, 22.281914040590436, 6478.0876354466845, 6483.951118087205, 6484.036945552089, 284.80443714775953, 284.5121581759699, 285.0119317719262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.6527, 7.578563, 5499.325, 732.1805, 1.500504, 1098.558, 734.1341, 1.495323, 1097.823, 724.0145, 7.595865, 5499.658, 725.2646, 1.516644, 1100.123, 713.8726, 7.701332, 5497.96, 99.98633, 99.89387, 99.83883, 99.99335, 99.98414, 99.95423
38391.44064, 60.00102052092605, 60.00038218509325, 60.003315363717, 22.88769119099243, 22.91659054562902, 22.877929114000878, 0.9999941849111141, 0.9999883070852774, 0.9999951695984175, 6479.365514377824, 6484.578084927495, 6480.485748720326, 133.9071605318793, 31.6938046823891, 24.165561513103057, 6476.703420462544, 6478.147494577329, 6482.296368003513, 284.7455758277751, 284.56857587903636, 285.02756858801234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5498.933, 732.1027, 1.500872, 1098.42, 727.767, 1.510786, 1099.521, 724.0339, 7.596049, 5499.717, 731.4067, 1.502399, 1098.722, 707.5703, 7.758648, 5490.314, 99.98633, 99.85492, 99.99317, 99.99346, 99.88238, 99.83334
38393.85048, 60.00173413141317, 60.001676826563695, 60.007110555035084, 22.88029048959779, 22.903825616953224, 22.881133337981662, 0.9999952800999425, 0.9999905708076331, 0.9999930569452742, 6477.855111465019, 6480.460216481472, 6487.409926303037, 127.88326924691592, 29.082090414043932, 22.960417207102182, 6481.133750114381, 6486.431051531535, 6485.353106479757, 284.78666336773193, 284.5473188359416, 285.0999584080222, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.3046, 7.646024, 5500.597, 738.5035, 1.485031, 1095.989, 721.5941, 1.525511, 1099.993, 730.3062, 7.52379, 5494.605, 737.6632, 1.485963, 1096.369, 701.2679, 7.809922, 5481.204, 100.0, 99.68996, 99.99795, 99.90051, 99.66848, 99.65686
38396.176960000004, 59.99905717574875, 59.99741671449188, 60.00193537935128, 22.8652886468001, 22.894241097835476, 22.885769833661392, 0.9999947714796118, 0.9999904712387453, 0.9999934589352365, 6479.398717477565, 6481.517443672328, 6483.184162617323, 137.13857544413713, 29.13565834591509, 21.630445091988804, 6476.499459576694, 6485.580541724215, 6480.169522921093, 284.6873676287179, 284.62967237776337, 285.0117341185822, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.1, 732.1221, 1.500872, 1098.674, 727.9805, 1.510049, 1099.441, 724.0145, 7.595681, 5499.652, 731.3304, 1.502217, 1098.996, 707.7293, 7.759564, 5490.539, 99.98423, 99.91224, 99.99848, 99.99227, 99.87998, 99.82786
38398.56296, 59.99794368971166, 60.000160719986965, 60.00373187361124, 22.87362559481138, 22.909431407028023, 22.876369465616108, 0.9999942719593982, 0.9999876381192345, 0.9999943436505981, 6480.250255342993, 6485.984981671571, 6479.388975133743, 134.03050212936432, 34.182564069130876, 21.15200019086069, 6477.4129710459265, 6484.060813065396, 6481.742859278371, 284.7539637308994, 284.53458635111804, 285.0380971441851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.004, 731.0327, 1.504004, 1099.013, 730.407, 1.503791, 1098.559, 720.092, 7.638154, 5500.281, 726.2565, 1.515183, 1100.297, 713.7931, 7.702248, 5498.02, 99.98049, 99.94766, 99.86763, 100.0, 100.0, 99.95638
38400.91644, 60.00115424095392, 60.00067079544791, 60.00047789624482, 22.890854780651754, 22.89429429170338, 22.870169224283444, 0.9999942909543421, 0.9999893760398069, 0.9999950956559118, 6479.548128665108, 6476.057997678687, 6486.906185015914, 137.13410369467965, 27.72080805622027, 18.1040314653319, 6483.579647511378, 6478.0271045016625, 6477.04685134106, 284.72559422571567, 284.4992933851159, 285.0290615924998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 729.1225, 7.537694, 5497.066, 730.2155, 1.505109, 1099.35, 728.5241, 1.510786, 1099.302, 724.0339, 7.596049, 5499.712, 731.1778, 1.502399, 1098.693, 706.616, 7.756451, 5491.147, 99.93859, 99.89366, 100.0, 99.99227, 99.91435, 99.83764
38403.282920000005, 60.00052539792592, 59.99782677868516, 59.99640310204672, 22.891065282460705, 22.902502698637903, 22.869737972596695, 0.9999956445956922, 0.9999888908146446, 0.9999956171237292, 6478.389295403467, 6483.913581348256, 6478.5133691508245, 135.26547628968729, 30.738607345128862, 21.979886132361116, 6484.837109266081, 6480.553411688888, 6485.851086068735, 284.6472443343213, 284.52245803648077, 284.96641181984677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.57892, 5499.158, 732.1805, 1.500136, 1099.203, 727.8058, 1.510417, 1100.069, 724.0145, 7.595681, 5499.71, 725.1884, 1.516827, 1100.289, 713.7931, 7.701149, 5498.02, 99.98128, 99.92612, 100.0, 99.99333, 99.9948, 99.95528
38405.59672, 59.99731432686245, 59.99525013204997, 59.99925219728281, 22.87833689071883, 22.924191568481568, 22.881540022139692, 0.9999940643339756, 0.9999911410372444, 0.9999925577605064, 6479.641921914534, 6484.628145686243, 6484.61326506327, 125.58705959480176, 23.581057554929366, 22.972484470826657, 6482.557355520512, 6484.604639919233, 6489.300852748242, 284.7358011585662, 284.56568853618234, 285.0164600939573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.3243, 7.646559, 5500.377, 738.3868, 1.485584, 1095.968, 721.5746, 1.524959, 1099.881, 730.3062, 7.523607, 5494.605, 718.8937, 1.530341, 1100.422, 720.2545, 7.636508, 5500.368, 100.0, 99.63201, 100.0, 99.90051, 100.0, 100.0
38407.93488, 59.99086243470657, 59.99050181586684, 59.99008068461483, 22.89778616436668, 22.915886247777358, 22.890493067078015, 0.9999934399763404, 0.9999876674705116, 0.9999952953747325, 6481.219888070282, 6487.6755851899925, 6492.515448276709, 135.22067027805588, 31.681079508321545, 21.441965581408567, 6480.492480567777, 6486.10973324723, 6481.964890739475, 284.6928161727712, 284.5273369358222, 284.93645265741935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.578741, 5499.21, 732.1805, 1.500136, 1098.959, 727.8835, 1.511154, 1100.061, 724.0533, 7.595865, 5499.77, 725.0739, 1.517009, 1099.961, 713.9323, 7.70005, 5497.621, 99.98233, 99.904, 99.93562, 99.99441, 100.0, 99.96372
38410.25864, 59.98536348669761, 59.98540101791401, 59.985440791111365, 22.87524121872557, 22.902256918463923, 22.886623364790342, 0.9999940087350421, 0.9999881140596731, 0.9999937393897995, 6469.081706423391, 6481.698211423586, 6476.327449955146, 137.0069066705937, 30.909952862488808, 24.301857762923646, 6476.871855995566, 6476.834437131118, 6480.92208383287, 284.6874548098615, 284.5369849341921, 284.9859426946693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578741, 5499.325, 732.1611, 1.500688, 1098.661, 727.9999, 1.510786, 1099.949, 723.9951, 7.596049, 5499.718, 725.1121, 1.517009, 1100.012, 712.4014, 7.716897, 5495.369, 99.98633, 99.87679, 99.99393, 99.99134, 99.98395, 99.91439
38412.733400000005, 59.98095819977472, 59.98040907620693, 59.9823803449863, 22.894414542486004, 22.924360106426, 22.878005935399244, 0.9999943775098348, 0.9999885177352933, 0.9999946491682742, 6478.090591627934, 6482.263249088855, 6483.315704262468, 134.83149696544962, 29.7521748526201, 22.196655103810826, 6473.421108072344, 6479.515302154928, 6489.539809210927, 284.6858857461866, 284.3796514780447, 284.93305895825915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.9023, 7.504677, 5492.754, 726.3049, 1.51395, 1099.389, 732.8723, 1.500293, 1098.933, 720.694, 7.627306, 5500.462, 726.5999, 1.514453, 1099.965, 713.6539, 7.703529, 5497.958, 99.86686, 100.0, 99.91304, 100.0, 99.99542, 99.95754
38415.03904, 59.97876085267587, 59.97972124329541, 59.980726547231264, 22.901090028082912, 22.90820326615258, 22.8942473315364, 0.9999952662092726, 0.999989591466648, 0.9999939653599447, 6476.449066112798, 6477.109320597816, 6488.720886246704, 136.30490077259628, 31.675094342448574, 23.9773839474949, 6481.070398979903, 6479.947636015974, 6482.614450191951, 284.5682055937951, 284.47520022919514, 284.9038356868253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.578741, 5499.1, 728.27, 1.510266, 1100.153, 727.9223, 1.510417, 1099.704, 724.0533, 7.595497, 5499.541, 731.1015, 1.502582, 1098.622, 706.6756, 7.754253, 5490.219, 99.98329, 99.95609, 99.96894, 99.99346, 99.87336, 99.82076
38417.44928, 59.9740867862258, 59.97340876183426, 59.97763090547184, 22.855189402399876, 22.898357377551495, 22.886569811272395, 0.9999934513484365, 0.9999886500082669, 0.9999942153321422, 6473.823707152843, 6472.731389141594, 6475.748970808678, 135.09122563380652, 33.87551120014177, 21.11076604212503, 6466.867725550629, 6474.145743926858, 6473.328924897756, 284.63344200591746, 284.4967394140813, 284.8204082021446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.1971, 7.630675, 5500.398, 719.5344, 1.529607, 1100.745, 721.6523, 1.524407, 1100.492, 730.3062, 7.523423, 5494.658, 737.7014, 1.486694, 1095.952, 701.3077, 7.813218, 5479.582, 100.0, 100.0, 100.0, 99.89743, 99.63061, 99.62737
38419.79284, 59.96895850273632, 59.977587971660256, 59.96747839490822, 22.86261529896019, 22.932059001298256, 22.881893823272122, 0.9999932136957643, 0.9999876642781725, 0.999995066807097, 6476.118787375804, 6485.3251637722005, 6481.6733562523705, 138.4483284268208, 31.74361176686193, 23.179414179778632, 6468.412016208803, 6480.230036567609, 6476.6195678814665, 284.74448836889474, 284.4310724164616, 284.7789181467625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.578741, 5499.215, 725.6824, 1.51524, 1100.203, 727.9611, 1.510417, 1099.976, 724.0339, 7.595865, 5499.88, 731.5212, 1.501669, 1098.763, 707.6299, 7.755169, 5490.699, 99.98128, 100.0, 99.99644, 99.98942, 99.88611, 99.82949
38422.08584, 59.96785426959027, 59.970194363527995, 59.966656415940605, 22.89552699092518, 22.92552804018974, 22.879895809071712, 0.9999947283335282, 0.9999877457703311, 0.9999931331471642, 6475.791398016276, 6481.186901487301, 6482.821815988235, 133.88199301729014, 32.21683348206466, 23.360903925557523, 6475.570289820973, 6478.92375623816, 6487.633811403144, 284.60663949603145, 284.46075481186716, 284.94459005087543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.042, 725.9353, 1.515608, 1100.421, 728.0388, 1.510049, 1099.326, 724.0533, 7.595681, 5499.711, 731.3876, 1.502765, 1099.134, 706.5961, 7.761578, 5488.251, 99.98024, 99.99218, 99.98667, 99.99335, 99.88362, 99.78499
38424.438160000005, 59.97292373845096, 59.96970689222035, 59.971133916912926, 22.88587572348971, 22.917584744219553, 22.89196965756602, 0.9999953854169381, 0.9999861902203436, 0.9999955634276804, 6481.577274708421, 6475.132949964071, 6478.932107237811, 134.6076436044042, 32.59025761175553, 20.171499295281592, 6479.322831839517, 6480.275933753339, 6478.847032923293, 284.52105000798105, 284.49989420079305, 284.92985831002414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.8629, 7.504856, 5492.87, 732.3167, 1.500504, 1098.885, 734.27, 1.495692, 1098.163, 717.7812, 7.662424, 5499.68, 725.3219, 1.517375, 1100.259, 712.123, 7.7147, 5495.269, 99.86591, 99.8438, 99.79744, 99.99277, 100.0, 99.93725
38426.781440000006, 59.96956455156473, 59.969186537922866, 59.97052231836329, 22.87836594616906, 22.9015117492837, 22.884814493248093, 0.9999934095006473, 0.9999878315251689, 0.9999944289845675, 6476.690896401018, 6481.800661763087, 6480.618137764551, 134.05196924108805, 28.64408564709811, 23.88418641639373, 6473.916760101536, 6486.652157609293, 6477.272147366866, 284.6118549633645, 284.5544787105231, 284.8726127427402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.268, 725.9548, 1.515608, 1100.227, 728.1359, 1.510602, 1099.845, 724.0145, 7.595865, 5499.602, 728.2975, 1.510983, 1099.681, 707.9281, 7.761945, 5490.471, 99.98328, 100.0, 99.98167, 99.99135, 99.99075, 99.80224
38429.125080000005, 59.97440788793787, 59.973892181570996, 59.973296310452774, 22.83817233472443, 22.88747430541608, 22.86073903918089, 0.9999944152313491, 0.9999898190275142, 0.9999956874036351, 6469.176445178011, 6472.367991914354, 6474.892760054501, 131.04806946212148, 31.539231669474475, 24.293361734115024, 6470.889053387635, 6478.713329440866, 6471.41065354646, 284.59301645459385, 284.45959148479835, 284.9445679614905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.581954, 5499.344, 733.4451, 1.495899, 1098.265, 737.2012, 1.488329, 1096.901, 728.3448, 7.546957, 5495.725, 719.4087, 1.529976, 1100.161, 701.2878, 7.813035, 5479.348, 99.98666, 99.84635, 99.6982, 99.92859, 100.0, 99.62297
38431.457800000004, 59.97404493906361, 59.974628249473135, 59.97782373345325, 22.8898163236005, 22.921902165075014, 22.888472800907213, 0.9999932219716078, 0.9999894393466193, 0.9999941609968078, 6475.909215338313, 6475.698080765944, 6475.362709413592, 133.40244067882986, 30.575469226764653, 21.69867698621192, 6474.13466988942, 6476.947682262479, 6484.815808842029, 284.61615784672887, 284.38237129131716, 284.78241640670643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 722.5772, 7.606939, 5499.999, 733.4257, 1.497925, 1098.984, 734.1147, 1.495876, 1098.198, 724.0145, 7.595681, 5499.659, 725.093, 1.517009, 1099.909, 707.8088, 7.762128, 5492.046, 100.0, 99.86139, 99.85545, 99.99239, 99.97294, 99.85398
38433.803960000005, 59.97883183817282, 59.98103838956763, 59.98107400971113, 22.90050866395506, 22.9005712522366, 22.87978650653709, 0.999995975188862, 0.9999873948937756, 0.9999963642916517, 6473.502283795988, 6484.231516966561, 6482.1933337333285, 130.5782380167691, 28.41879397554385, 23.24157385239232, 6474.724397332625, 6479.013541256947, 6480.120431977192, 284.59801186331595, 284.4702089497105, 284.88253009614243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.048, 738.6203, 1.484479, 1096.485, 734.3282, 1.494771, 1098.099, 724.0145, 7.595865, 5499.716, 725.093, 1.517557, 1099.566, 707.8486, 7.758282, 5490.81, 99.98328, 99.70237, 99.78734, 99.99132, 99.95917, 99.83151
38436.14244, 59.983052952548206, 59.9835783457424, 59.98256491730814, 22.87108332880501, 22.90718852087683, 22.867511313960467, 0.9999937058326389, 0.9999834455769647, 0.999993690218309, 6471.7174605603905, 6480.911044654615, 6483.600984739224, 134.6462646092525, 36.68193186324106, 23.103762666464718, 6477.189300725979, 6488.593411500566, 6478.773511312699, 284.5116023361105, 284.4227794039142, 284.81461574027264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.8629, 7.505034, 5492.649, 744.7682, 1.466612, 1092.702, 727.9029, 1.510602, 1099.334, 717.7812, 7.662056, 5499.796, 731.3876, 1.502217, 1098.482, 713.8925, 7.704079, 5497.631, 99.86286, 99.33514, 99.93809, 99.99898, 99.90297, 99.95552
38438.49732, 59.98590653930804, 59.98657496521301, 59.985944277316214, 22.9523394065891, 23.00900230666713, 22.97514615724552, 0.9999932278780427, 0.9999889366710709, 0.9999924707991795, 6474.912984337951, 6483.256642795768, 6485.189752090553, 130.9358134928848, 28.11450870829549, 24.124663204839862, 6474.39568495871, 6486.704513677072, 6483.8658917600105, 283.8423226520215, 283.6486815665522, 284.0507006319118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.268, 738.523, 1.483926, 1095.845, 734.27, 1.493851, 1097.51, 724.0339, 7.595681, 5499.547, 725.1121, 1.517009, 1099.966, 707.6895, 7.762311, 5489.301, 99.98128, 99.67909, 99.82392, 99.99229, 100.0, 99.80408
38440.821200000006, 59.984614777424085, 59.984427943805564, 59.985976240260804, 22.88647683089493, 22.897075728742767, 22.88976430576771, 0.9999933685483456, 0.999990376918019, 0.9999941629287502, 6470.391477117494, 6476.9134866613485, 6476.65258414233, 128.96193956454272, 30.769042819378228, 22.56665372333771, 6467.008346076064, 6472.7842620049505, 6476.399572569679, 284.4978161545322, 284.3351515297784, 284.7847464464134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.579098, 5499.158, 738.4063, 1.484295, 1095.935, 728.0582, 1.510786, 1099.517, 724.0145, 7.596049, 5499.547, 731.8836, 1.501121, 1098.332, 705.94, 7.778975, 5486.266, 99.98328, 99.63958, 99.95473, 99.99546, 99.91086, 99.759
38443.16376, 59.98751710918627, 59.9886824928485, 59.988500714516, 22.898400439424694, 22.904387818607525, 22.878788335365076, 0.9999942826364233, 0.9999887294469489, 0.9999938853963326, 6472.435993835392, 6478.502240467446, 6485.565998834031, 130.01731492718682, 35.21160495487061, 24.20370299810952, 6475.1130875319795, 6478.589428611339, 6483.653104737535, 284.4860096493376, 284.2149238685404, 284.8551528665473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.3637, 7.646202, 5500.482, 732.1611, 1.501057, 1098.755, 722.4288, 1.522198, 1100.531, 728.1895, 7.555599, 5497.668, 733.9818, 1.498564, 1098.765, 707.0136, 7.760663, 5489.849, 100.0, 99.82175, 100.0, 99.94643, 99.86038, 99.83319
38445.472, 59.98834219229542, 59.98829137416995, 59.98534537267474, 22.966072792585617, 23.007453846038537, 22.957015173352907, 0.9999930596086695, 0.9999901324310574, 0.9999947107778443, 6472.122798954181, 6486.334795737337, 6481.652907257709, 134.0769678755155, 29.3057497759728, 20.820233320891248, 6472.664235378216, 6481.592738847164, 6485.120255518494, 283.9061615040483, 283.7099938611327, 284.15123397744475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.579277, 5499.268, 735.3712, 1.49332, 1097.921, 727.9223, 1.510602, 1100.078, 723.9757, 7.596601, 5499.827, 731.5212, 1.502217, 1099.087, 708.2065, 7.753338, 5491.657, 99.98128, 99.83922, 99.95017, 99.99132, 99.91208, 99.84284
38447.784600000006, 59.98892323391071, 59.99053037673879, 59.994116866081754, 22.882574610582257, 22.918041355270976, 22.894767676048623, 0.9999925763121243, 0.9999874144352714, 0.9999945420564438, 6472.8308868561035, 6477.028767457284, 6478.776485655555, 133.9492905726861, 32.93329759567018, 24.577659700154072, 6474.475311722943, 6483.4762380310585, 6481.760448159997, 284.54061748538186, 284.3813782196752, 284.87388315019535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 729.2999, 7.528949, 5494.794, 726.6162, 1.513766, 1100.017, 734.2117, 1.495323, 1097.997, 717.7617, 7.66224, 5500.02, 724.9976, 1.51774, 1100.282, 713.8726, 7.700965, 5497.342, 99.91566, 100.0, 99.84732, 99.99286, 100.0, 99.95318
38450.093440000004, 59.99142667941151, 59.98994499091602, 59.995776403816144, 22.896465410841166, 22.90096035962351, 22.89676062926442, 0.9999927802938028, 0.9999889441150256, 0.9999936332198353, 6481.750797273959, 6477.608697084921, 6478.170509924635, 133.07644984756098, 32.382567604512445, 17.80531619695921, 6479.019579620921, 6480.635001725758, 6482.018125212198, 284.51300819907675, 284.3370811417392, 284.8093578775551, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578741, 5499.158, 732.1805, 1.500872, 1098.861, 727.8253, 1.51097, 1100.074, 724.0339, 7.596049, 5499.6, 731.4639, 1.502582, 1099.048, 707.5305, 7.758282, 5490.256, 99.98224, 99.88736, 99.98102, 99.99333, 99.91208, 99.82143
38452.43304, 59.99006270020047, 59.99442455950834, 59.99571652506845, 22.887510590691463, 22.93458187760014, 22.895585282695617, 0.9999954631555997, 0.9999868627265094, 0.9999936347478923, 6476.847951542744, 6481.57217568516, 6484.805489090306, 138.9402202257479, 32.114456296190056, 20.441830759687036, 6468.650057430471, 6481.226617269257, 6479.166451728074, 284.4771903402504, 284.38528770869647, 284.74296880318605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.215, 732.1611, 1.501057, 1098.924, 727.9999, 1.511154, 1099.748, 724.0339, 7.596049, 5499.6, 724.9976, 1.51774, 1100.21, 707.5504, 7.759015, 5490.029, 99.98233, 99.88648, 100.0, 99.99132, 100.0, 99.82687
38454.75304, 59.99935759531781, 59.99390378576306, 60.00028027737535, 22.885443605526635, 22.92374788718617, 22.878355731824502, 0.9999919637684478, 0.9999920080656336, 0.9999937364578607, 6471.387951741728, 6475.608054125045, 6482.593364481039, 124.16761569659002, 26.087037644563225, 26.688863079771636, 6474.126505459, 6479.210726347272, 6485.8617185262765, 284.59295980574797, 284.34081490420215, 284.7675141197305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.344, 7.646202, 5500.319, 738.5619, 1.484295, 1096.216, 721.6329, 1.524775, 1100.701, 730.2867, 7.52379, 5494.435, 719.1226, 1.530524, 1100.555, 701.3872, 7.812852, 5479.279, 100.0, 99.65463, 100.0, 99.89742, 100.0, 99.62185
38457.052480000006, 59.99573326692937, 59.99453712381125, 59.99412743346007, 22.903179638173235, 22.927980635636825, 22.901918837710927, 0.9999938994073106, 0.9999880564633493, 0.9999917359593096, 6479.798215841175, 6480.220742009995, 6476.500963108621, 137.78676792861643, 29.303132008999455, 23.250746092454392, 6471.493740892252, 6480.891241847204, 6484.582010607195, 284.50998207306486, 284.26677663407634, 284.72140217319236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.158, 732.2389, 1.501425, 1098.706, 727.9805, 1.511154, 1099.953, 724.0145, 7.596049, 5499.541, 725.2074, 1.517375, 1100.413, 707.6697, 7.761578, 5490.335, 99.98528, 99.91083, 99.98547, 99.99236, 100.0, 99.82288
38459.4386, 59.996632893581754, 59.99576355254616, 60.001039543510096, 22.89642234044765, 22.922255996548923, 22.87910111787044, 0.9999926343852813, 0.9999878376606492, 0.9999962502648683, 6473.695706922533, 6481.229673360598, 6480.164362365648, 138.35964775904358, 27.093575736903603, 21.33245470618249, 6474.604291159188, 6484.819269241363, 6477.091036992029, 284.63201397080263, 284.42965387676367, 284.82363448939446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.163, 732.0054, 1.500872, 1099.065, 728.1165, 1.508577, 1099.821, 722.2668, 7.618848, 5500.316, 728.6409, 1.508061, 1099.282, 712.6996, 7.706276, 5497.073, 99.98338, 99.88129, 99.98233, 100.0, 99.97261, 99.946
38461.817480000005, 59.996744036526295, 59.99538057213181, 59.99588436171809, 22.880081456596255, 22.91682121520959, 22.88438575913154, 0.9999944789460792, 0.9999915284248376, 0.999993228440724, 6473.359514385875, 6483.232968856189, 6479.162579266674, 138.5885825141122, 29.12008817451033, 20.763897375808483, 6474.426405756227, 6483.532552145648, 6479.430960154124, 284.56429399293086, 284.38227868459046, 284.8121997562958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 730.7194, 7.523952, 5495.535, 728.8925, 1.507688, 1099.205, 729.747, 1.508024, 1099.808, 723.6456, 7.597152, 5499.71, 725.2265, 1.516827, 1100.032, 707.8486, 7.757916, 5490.554, 99.91742, 99.97142, 99.97025, 99.99332, 100.0, 99.82686
38464.10252, 59.99457239250911, 59.9952681415244, 59.996152411512455, 22.908175414520137, 22.905483213174403, 22.907484869568442, 0.999994034942763, 0.9999878647334896, 0.999995042915769, 6474.431782462578, 6482.871017483998, 6478.502517745277, 133.8520196439831, 34.514682326619436, 18.003490015760235, 6481.094544798887, 6482.225108875856, 6475.784972570996, 284.4859628851476, 284.3336621264323, 284.8462297809778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.158, 732.3167, 1.500504, 1099.125, 727.9805, 1.51097, 1099.941, 723.9951, 7.595681, 5499.541, 731.235, 1.502399, 1098.755, 707.8685, 7.757733, 5490.38, 99.98023, 99.87765, 99.99642, 99.99026, 99.9253, 99.82369
38466.43628, 59.98624033744902, 59.98946574475575, 59.99124263122142, 22.87407479213045, 22.90558552819089, 22.88902430584885, 0.9999922001170002, 0.9999910629943637, 0.9999955095078902, 6470.346738726409, 6474.646125899417, 6469.2301653252725, 130.65753537454566, 28.386166658347634, 22.795260406734997, 6469.662159350435, 6480.0200530797565, 6471.13984143364, 284.4743472770929, 284.36696526212097, 284.781775850907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.3834, 7.64638, 5500.1, 738.4647, 1.484479, 1096.567, 721.6135, 1.525327, 1100.657, 730.2867, 7.523423, 5494.545, 737.7205, 1.486511, 1096.395, 701.3276, 7.812486, 5479.28, 100.0, 99.66275, 100.0, 99.89849, 99.70677, 99.62628
38468.762760000005, 59.98402961847516, 59.986487442425656, 59.98616702159807, 22.8873875984633, 22.907381650714612, 22.883812829746283, 0.9999938816508995, 0.999987124325745, 0.999994800779936, 6479.014968301599, 6477.366762519528, 6477.650430184333, 133.99626562464914, 27.076740741824096, 25.45680446820188, 6478.593113553722, 6477.808518145254, 6483.899357511491, 284.50407599159075, 284.315596879993, 284.8285988331791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.048, 732.1611, 1.501057, 1098.947, 728.0388, 1.510786, 1099.962, 724.0145, 7.596049, 5499.6, 731.7501, 1.501669, 1099.036, 707.7889, 7.757367, 5490.62, 99.98128, 99.90934, 100.0, 99.99227, 99.91101, 99.82457
38471.09932, 59.98314161558775, 59.97964263653626, 59.983333723891995, 22.92151770869097, 22.939075549685615, 22.895946139717818, 0.9999946761123664, 0.9999874867019382, 0.9999937838897346, 6476.324510787456, 6474.638010041888, 6480.160044412519, 136.80517481719693, 28.55181547570919, 21.385764152417323, 6476.228021810146, 6485.818997045442, 6483.3660853188485, 284.52962688253325, 284.3252926655166, 284.74306485955185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.215, 732.0443, 1.501057, 1098.938, 728.0388, 1.51097, 1099.883, 724.0339, 7.595865, 5499.659, 731.4449, 1.502217, 1098.726, 707.7094, 7.758282, 5490.935, 99.98223, 99.92366, 99.98795, 99.99239, 99.88559, 99.83378
38473.517120000004, 59.9810648082114, 59.98623580634277, 59.97787312827569, 22.882248458995747, 22.920382322376295, 22.884737294254347, 0.9999949247177957, 0.9999883153019096, 0.9999933457765858, 6474.130296659438, 6477.160811031189, 6481.844456485194, 136.86043115566497, 30.474713511010577, 20.104441716259544, 6475.79390308817, 6482.171776736952, 6477.913498543347, 284.45398654822986, 284.3143106949247, 284.871655526977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.8629, 7.505034, 5492.979, 725.8964, 1.515792, 1100.078, 734.2117, 1.495139, 1098.714, 718.5385, 7.650472, 5500.532, 726.9241, 1.511713, 1099.721, 710.453, 7.737406, 5492.967, 99.87095, 100.0, 99.81286, 100.0, 99.93489, 99.87073
38475.83088, 59.98327598027559, 59.984264269412904, 59.98146820262887, 22.90804242482567, 22.918600443327872, 22.89373626005618, 0.9999941157915004, 0.9999894631460174, 0.9999946029488098, 6472.6682290093895, 6482.472659182944, 6475.006302388383, 135.94130529485255, 29.450202332963727, 21.430809120958997, 6476.792194537995, 6474.744082230999, 6480.727113899285, 284.6027476240425, 284.2606895671273, 284.63556032354575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.1, 732.1611, 1.50032, 1099.282, 727.9805, 1.51097, 1099.589, 724.0145, 7.595681, 5499.718, 725.8369, 1.515914, 1100.261, 707.4311, 7.760663, 5490.503, 99.98023, 99.87114, 99.98547, 99.99346, 99.98002, 99.8342
38478.10528, 59.98353898230527, 59.98233799323052, 59.98527224337188, 22.88061850075433, 22.89541927132598, 22.886203713196014, 0.9999935070831271, 0.9999897687808109, 0.9999935922643721, 6471.840707908661, 6476.16544535659, 6474.011984280325, 130.51340402758888, 25.318543692254934, 26.399121079624933, 6472.98410579177, 6474.831359117914, 6476.967472255546, 284.45403261362065, 284.40262100726176, 284.8662255690475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 723.4052, 7.603013, 5500.429, 735.488, 1.490557, 1097.278, 722.8947, 1.522382, 1100.509, 729.8789, 7.525813, 5494.715, 718.9128, 1.530524, 1100.251, 701.248, 7.813035, 5479.458, 99.99995, 99.75117, 99.99648, 99.90251, 100.0, 99.62511
38480.42128, 59.98131809606318, 59.98252830140221, 59.98339064692265, 22.89258544585885, 22.938762396185, 22.889767752795017, 0.9999956851066163, 0.9999857025886464, 0.9999951859817205, 6470.927145298436, 6476.858713387827, 6478.204106361777, 133.26197279447797, 29.37954975347816, 25.13193505894992, 6480.543213484636, 6481.005102726693, 6482.307261075722, 284.487478644399, 284.31827509279555, 284.72021006692444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 723.9572, 7.59052, 5499.151, 732.5112, 1.501057, 1098.392, 727.9223, 1.510602, 1100.056, 724.0533, 7.595681, 5499.547, 725.3028, 1.517009, 1099.906, 707.7293, 7.758465, 5490.657, 99.99077, 99.85246, 99.93639, 99.99036, 100.0, 99.82587
38482.760120000006, 59.981546531318756, 59.98050182061978, 59.98149153664874, 22.902072768256787, 22.910140513148843, 22.898315935973795, 0.9999940359118824, 0.9999902401826588, 0.9999929211776508, 6470.491660188369, 6477.610578956214, 6485.153200908299, 132.0955288120026, 32.58906971100379, 25.93166217806356, 6480.363703397881, 6477.978533311682, 6482.390902646459, 284.5196852116993, 284.1734176478928, 284.7728161567096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 725.5541, 7.579098, 5499.048, 732.2194, 1.500872, 1099.055, 727.9029, 1.510786, 1099.785, 724.0339, 7.595681, 5499.659, 725.1502, 1.517009, 1100.134, 707.6697, 7.758465, 5490.607, 99.98423, 99.85885, 99.9948, 99.99132, 99.99986, 99.82782
38485.04636, 59.98193480013689, 59.980098317856275, 59.98078065142266, 22.907507779924504, 22.933435549650888, 22.907072147483664, 0.9999941837412161, 0.9999892796551009, 0.999993268276162, 6476.435708094814, 6490.4920527962895, 6479.477426880032, 135.81647015504063, 35.159609478282846, 21.12354310553974, 6480.036149549331, 6480.114687965483, 6479.080404199148, 284.3962995831671, 284.19074912024945, 284.74468103319106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 1 1 0 1 0), 5500.0, 720.0, 731.9023, 7.50432, 5492.592, 725.8964, 1.515608, 1100.078, 734.2311, 1.495876, 1098.238, 717.8006, 7.662056, 5499.623, 731.6547, 1.501669, 1098.735, 713.9323, 7.701149, 5497.453, 99.86495, 100.0, 99.8157, 100.0, 99.89386, 99.95228
