TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39289.491, 59.98646013560435, 59.986652749845554, 59.98535070871339, 27.975366596940432, 27.980086329444468, 27.953844739242253, 0.9999896091255426, 0.9999777660778548, 0.9999922701894477, 7919.404694035119, 7915.754739026949, 7919.010464553479, 193.88410537175332, 51.55292697499499, 34.66136230492134, 7917.170214499079, 7921.363823844878, 7920.170881945038, 284.441865006149, 284.31832923037075, 284.6841936139284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 715.125, 1.538326, 1100.021, 721.5189, 7.623204, 5500.53, 714.9358, 7.691408, 5498.737, 715.8199, 7.692393, 5497.116, 725.1884, 7.582387, 5498.889, 714.3895, 1.539707, 1099.911, 99.95341, 100.0, 99.99054, 99.97065, 99.98338, 99.96085
39291.869360000004, 59.98686742590839, 59.98651807509037, 59.98671075518246, 27.96338472104994, 27.982255699669157, 27.95615884198678, 0.9999901088189688, 0.9999756034072431, 0.9999897911255008, 7911.5552167919495, 7921.2983321637485, 7925.267560055067, 190.69148349064972, 54.78803224852527, 35.625646900606625, 7914.69320389549, 7916.0767190196, 7920.5537279131895, 284.4388327419614, 284.27269569719743, 284.7846392527487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 715.3221, 1.538326, 1099.667, 723.7368, 7.596496, 5499.839, 710.4905, 7.732824, 5494.177, 720.7522, 7.631535, 5500.45, 719.0654, 7.648498, 5499.831, 708.0275, 1.55161, 1098.68, 99.96828, 99.99466, 99.89774, 100.0, 100.0, 99.84865
39294.22872000001, 59.98632490160418, 59.991301150854035, 59.98822647838607, 27.973765903768218, 27.997615087058275, 27.97159967476633, 0.9999908550207819, 0.9999736379315263, 0.9999911823579692, 7911.328504782546, 7919.886868521213, 7926.045645769888, 188.95483197421117, 55.39300822900668, 33.172195453468476, 7913.279118914991, 7916.042750241828, 7919.9192671900455, 284.35545808488286, 284.20918550593336, 284.6822501241807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.7823, 1.547963, 1098.975, 717.7445, 7.661886, 5499.874, 710.4711, 7.73264, 5494.509, 720.7328, 7.631351, 5500.34, 719.0081, 7.649046, 5499.944, 714.4889, 1.539707, 1099.969, 99.94563, 99.9963, 99.89585, 100.0, 100.0, 100.0
39296.57304, 59.98787423554626, 59.991128935514745, 59.991096536861605, 27.943309663107247, 27.96209715591176, 27.926876334787153, 0.9999879134903599, 0.9999747866427319, 0.9999874102721971, 7913.348668940203, 7913.05962592278, 7921.093596430995, 185.2068650698011, 54.039542851904116, 37.780718691752554, 7917.151604469968, 7918.930302162468, 7915.272251234378, 284.48742670121703, 284.2530798330011, 284.71592528619163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.8284, 1.559385, 1097.16, 711.2464, 7.726723, 5496.056, 704.2787, 7.788414, 5485.414, 727.0438, 7.56185, 5497.774, 712.8279, 7.712052, 5496.982, 720.9901, 1.527438, 1100.608, 99.73266, 99.9209, 99.73543, 99.95705, 99.92719, 100.0
39298.88132, 59.994267974507615, 59.997258003345706, 59.99423040968667, 27.941340985695906, 27.97459636619482, 27.95322094458911, 0.9999886027021533, 0.9999760626425308, 0.9999895499716956, 7912.66080518331, 7920.776389903306, 7922.430055176856, 183.88451135459673, 51.92869799757182, 36.50006581057892, 7919.882628921374, 7920.583217002272, 7919.7683417571225, 284.5007660826976, 284.34556118683565, 284.7209193423682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.0189, 1.547963, 1099.253, 717.7834, 7.661886, 5499.825, 710.5099, 7.735033, 5494.338, 720.7522, 7.631167, 5500.223, 719.0272, 7.649594, 5500.317, 715.5625, 1.536044, 1100.272, 99.90975, 100.0, 99.89336, 100.0, 100.0, 99.99964
39301.281800000004, 60.00328181393638, 60.00156020016264, 60.001168520999116, 27.96510167142154, 27.988956244954906, 27.948281226438617, 0.9999913808926184, 0.9999790061075711, 0.9999914473751748, 7914.552127976933, 7923.487307086225, 7920.763738987625, 184.18501297932562, 52.21958875507562, 36.071902863105606, 7916.743314608438, 7917.892931346591, 7919.863943521861, 284.43367229141796, 284.3079734202071, 284.6853210499828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.0977, 1.547785, 1099.118, 717.8223, 7.663175, 5499.881, 710.4905, 7.733008, 5495.117, 727.84, 7.545486, 5496.199, 721.4497, 7.620008, 5500.299, 724.8073, 1.517916, 1100.176, 99.94452, 99.99643, 99.90981, 99.92948, 100.0, 100.0
39303.659920000006, 60.00475008882981, 60.004117636782986, 60.000633679174044, 27.967257658341197, 27.969437745232273, 27.957761442651307, 0.9999919585733108, 0.9999784752772879, 0.9999888485134946, 7910.49566988986, 7918.140441248605, 7921.952314882782, 186.30696819753894, 48.82998510385687, 37.26168491096064, 7916.229794851846, 7919.320830276561, 7924.115776025983, 284.4690752803867, 284.26478142666383, 284.6678503396784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 715.8347, 1.537969, 1099.824, 721.5773, 7.622468, 5500.372, 713.0334, 7.714969, 5496.312, 728.3448, 7.553576, 5497.451, 719.1035, 7.649046, 5500.32, 720.6521, 1.526888, 1100.43, 100.0, 100.0, 99.93154, 99.95225, 99.99639, 100.0
39305.93896000001, 60.00559992935922, 60.007893783529184, 60.005713538561764, 27.961252680790356, 27.978414968738942, 27.94709748589381, 0.9999895847297794, 0.9999796516706481, 0.9999913862542452, 7915.455309400866, 7922.776544429967, 7921.986574181359, 182.2758600994971, 45.92959869807464, 34.165034301169214, 7913.142054503984, 7923.910440688876, 7923.359619528535, 284.4042736706159, 284.184299404829, 284.6413348691077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.802, 1.547785, 1099.108, 717.8613, 7.661517, 5500.158, 710.4128, 7.733744, 5494.405, 727.0438, 7.561666, 5497.828, 719.0081, 7.649776, 5500.317, 726.9545, 1.513155, 1099.972, 99.91748, 99.99649, 99.89687, 99.95397, 99.99456, 99.99602
39308.279760000005, 60.00395629547154, 60.00541077918659, 60.00435647427195, 27.92635508710893, 27.95434345390576, 27.92652062154842, 0.9999903602747087, 0.9999806249169714, 0.9999888294222228, 7904.939776096344, 7907.4820524846255, 7914.676394285234, 180.82384753106317, 52.11951825923643, 38.19029924485517, 7908.030423793388, 7912.227146888095, 7907.518869240539, 284.4815677712368, 284.2695889630357, 284.703708275219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.8481, 1.559385, 1097.329, 711.4604, 7.724513, 5495.64, 704.0069, 7.78915, 5485.415, 720.8104, 7.630799, 5500.393, 712.6181, 7.713148, 5496.797, 733.3165, 1.497772, 1098.32, 99.73266, 99.91665, 99.73342, 100.0, 99.92435, 99.8636
39310.61276, 60.001291538737256, 60.002446715637305, 60.00132159743515, 27.96493649324144, 27.982131764264707, 27.948468616103803, 0.9999897476564755, 0.9999791679812131, 0.9999899224960336, 7914.033687705743, 7919.607576850289, 7921.080730378891, 184.5251907901661, 49.06736461190485, 33.040521718156015, 7917.560016462948, 7917.2361976925495, 7923.104129333934, 284.5237714359663, 284.2742463593444, 284.67310393162546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.078, 1.54832, 1098.933, 717.7834, 7.662254, 5499.882, 710.4517, 7.733744, 5494.792, 727.0244, 7.56185, 5497.715, 719.0081, 7.649229, 5500.041, 726.9346, 1.512971, 1100.005, 99.93114, 99.99947, 99.90391, 99.95705, 99.9974, 99.99901
39312.952000000005, 60.005091384194486, 60.003496457349534, 60.00508147446219, 27.969254072271482, 27.980353326012214, 27.942880619592785, 0.9999918753201077, 0.9999807526108327, 0.9999907471186812, 7907.513906431885, 7919.330250936477, 7917.573298217655, 183.1945845292048, 50.04856644945676, 33.211265600196384, 7911.776040208753, 7920.079719371052, 7920.816879696394, 284.39418717934575, 284.22507752038223, 284.71560362734436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.789, 1.559564, 1097.352, 717.7056, 7.661517, 5500.049, 710.4711, 7.733008, 5494.228, 727.0438, 7.56185, 5497.885, 719.0081, 7.648681, 5500.102, 733.3363, 1.498139, 1098.252, 99.72129, 99.99948, 99.89364, 99.95715, 100.0, 99.83965
39315.26228, 60.004513598811535, 60.004636012917516, 60.00391985575165, 27.960721398003713, 27.982741355336945, 27.964640515256747, 0.9999913924700867, 0.9999728283775164, 0.9999899197965844, 7912.19563362601, 7916.0802435404785, 7921.090991464712, 191.17838547709766, 50.914262451131435, 37.25417419764244, 7913.613924333108, 7921.3226130597905, 7917.49950571504, 284.41266067467484, 284.28916167183814, 284.7129633180113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 697.638, 1.569379, 1094.868, 724.0092, 7.595391, 5499.676, 716.8964, 7.671159, 5499.603, 733.2772, 7.48665, 5490.291, 724.7878, 7.586771, 5499.4, 737.2728, 1.487334, 1096.912, 99.53208, 99.99381, 99.99055, 99.81698, 99.98882, 99.71785
39317.611280000005, 60.007554429005, 60.004546008641384, 60.005698485962895, 27.945829233932866, 27.976262689926504, 27.949706255261887, 0.9999911309491061, 0.9999813349836829, 0.9999915255807217, 7912.656914239851, 7917.464571734522, 7923.661723897162, 187.46102054195012, 48.26170271638057, 34.650864219913274, 7909.862175306611, 7912.016281329075, 7922.573815944412, 284.4258598706939, 284.3306166335351, 284.6953914984847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.651, 1.558493, 1097.574, 717.8418, 7.661517, 5499.995, 710.4323, 7.733928, 5494.335, 727.0438, 7.561666, 5497.721, 719.0081, 7.649594, 5500.377, 733.4158, 1.497772, 1098.206, 99.77807, 99.99962, 99.8926, 99.96016, 99.99552, 99.85743
39319.94344, 60.00399322066547, 60.00490771747914, 60.00825889652989, 27.939796454977834, 27.961812926543075, 27.94613759633336, 0.9999906264027604, 0.9999771665444945, 0.9999913040942271, 7909.299805790864, 7910.327240634102, 7910.8284964344775, 187.81368618930625, 51.46357387907938, 32.60031751079532, 7907.591547271021, 7916.792765455651, 7914.308529462695, 284.4728137973463, 284.2500924082583, 284.6704760924901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 704.8733, 1.557779, 1098.239, 715.8184, 7.688778, 5498.744, 706.7828, 7.766325, 5487.712, 722.4028, 7.617929, 5500.327, 712.7135, 7.711869, 5496.811, 727.0538, 1.512605, 1099.688, 99.73995, 99.97433, 99.80054, 100.0, 99.94061, 100.0
39322.26176, 60.0041326522733, 60.00694329363201, 60.00890269383804, 27.959480313223942, 27.985899493132184, 27.93922640359484, 0.9999920224572383, 0.9999812909465615, 0.9999902078677315, 7913.482356885969, 7919.615765755137, 7922.00055767567, 188.30609250159296, 47.73683943497281, 35.41367862234938, 7916.105191164702, 7915.195632495888, 7920.2991861751125, 284.45612727348583, 284.21710137491505, 284.6694142263365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 705.9576, 1.555459, 1097.665, 717.2192, 7.667964, 5499.812, 710.5681, 7.732272, 5494.512, 727.0632, 7.56185, 5497.833, 719.0272, 7.649411, 5500.105, 733.3761, 1.497406, 1098.214, 99.74966, 100.0, 99.89881, 99.95919, 100.0, 99.80706
39324.591680000005, 60.00723023834059, 60.0065728026046, 60.00932876028274, 27.955185998929572, 27.993322973833312, 27.958017175955284, 0.9999915483925395, 0.999978763607553, 0.9999906053354602, 7914.581092092671, 7922.457595997355, 7918.227804769474, 187.81314970710832, 49.451530468973715, 31.50431978697179, 7917.7431886604945, 7918.78052915671, 7921.165200358736, 284.4586907114418, 284.18259160081834, 284.6477749323289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.0386, 1.547428, 1098.793, 717.8418, 7.661886, 5499.986, 710.4323, 7.73356, 5494.451, 727.0049, 7.562218, 5497.769, 719.0654, 7.648863, 5500.38, 726.9147, 1.512422, 1099.769, 99.89498, 99.99425, 99.89375, 99.96216, 100.0, 99.95032
39326.992360000004, 60.00286181457945, 60.00435707928184, 60.0052450737353, 27.964699102849035, 27.987005733114025, 27.97011711732579, 0.9999928352886208, 0.9999784051013372, 0.9999912101953777, 7915.099224969335, 7921.80474556761, 7921.935462995085, 193.48983990041734, 53.4736339546605, 32.88901485583392, 7916.473188179287, 7924.426726186322, 7908.408069126347, 284.5438655966237, 284.3144733111417, 284.63998009786167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.4459, 1.535113, 1099.791, 724.0481, 7.595759, 5499.841, 716.8575, 7.671712, 5499.553, 733.2772, 7.487018, 5490.18, 725.2646, 7.582022, 5499.055, 720.6124, 1.526339, 1100.123, 100.0, 99.99573, 99.99349, 99.82006, 99.98338, 100.0
39329.460040000005, 60.00582579441637, 60.001109021213715, 60.00031228384137, 27.95828758914425, 27.978853740945908, 27.95354263879647, 0.9999899696478793, 0.9999808676271187, 0.9999892102508269, 7910.483276088011, 7924.031484896682, 7925.497558745918, 187.1295744590616, 45.29728787001517, 35.19458741866629, 7918.316165346003, 7925.396517024081, 7920.265365770856, 284.5074915008532, 284.35230546878284, 284.71155517651806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.2554, 1.54832, 1098.87, 717.7445, 7.662807, 5500.045, 710.4323, 7.73356, 5494.225, 727.0438, 7.561666, 5497.663, 719.0272, 7.649411, 5500.32, 725.4634, 1.517366, 1100.006, 99.89589, 99.99634, 99.89779, 99.95611, 100.0, 99.99972
39331.80088, 59.99950089449365, 59.99821799939879, 60.00272345375357, 27.928238461658694, 27.965594534580823, 27.939096089188183, 0.9999894212568751, 0.9999780743021843, 0.9999879109862403, 7909.235557176513, 7915.686784193302, 7914.579255929051, 186.9461193125435, 51.68832944412489, 34.70069481979226, 7912.790758414174, 7917.310444838864, 7912.126380772333, 284.5091481807915, 284.3596650904015, 284.7277584315103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.1501, 1.536184, 1100.246, 717.7834, 7.661702, 5500.041, 710.4128, 7.733928, 5493.107, 726.1894, 7.578766, 5499.295, 716.433, 7.685936, 5499.332, 716.5367, 1.536044, 1099.605, 99.98638, 99.99933, 99.88571, 99.98151, 99.98645, 99.96266
39334.13388, 59.99296747729403, 59.998137379603946, 59.99715890859226, 27.95510791416376, 27.985086945562177, 27.957488853757155, 0.9999904927126921, 0.9999763706458326, 0.9999903249081238, 7912.416950723766, 7920.473031029306, 7920.132995061847, 184.58258745784588, 54.74829889386537, 40.96764746441022, 7919.221576766078, 7917.887531670997, 7924.628511166115, 284.56149161445217, 284.21784935253316, 284.7101568759793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.9858, 1.524762, 1100.147, 713.4448, 7.700199, 5498.133, 707.6757, 7.753993, 5491.525, 725.7428, 7.576559, 5498.15, 718.7983, 7.649229, 5499.996, 720.6918, 1.526156, 1100.191, 100.0, 99.96466, 99.84577, 99.96853, 99.99852, 99.99436
39336.450240000006, 59.99639549554286, 59.99858226213983, 59.99741030779813, 27.96104381729723, 27.979403656452693, 27.965412870504768, 0.9999895305267029, 0.999978130066809, 0.9999912091611838, 7914.2272689617075, 7924.923902437874, 7921.328215900934, 188.55742961259557, 53.58710101030369, 35.521299854965946, 7920.998389961125, 7914.895762163959, 7922.564943190053, 284.52157526049155, 284.3164120696604, 284.72267993755815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.3671, 1.536006, 1099.781, 717.7445, 7.661886, 5500.104, 710.3934, 7.733928, 5494.396, 720.791, 7.631351, 5500.283, 719.0463, 7.649046, 5500.38, 720.5328, 1.526705, 1100.124, 99.97865, 100.0, 99.89672, 100.0, 100.0, 100.0
39338.75368, 59.995209452703754, 59.99570777009148, 59.9948023211942, 27.96078186039803, 27.98281097594224, 27.94870744793323, 0.9999912966184362, 0.9999799151383038, 0.9999897948797959, 7915.873373404168, 7922.190324270969, 7921.478566988479, 190.73000067358316, 47.41776859560463, 36.79830859993535, 7916.881505433196, 7922.036635996428, 7922.147555841694, 284.5492746592252, 284.3776530886123, 284.74061330205814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.216, 1.548142, 1098.783, 724.0092, 7.595943, 5499.78, 716.7993, 7.672448, 5499.617, 714.3052, 7.699564, 5497.708, 725.2455, 7.582205, 5499.055, 727.0538, 1.512422, 1099.529, 99.88792, 99.99366, 99.99164, 99.9574, 99.98142, 99.95575
39341.069480000006, 59.998263730974266, 59.9987580861547, 59.99906879517597, 27.955807375106307, 27.996970943378503, 27.94865320141325, 0.9999908157245433, 0.9999771391903131, 0.9999919364491073, 7917.0919604866995, 7918.7468709367795, 7919.339084675973, 186.09691393288813, 54.135385552183436, 32.54497912879515, 7919.672673511038, 7920.079622917542, 7921.305134244275, 284.5782369564102, 284.3827244642224, 284.760307708201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.3276, 1.535827, 1099.813, 717.8029, 7.662438, 5500.033, 710.3351, 7.73356, 5494.458, 720.791, 7.631351, 5500.341, 719.0272, 7.649411, 5500.434, 720.6124, 1.526156, 1100.065, 100.0, 99.99432, 99.89783, 100.0, 100.0, 100.0
39343.433320000004, 59.997572223583276, 59.99800205797536, 59.997639912277776, 27.953023591558615, 27.97224856584165, 27.961347063746988, 0.9999897583469526, 0.9999755401480918, 0.9999885628827159, 7907.7832209279295, 7923.373525199169, 7919.31398900312, 186.69334093965654, 54.55999517492074, 36.0193255360241, 7914.012966731507, 7918.073841253925, 7913.808562207549, 284.4437080465245, 284.30807671803194, 284.71278741375454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.9203, 1.548142, 1099.063, 717.6862, 7.662622, 5499.931, 710.6263, 7.730799, 5494.358, 720.7716, 7.630983, 5500.34, 719.0272, 7.649411, 5499.991, 726.9743, 1.512422, 1099.414, 99.897, 99.99734, 99.89602, 100.0, 100.0, 99.96449
39345.774040000004, 59.99934348463441, 59.99527980577057, 59.99385135448742, 27.94300397717709, 27.988253367823404, 27.944399016244294, 0.9999879026056775, 0.9999778107869591, 0.9999888251949083, 7920.802819542951, 7922.082415589255, 7917.694892270498, 181.34398899011603, 51.0415509810114, 38.936291390562474, 7914.007070777829, 7926.160611571553, 7919.726433829983, 284.537515033959, 284.358274215294, 284.746125835425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.8481, 1.559028, 1096.82, 711.4604, 7.72396, 5495.667, 704.201, 7.788598, 5484.679, 727.0049, 7.562034, 5497.826, 713.2667, 7.698538, 5497.298, 731.8253, 1.503449, 1099.064, 99.70947, 99.9207, 99.72918, 99.95906, 99.96902, 99.88231
39348.143800000005, 59.99386935368893, 59.992869691637544, 59.994631858723146, 27.94358045458951, 27.96764449779785, 27.96034601821801, 0.9999906544513103, 0.9999803585539043, 0.999992107552064, 7915.77848277615, 7922.504072164394, 7919.360770460866, 182.27473927919073, 50.81889171630374, 38.023411063416916, 7917.6866014731495, 7920.285262819175, 7920.51514492741, 284.4981057786148, 284.27625845856255, 284.7131412821616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.0189, 1.547785, 1098.835, 717.7834, 7.662438, 5500.044, 710.4711, 7.733192, 5494.395, 723.6068, 7.600461, 5499.412, 719.0654, 7.649594, 5500.438, 732.8989, 1.498322, 1097.957, 99.89929, 99.99939, 99.89579, 99.99158, 100.0, 99.84102
39350.48360000001, 59.99363080470386, 59.99484522806681, 59.99804992650795, 27.96330432914873, 27.97274700832466, 27.968463342145963, 0.9999915095982008, 0.9999779823087368, 0.9999904560520004, 7911.542984820571, 7915.184118910814, 7927.449983216866, 193.16553583199038, 58.64669127444046, 32.704104144922894, 7915.141691401271, 7916.061139486385, 7923.486842738232, 284.46788000463863, 284.1533784938346, 284.57814009039157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 711.4186, 1.545465, 1099.427, 720.3516, 7.632598, 5500.604, 715.5764, 7.691592, 5499.006, 731.9567, 7.495843, 5490.289, 725.1693, 7.583118, 5499.163, 739.5392, 1.480193, 1095.309, 99.94649, 100.0, 99.99035, 99.83095, 99.98338, 99.56047
39352.792960000006, 59.9954811554594, 59.99265001211993, 59.99662617526291, 27.953789998946043, 27.977729155186847, 27.953585333576054, 0.9999918049552239, 0.9999787173521401, 0.999990178597633, 7908.548711155112, 7922.046657985425, 7919.847512929267, 188.25840767669933, 48.9141953551227, 32.02032275066813, 7912.728790710571, 7920.388355616635, 7922.500957947655, 284.43562929849656, 284.2472042459575, 284.75175300373365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 711.5764, 1.545643, 1099.084, 718.0558, 7.659675, 5499.944, 710.4128, 7.734665, 5494.341, 727.0244, 7.562034, 5497.663, 719.0463, 7.649229, 5500.208, 733.3562, 1.497406, 1098.059, 99.92051, 99.99758, 99.8957, 99.95907, 100.0, 99.81557
39355.15844000001, 59.99792689902867, 60.00045324590053, 60.001156064134975, 27.957096992821523, 27.98763516779133, 27.949911076989856, 0.999989531327291, 0.9999819912361565, 0.9999931205811021, 7919.255796600637, 7920.254265054222, 7918.9712573254665, 182.39163973904306, 49.015743506913054, 33.84360584422666, 7913.728202603799, 7923.544697541706, 7920.795541239032, 284.53012522140483, 284.27544939359376, 284.71643540763904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.2882, 1.53547, 1099.943, 717.7834, 7.662438, 5500.163, 710.7428, 7.733376, 5494.224, 727.0244, 7.56185, 5497.773, 719.0844, 7.649229, 5500.159, 733.2369, 1.497589, 1097.805, 99.99344, 99.99837, 99.89357, 99.95909, 100.0, 99.83133
39357.56712, 59.99946892656951, 60.004823168330475, 60.00678611842519, 27.9468115723641, 27.95965144740341, 27.949079153324085, 0.9999888780952725, 0.9999791791707813, 0.9999862361425127, 7914.30386730548, 7918.385403803307, 7922.034772641815, 187.41197402024636, 59.78791168132, 35.59878054566934, 7912.537266627491, 7913.908864242301, 7920.407186580907, 284.58699482525986, 284.37108305863984, 284.73942052263084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 722.3406, 1.521907, 1100.141, 711.4214, 7.722855, 5495.716, 704.2593, 7.789334, 5485.182, 720.7522, 7.631167, 5500.34, 712.8088, 7.711504, 5496.743, 727.0737, 1.512971, 1099.579, 100.0, 99.9207, 99.72095, 100.0, 99.93938, 99.95683
39359.93048, 60.009794417561, 60.01315580801988, 60.01268632182757, 27.961063702083468, 27.97913799292704, 27.949795271167602, 0.9999898287122808, 0.9999813126016256, 0.9999887727822522, 7915.378433755333, 7920.73581890626, 7925.191334249839, 184.22326529928614, 49.311963738062786, 36.73771452042752, 7918.2102599799355, 7919.6284438505545, 7920.416369991388, 284.58889297222856, 284.2869058670983, 284.71834344366977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.2882, 1.535292, 1100.341, 717.7056, 7.662991, 5499.883, 710.3934, 7.729143, 5494.397, 727.0438, 7.56185, 5497.826, 719.1226, 7.649776, 5500.158, 731.547, 1.501801, 1098.89, 99.98822, 99.99959, 99.89672, 99.95909, 100.0, 99.85419
39362.2684, 60.013688223993604, 60.01233301469987, 60.01288425901156, 27.958284263359324, 27.982340949623072, 27.9444632413165, 0.9999907983596635, 0.9999789632171576, 0.999989559560071, 7911.72805226281, 7918.279880857195, 7921.945037515506, 184.01631176812862, 53.46632005482434, 32.044432616599124, 7912.05211938663, 7916.581371358997, 7921.384614958701, 284.54055253082277, 284.3250255060449, 284.8810898521999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.1896, 1.536363, 1100.038, 717.7445, 7.662254, 5499.882, 710.5293, 7.733744, 5494.898, 727.8788, 7.545119, 5496.265, 721.5069, 7.623113, 5500.132, 723.1571, 1.521944, 1100.355, 100.0, 99.99526, 99.90583, 99.93068, 100.0, 100.0
39364.676320000006, 60.00991353382793, 60.0075308834191, 60.01334551350089, 27.9495303618456, 27.97332342812058, 27.963367591579456, 0.9999900678903307, 0.9999792173933579, 0.999990109541795, 7916.126600370191, 7921.215155178312, 7925.097992438027, 187.28552957474494, 47.75697863493451, 33.76037406944283, 7914.350068996656, 7918.867314442072, 7925.083123848533, 284.40834188661273, 284.3340205921783, 284.80156048376676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.4723, 1.546, 1099.743, 722.1609, 7.62302, 5500.535, 713.344, 7.71368, 5495.849, 728.2866, 7.547325, 5497.736, 719.0654, 7.648863, 5500.101, 727.0141, 1.511873, 1099.3, 99.97521, 100.0, 99.92899, 99.94554, 100.0, 99.98877
39367.009600000005, 60.01232132026725, 60.010013070767855, 60.00998379876099, 27.961967903330244, 27.98875255547267, 27.949262399059577, 0.9999868463836319, 0.999981725192206, 0.9999895912080087, 7915.033492525773, 7925.108701631332, 7923.459194781933, 184.8368615446983, 52.977871571752985, 36.87894746100801, 7915.286400610989, 7919.042853558395, 7917.943074978938, 284.6418013005248, 284.31150716061927, 284.7119839605105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 711.6946, 1.544929, 1099.399, 717.764, 7.66207, 5499.652, 710.5487, 7.733376, 5494.003, 727.0244, 7.562034, 5497.885, 719.0844, 7.648863, 5500.111, 720.5726, 1.526705, 1100.123, 100.0, 100.0, 99.88956, 99.96323, 100.0, 100.0
39369.3496, 60.00963943402761, 60.0134191268701, 60.013343772549945, 27.932275086693814, 27.953903733265598, 27.916982113718984, 0.9999892408166878, 0.9999834681323111, 0.9999907097370636, 7909.248940321398, 7919.72062120994, 7912.119580453016, 187.09990291987526, 48.88506106734576, 35.6649698785327, 7910.94297872616, 7918.829749133739, 7915.183807891046, 284.46701611821544, 284.3658320363903, 284.7685649704364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 703.5919, 1.559207, 1097.852, 711.402, 7.725433, 5494.683, 704.1234, 7.789702, 5485.357, 720.7328, 7.631535, 5500.34, 712.7707, 7.711504, 5496.623, 714.3895, 1.539341, 1099.746, 99.74992, 99.92151, 99.73237, 100.0, 99.93213, 99.96903
39371.68892, 60.01154239566731, 60.0133770614363, 60.015065451120385, 27.963243568464723, 28.011619767979788, 27.947071424802985, 0.9999868537625519, 0.9999797209436277, 0.9999889154128134, 7920.504299466944, 7919.449540123441, 7914.879974618419, 183.2649957553449, 50.474335798832726, 39.93896077694808, 7915.162817683496, 7916.346547639552, 7920.035233781921, 284.59848032603935, 284.32298597922073, 284.6759603864564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.9006, 1.548499, 1099.433, 717.8418, 7.662991, 5500.167, 710.5487, 7.733376, 5493.888, 727.0244, 7.562034, 5497.885, 719.0463, 7.648315, 5500.147, 720.7117, 1.526705, 1100.258, 99.9536, 100.0, 99.89887, 99.95707, 100.0, 100.0
39374.035800000005, 60.01610847771083, 60.014930882689264, 60.01359142018411, 27.97570333277433, 28.024438416361136, 27.961683352899556, 0.999989571157725, 0.9999797559237923, 0.9999910786090118, 7915.927566619221, 7918.258210994296, 7920.57532998926, 189.39590001834722, 51.58508701103321, 35.11603251308725, 7921.775782373053, 7922.582859650526, 7919.621430712995, 284.4386906658642, 284.23430224833913, 284.75624130549426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.9203, 1.54832, 1099.4, 717.8029, 7.663175, 5499.81, 710.5487, 7.733928, 5494.231, 720.791, 7.630799, 5500.281, 719.0463, 7.649594, 5500.216, 720.7117, 1.526339, 1100.375, 99.96178, 100.0, 99.89668, 100.0, 100.0, 100.0
39376.376240000005, 60.01839111413484, 60.01879007714111, 60.016242545233766, 27.960201932436025, 27.982952644872228, 27.9517184525201, 0.9999895693398075, 0.9999790044068249, 0.999991569435873, 7914.8763404773645, 7922.95930197632, 7923.291047438443, 186.56759267676443, 50.73158493621395, 35.5716718373576, 7920.082842996054, 7910.3004782601165, 7919.544718103679, 284.5711969679975, 284.27907255558466, 284.74830591101414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 716.4262, 1.536006, 1100.383, 724.0092, 7.596128, 5499.616, 716.8187, 7.67208, 5499.491, 714.6936, 7.691658, 5498.947, 723.7196, 7.603207, 5499.664, 723.7138, 1.520113, 1100.156, 100.0, 99.99363, 99.98956, 99.97062, 99.99778, 100.0
39378.68572, 60.01377900339996, 60.01602860688988, 60.01758585089883, 27.957265875016905, 28.004484796953076, 27.965579980078026, 0.9999906974495468, 0.9999752233591197, 0.9999914754448262, 7909.601440299226, 7919.002832971542, 7917.227381546827, 188.2981599782015, 54.45226452713541, 31.127585333993125, 7911.533232149583, 7925.988341313693, 7921.93005097085, 284.4171479399266, 284.23392528686884, 284.6635852236735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.1174, 1.547606, 1098.87, 717.7834, 7.662254, 5499.876, 710.4517, 7.733192, 5494.175, 720.7328, 7.631535, 5500.391, 719.0272, 7.648498, 5500.207, 726.9346, 1.511873, 1099.929, 99.91975, 99.99739, 99.89555, 100.0, 100.0, 99.94766
39381.03108, 60.0185838152097, 60.018405301608574, 60.019837459782885, 27.973881278763177, 27.981634902831033, 27.95101347944971, 0.999992488889641, 0.9999764571619137, 0.9999891191406065, 7917.7663421756815, 7923.279749296909, 7922.432990490138, 185.60559055553415, 50.84438917220177, 38.78329024279583, 7914.932605117337, 7921.531329066899, 7919.71754529651, 284.5122299247356, 284.2753524244011, 284.76021150694464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.1174, 1.547785, 1099.028, 717.8029, 7.661333, 5500.109, 710.5293, 7.734849, 5494.335, 720.7328, 7.631167, 5500.0, 718.9891, 7.649594, 5500.198, 726.9346, 1.512788, 1099.508, 99.8725, 99.99761, 99.8956, 100.0, 99.99941, 99.98185
39383.335360000005, 60.01643870796265, 60.02198720482388, 60.01684288264892, 27.791951961777084, 27.79994962712568, 27.77485102665914, 0.9999901652119441, 0.9999784628866655, 0.9999906971552409, 7834.667968878718, 7838.800184808126, 7840.970298184462, 187.04885305010907, 53.7565071046065, 31.202180988297187, 7804.317275890582, 7816.827079280751, 7813.536895542121, 284.39723204179194, 284.31446636775314, 284.79416330764496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.1963, 1.548499, 1098.73, 717.8029, 7.662438, 5499.713, 710.2187, 7.733376, 5494.24, 720.7716, 7.631167, 5500.334, 719.0272, 7.649229, 5500.208, 727.0737, 1.520479, 1095.827, 99.95453, 99.99338, 99.89878, 100.0, 100.0, 99.96392
39385.62084, 60.01829775634935, 60.01773223958903, 60.01254940543326, 24.458478203025756, 24.374653699138843, 24.234885862451886, 0.9999929314585362, 0.9999835743356853, 0.9999951777694687, 7006.399592483074, 7072.907303121564, 7139.760924153776, 161.18264569878056, 42.561244794817696, 17.000428029953582, 7401.563190111644, 7463.184340056203, 7545.277218743225, 284.35704421482023, 284.31291562308076, 284.6524250352712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.1569, 1.548142, 1099.275, 717.725, 7.662622, 5499.931, 710.4323, 7.731535, 5494.801, 720.7328, 7.631718, 5500.381, 561.8895, 8.368045, 4304.935, 726.7358, 1.513338, 1100.204, 99.93838, 100.0, 99.89811, 100.0, 78.27045, 99.97536
39387.948560000004, 60.0088378329667, 60.00560053773609, 60.01375413086822, 27.592923849975428, 27.473223249566217, 27.046548502586027, 0.9999880464652103, 0.9999891797381992, 0.9999996287233888, 7808.3411132461115, 7884.1414995164505, 7913.232519399797, 184.56414021579985, 50.7263738007739, 33.399545449487505, 7914.410662613193, 7916.318110164227, 7919.13540728091, 284.2570541432529, 284.11262689342834, 284.4688770989963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.216, 1.548142, 1099.266, 717.6278, 7.663728, 5499.969, 710.6458, 7.741844, 5495.19, 326.9438, 8.436488, 2405.063, 718.7983, 7.653064, 5499.897, 726.5171, 1.51407, 1100.113, 99.90591, 99.99803, 99.87678, 43.7278, 99.99672, 99.99496
39390.360080000006, 60.00789856103475, 60.00624106144404, 60.00691621661965, 27.903620288971876, 27.831732099832735, 27.779399328519617, 0.999989858276625, 0.9999720824385616, 0.9999905123124303, 7759.950752611276, 7745.788033372283, 7716.233628400175, 183.0966925863645, 55.0463862473689, 30.693854023202448, 7607.566132858544, 7605.2907705197795, 7566.173999062952, 284.312469532735, 284.2354115891943, 284.59392057266894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 709.1711, 1.549034, 1099.428, 717.4916, 7.665201, 5499.958, 669.6285, 7.327495, 4790.019, 716.383, 7.684671, 5499.366, 718.7411, 7.650507, 5500.23, 726.5171, 1.513887, 1099.926, 99.93047, 99.99782, 96.41104, 99.98707, 99.99314, 100.0
39392.72548, 60.00695722695599, 60.00303116568738, 59.99822950040026, 27.31688212811138, 27.316820948303327, 27.27364690433079, 0.9999902909782835, 0.9999765045684353, 0.9999891186559122, 7692.273045675601, 7688.866119847882, 7683.672029138771, 175.17738105818898, 52.9146427203309, 30.757466644788565, 7716.232721346561, 7733.63013563345, 7750.350071742445, 284.31183516348545, 284.0611316408745, 284.6923748984997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 710.3146, 1.54832, 1099.815, 711.5577, 7.721565, 5497.122, 706.8993, 7.760251, 5491.773, 716.752, 7.672352, 5500.129, 718.5122, 7.655438, 5499.655, 726.8749, 1.512971, 1099.981, 99.9361, 99.94627, 99.82615, 100.0, 99.99232, 99.97343
39395.09608, 60.001111774967114, 59.99717837922804, 59.99758227937668, 27.969112709559884, 27.993918883299063, 27.970511480889137, 0.9999920588441723, 0.9999751094302786, 0.9999903254065746, 7912.969958563826, 7923.752791200903, 7915.870503169566, 188.718608654337, 55.32804063351159, 34.63089766063837, 7913.443071765392, 7919.907040251057, 7921.612559112727, 284.3496251617102, 284.2205567724546, 284.64703316026055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 706.6476, 1.554745, 1098.23, 717.7445, 7.662991, 5500.213, 707.4428, 7.758594, 5490.94, 716.7908, 7.674007, 5499.958, 718.4741, 7.654525, 5499.669, 726.6761, 1.513521, 1099.845, 99.83766, 100.0, 99.84702, 99.99782, 100.0, 99.98452
39397.429760000006, 59.99343121761338, 59.99320134802845, 59.994565392597444, 27.95993616640572, 27.99314469157636, 27.973663224856118, 0.9999908847830722, 0.9999747428806847, 0.9999919546808675, 7916.060767974563, 7918.137564503642, 7919.771267096792, 190.74313500536346, 55.71198034770168, 34.28694677382077, 7915.736118162048, 7923.630536549418, 7919.536441391152, 284.40129145558393, 284.239315939337, 284.73237859108434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 706.9434, 1.554209, 1098.24, 717.6862, 7.663175, 5500.152, 707.5787, 7.760803, 5491.316, 716.9073, 7.671433, 5499.589, 718.6648, 7.654525, 5499.615, 726.855, 1.513338, 1100.006, 99.88998, 99.99924, 99.81357, 100.0, 99.9916, 99.99868
39399.7698, 59.98943514204106, 59.99226013908203, 59.99027444971132, 27.919086063519515, 27.974550375636166, 27.924421906453308, 0.9999922748750253, 0.9999728987971431, 0.999987355142938, 7896.909078082701, 7908.027141971526, 7913.230912158061, 186.4621259671335, 56.89800603776939, 35.859927118248606, 7902.563375458757, 7914.318775549368, 7914.7610390898635, 284.3792058948075, 284.33210741123906, 284.7168421274724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 700.4178, 1.564918, 1096.052, 711.3631, 7.725065, 5495.186, 701.2698, 7.813264, 5479.442, 723.1213, 7.605978, 5499.938, 712.3129, 7.71607, 5496.481, 733.1574, 1.498139, 1098.477, 99.65352, 99.92044, 99.62482, 100.0, 99.92652, 99.8601
39402.14628, 59.98422021821582, 59.98375453483575, 59.98682622795353, 27.94792896869534, 27.993200416880686, 27.94151721864581, 0.9999918772801825, 0.9999809659817218, 0.9999899149985353, 7911.571474454344, 7922.045436129426, 7919.751863822888, 187.32082216796653, 50.39586406145145, 33.272964301126194, 7915.748584978114, 7914.341053207042, 7922.459977245347, 284.4546372463278, 284.19931638274363, 284.6855533503987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 706.5294, 1.554031, 1098.47, 717.725, 7.662438, 5500.262, 707.8311, 7.760987, 5491.602, 717.2568, 7.667756, 5500.022, 718.5122, 7.653794, 5499.827, 726.855, 1.513704, 1100.132, 99.84953, 100.0, 99.81879, 99.96929, 99.99545, 99.99103
39404.48668, 59.98558553527666, 59.98456854584357, 59.98430182116709, 27.981233374929612, 27.99165141731248, 27.961149484289678, 0.9999894809312145, 0.9999781934890872, 0.9999882643706359, 7917.315233812874, 7914.139643240392, 7918.359532783425, 187.39797938027777, 52.56092207443082, 34.30387300270013, 7916.176957575199, 7914.9909409433885, 7919.285560640108, 284.41105423300263, 284.2253007852139, 284.61885192825036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 0 0 1), 5500.0, 720.0, 706.6871, 1.553139, 1097.948, 717.725, 7.663912, 5499.809, 707.3458, 7.760619, 5490.121, 723.1601, 7.605426, 5499.991, 718.5694, 7.654342, 5500.153, 733.1971, 1.498688, 1097.991, 99.85906, 100.0, 99.84751, 100.0, 99.99845, 99.88961
