TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
39944.04348, 59.97943908385303, 59.97879988149967, 59.98594693371645, 22.907483410837585, 22.934382715040698, 22.89345069766932, 0.9999947947277039, 0.9999929337901965, 0.9999947998283888, 6480.171587966713, 6466.243506573488, 6470.9980169852615, 136.15046793200483, 24.344953848789828, 19.60908000856216, 6474.75956516318, 6471.7857120985645, 6474.835430497482, 284.2991700233101, 283.72658490941546, 284.2399829820638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.7484, 1.546178, 1099.79, 712.8417, 7.705725, 5498.02, 703.5022, 7.786757, 5486.086, 705.0232, 1.557791, 1096.747, 722.2699, 1.524315, 1100.17, 731.3879, 7.510154, 5493.115, 99.97821, 99.96259, 99.75035, 99.70289, 100.0, 99.87341
39946.376840000004, 59.97728640606388, 59.98106929899902, 59.98086619327652, 22.906581580271883, 22.937277012255638, 22.91261802676499, 0.9999948405022471, 0.9999899402495194, 0.9999962309960174, 6475.239138092484, 6470.2479730597015, 6477.583675203206, 136.85379292311973, 28.27118741747927, 19.43507259856574, 6475.465938167594, 6468.871291636429, 6476.401891707251, 284.2677492221607, 283.8677708399459, 284.3249588419191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 713.3309, 1.543323, 1099.737, 717.6278, 7.663912, 5500.09, 706.6663, 7.767982, 5489.305, 708.7709, 1.550068, 1098.282, 728.2213, 1.509887, 1099.525, 725.1453, 7.58322, 5499.009, 99.97466, 99.99505, 99.80414, 99.89164, 99.95538, 99.98472
39948.71536, 59.97920723936223, 59.98392299170739, 59.97318914787443, 22.91589420689268, 22.922188479770423, 22.918555010495883, 0.9999958952328526, 0.9999900471528579, 0.9999965893214433, 6474.581963745704, 6468.821546859916, 6485.564271588225, 136.1841827264584, 27.035565008362482, 16.5514751418133, 6480.722974334402, 6475.865892052748, 6476.822109882349, 284.1871006201276, 283.9163680176265, 284.38246988399686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.5381, 1.558493, 1097.791, 723.7952, 7.598154, 5499.713, 712.9946, 7.709447, 5496.952, 715.2373, 1.53775, 1099.693, 734.4205, 1.494729, 1097.726, 718.9224, 7.650424, 5500.079, 99.71809, 99.99549, 99.94318, 99.99705, 99.79183, 100.0
39951.01728, 59.97594482273301, 59.97553331518376, 59.97301322973826, 22.8940248454527, 22.905223256814278, 22.91591793791497, 0.999993565401221, 0.9999908580635796, 0.999995542347604, 6468.825973640928, 6476.550618514412, 6475.156089387119, 132.98371580571802, 25.20833911980594, 20.970211978213456, 6473.717182373498, 6476.096409247324, 6478.028109448088, 284.02275708856405, 283.9129279132803, 284.35126449963843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.2554, 1.547963, 1099.025, 717.6083, 7.663728, 5500.028, 706.6857, 7.766878, 5489.186, 709.0234, 1.550252, 1098.693, 728.2213, 1.509704, 1099.467, 725.1453, 7.583586, 5499.182, 99.90995, 99.99713, 99.80197, 99.90222, 99.97432, 99.98372
39953.295360000004, 59.979271870103325, 59.98032036332478, 59.97534732011803, 22.907591556695827, 22.93441778582605, 22.89160193223645, 0.9999941621671496, 0.9999901157306504, 0.9999967828023663, 6470.653541479494, 6472.166398292055, 6474.5199529483, 133.8086738514544, 26.694544073702843, 15.383815481742658, 6469.847933751757, 6471.149080129231, 6477.433111331021, 284.2335131954398, 283.81482174580407, 284.35874332450254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8679, 1.559564, 1097.664, 723.8536, 7.597601, 5499.823, 706.841, 7.766325, 5489.536, 708.8486, 1.549885, 1098.984, 734.3824, 1.494547, 1097.505, 718.9224, 7.650424, 5500.02, 99.72332, 99.99649, 99.8001, 99.88685, 99.82131, 99.99895
39955.66384, 59.982965664906175, 59.979574761851225, 59.979948956218614, 22.89168044088439, 22.915485918267258, 22.88954883135337, 0.9999952429924487, 0.9999935862681567, 0.9999960280997015, 6470.042098403414, 6473.290870634168, 6475.452451590279, 134.90937903782947, 29.685932065290444, 18.65935326424733, 6468.850690945933, 6480.369190666375, 6476.551368588249, 284.11088693780084, 283.9519247244739, 284.3405286919017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 697.5986, 1.569201, 1094.865, 730.1571, 7.525212, 5494.702, 700.3187, 7.821547, 5477.722, 702.6541, 1.560916, 1096.898, 740.8868, 1.477745, 1095.261, 713.296, 7.706642, 5498.12, 99.53068, 99.91036, 99.58522, 99.71661, 99.49577, 99.95739
39957.99184, 59.98534209025701, 59.981877217967146, 59.97667564713824, 22.86699139022536, 22.90195723260662, 22.883583512345762, 0.9999962432453298, 0.9999893928561825, 0.9999981004448051, 6469.10849869353, 6473.028924215651, 6478.63273303356, 132.43572967680694, 25.511647569336674, 16.720497920707203, 6469.124869051923, 6470.979287745552, 6475.449779080738, 284.0549840153121, 283.80100146473814, 284.4922786462657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.1636, 1.559564, 1097.324, 723.8536, 7.597785, 5500.0, 706.7051, 7.768718, 5489.243, 709.0817, 1.549517, 1098.63, 734.535, 1.494364, 1097.618, 715.1052, 7.694739, 5497.75, 99.77899, 99.99859, 99.79776, 99.92416, 99.78201, 99.9577
39960.280280000006, 59.98509754766149, 59.985885760627774, 59.984602288671155, 22.911535436185876, 22.923005269273528, 22.90680587641814, 0.999996920963454, 0.9999916355290592, 0.9999964907176477, 6472.058141483866, 6470.081370052658, 6476.543013610182, 134.44531510995284, 25.96009338669137, 19.59532651142058, 6470.111541939871, 6475.547019560613, 6474.310810601754, 284.03263481441337, 283.7538232419737, 284.4581176185563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8284, 1.559207, 1097.401, 723.1143, 7.606074, 5500.396, 708.8793, 7.74258, 5494.291, 712.3245, 1.542162, 1099.821, 729.4993, 1.507148, 1099.738, 706.2183, 7.771467, 5488.769, 99.77671, 100.0, 99.89479, 99.97746, 99.92469, 99.79422
39962.57488, 59.97949669645004, 59.98356535926223, 59.98277124209795, 22.889199137626516, 22.93944453583967, 22.90327875270756, 0.9999970609219535, 0.9999913326977021, 0.9999953386088236, 6470.421267209305, 6468.684108097139, 6478.019615971214, 133.46558492293525, 28.628884186772666, 14.526852958408654, 6469.629302843878, 6470.48151289039, 6470.912990465766, 284.128472752962, 283.94109139510726, 284.4946840724848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 707.7516, 1.552246, 1098.37, 720.8185, 7.623941, 5500.603, 707.6951, 7.757858, 5489.609, 709.1399, 1.549885, 1098.48, 734.287, 1.495094, 1097.817, 712.5803, 7.713234, 5496.234, 99.85695, 100.0, 99.81533, 99.86038, 99.8001, 99.93221
39964.9136, 59.98283786536783, 59.98492776176936, 59.980990978162424, 22.884847466827996, 22.930776219296565, 22.89878472755042, 0.9999960518044494, 0.9999888602726982, 0.9999963591351004, 6463.7312150271055, 6474.817084604952, 6475.356396388801, 138.55979683288115, 24.286367694375713, 18.648304143346877, 6469.354406455745, 6480.076859286753, 6476.271154195382, 284.0963040120517, 284.00820514753707, 284.5533193862184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 709.5851, 1.547785, 1099.39, 717.6472, 7.663359, 5499.629, 706.6469, 7.768166, 5489.306, 708.8098, 1.549333, 1098.505, 728.0877, 1.509704, 1099.818, 712.5604, 7.713418, 5496.181, 99.91315, 99.99915, 99.80306, 99.8512, 99.96854, 99.92915
39967.227600000006, 59.981296670846085, 59.984523135907715, 59.985661806307846, 22.89803871814902, 22.879716681008702, 22.886104998389392, 0.9999954774227636, 0.9999916650439594, 0.9999946888173313, 6464.674266681861, 6469.686478928152, 6476.47355538229, 128.69451039086061, 24.242798337197655, 16.99618261266346, 6466.952558789173, 6472.735291675713, 6477.296282912533, 284.08359351071164, 283.92970087489954, 284.447129058297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.4656, 1.536184, 1099.776, 711.5382, 7.727091, 5495.602, 700.3963, 7.821915, 5477.327, 702.557, 1.560916, 1096.288, 721.9456, 1.524497, 1100.523, 718.8628, 7.650608, 5500.072, 100.0, 99.91863, 99.5913, 99.66114, 100.0, 99.99988
39969.49848, 59.986030530341694, 59.98431835340306, 59.98409131478006, 22.90870033086899, 22.90880612934247, 22.90857651573948, 0.9999960922278706, 0.9999873364802214, 0.9999962525070978, 6467.466630959661, 6473.123088252527, 6473.8368662066405, 132.33171154564798, 30.98901650710765, 17.703004732560203, 6466.613674692242, 6472.360541818183, 6476.4712455553645, 284.07802471379216, 284.01669052939053, 284.4607725637196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.1766, 1.547428, 1098.845, 717.6472, 7.663912, 5499.799, 706.5887, 7.768534, 5488.916, 708.868, 1.550252, 1098.282, 728.3738, 1.509704, 1099.816, 712.5406, 7.712868, 5496.463, 99.91131, 99.99604, 99.79999, 99.84243, 99.95717, 99.93429
39971.7926, 59.98251033521324, 59.98329959042324, 59.974912092532506, 22.900995769516914, 22.942156972152308, 22.90545386034139, 0.9999968366715258, 0.999990731726685, 0.9999952360055706, 6470.6882719023615, 6473.303405121183, 6478.455825004182, 136.72352725258247, 27.465932183474706, 20.524019934950502, 6470.553911789063, 6473.380553284525, 6478.310650035308, 284.035401716768, 283.93842206868635, 284.3972629258477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.2949, 1.548142, 1099.275, 717.6278, 7.663912, 5499.807, 706.6081, 7.767246, 5489.257, 708.9263, 1.549517, 1098.611, 721.774, 1.524132, 1100.567, 712.5803, 7.713784, 5496.177, 99.90702, 99.9971, 99.80219, 99.87229, 100.0, 99.92909
39974.1474, 59.985699918495925, 59.98211217667213, 59.98417582721764, 22.891244062964425, 22.926083250619175, 22.89349825503523, 0.9999958187634014, 0.9999905504211068, 0.9999960605851013, 6471.152741708403, 6464.656867429122, 6476.496206500738, 128.51944277871837, 27.840844210004434, 19.51046158750478, 6472.393849843259, 6470.195085286311, 6474.048183916088, 284.0146672732746, 283.71114473205336, 284.2861772931909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8481, 1.559207, 1097.402, 723.873, 7.597601, 5499.831, 713.1111, 7.708342, 5496.828, 714.8878, 1.538485, 1099.863, 716.9099, 1.534542, 1100.24, 708.8625, 7.745281, 5493.091, 99.79919, 99.99647, 99.94216, 100.0, 100.0, 99.87298
39976.45896, 59.97981019786369, 59.977876837078746, 59.98063127661284, 22.911172458911444, 22.928355537343233, 22.90943138751489, 0.999995710311746, 0.9999917344052233, 0.9999954553050239, 6469.352073992799, 6471.5235465233745, 6477.579121453541, 130.510615732029, 30.289528477938802, 19.259563066868395, 6473.759273149313, 6478.57905243591, 6482.64483260144, 284.02847816507364, 283.8262690917369, 284.4269655473418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.1371, 1.547963, 1099.522, 717.9974, 7.656544, 5500.434, 708.491, 7.744973, 5493.116, 708.635, 1.550068, 1098.819, 722.022, 1.523036, 1100.159, 712.6002, 7.713051, 5496.462, 99.95517, 100.0, 99.87519, 99.89123, 99.98513, 99.93428
39978.75308, 59.98306115372307, 59.98640730041036, 59.984234183556424, 22.917993356312113, 22.938696316527928, 22.899537994193867, 0.9999965682711149, 0.9999907026803243, 0.9999961749859768, 6472.854110912647, 6478.376848663796, 6479.920904981695, 135.856227614747, 27.968132083256478, 17.881038085157115, 6476.380715821643, 6475.710967346056, 6478.593849320769, 284.12289209754516, 283.93612599360546, 284.36591916519467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 711.7144, 1.544929, 1099.844, 726.2466, 7.566472, 5497.939, 716.7993, 7.672632, 5500.104, 703.8774, 1.559629, 1097.048, 728.2403, 1.509522, 1099.327, 718.8628, 7.650791, 5500.072, 99.98448, 99.96112, 99.99575, 99.73023, 99.93097, 99.99783
39981.08228, 59.984852372392915, 59.98180953502674, 59.98672007601636, 22.899643537295688, 22.937271979105496, 22.905505344873358, 0.999996309033393, 0.9999914404130215, 0.9999947457015433, 6468.0919125444425, 6477.941112396389, 6478.538569670429, 134.40422489629555, 24.25642228224615, 18.20198842914276, 6475.454611840272, 6482.454792411587, 6473.513246721291, 284.09336977375045, 283.89427415932795, 284.4230451135949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 712.2072, 1.544215, 1099.444, 724.7291, 7.59318, 5499.892, 713.014, 7.709263, 5496.953, 709.0428, 1.550068, 1098.722, 721.7549, 1.524497, 1099.819, 712.5803, 7.713418, 5496.471, 99.9739, 99.99309, 99.94103, 99.88245, 99.98211, 99.93221
39983.39824, 59.98474383524809, 59.988972280126646, 59.98444522008509, 22.89993556206968, 22.92716761589735, 22.910315476471553, 0.9999957088264274, 0.9999892797410949, 0.9999964403444518, 6471.417026685915, 6472.3653247665015, 6482.440058798511, 131.8209387309994, 31.352371057248092, 19.82379367954013, 6471.0536117891, 6474.8227792324205, 6477.604191575265, 283.977556476828, 283.7504842644815, 284.3834074684912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.216, 1.548499, 1099.333, 723.8536, 7.597785, 5499.883, 713.014, 7.708894, 5496.952, 709.0817, 1.550068, 1099.129, 728.0687, 1.509887, 1099.219, 712.6002, 7.713234, 5496.409, 99.98039, 99.99442, 99.9432, 99.86304, 99.92756, 99.93331
39985.768200000006, 59.98854017881007, 59.98761519812135, 59.98618805340266, 22.879570420381224, 22.90467535249292, 22.900145843759297, 0.9999966162569879, 0.9999888933290331, 0.9999961616368054, 6468.229926606417, 6467.053881144683, 6475.794037312629, 134.44913524315734, 30.81133060852153, 15.9895167104753, 6474.981160222745, 6477.2815931527475, 6474.291952168665, 284.11831041240504, 283.893655937476, 284.42261468692334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.7693, 1.559385, 1097.586, 717.6278, 7.663912, 5499.975, 706.511, 7.768718, 5489.527, 715.1791, 1.538117, 1099.857, 734.5159, 1.494547, 1097.894, 706.4768, 7.769269, 5489.011, 99.77918, 99.99615, 99.80819, 99.99878, 99.80208, 99.78253
39988.08348, 59.989994257765765, 59.989949826464986, 59.990637228981576, 22.90121560634006, 22.927876163729582, 22.898279252964805, 0.9999948727232534, 0.9999910976833667, 0.9999969481195585, 6465.852088665417, 6469.319762892257, 6476.862750433044, 133.20578305496974, 25.890831893818188, 18.76569342871153, 6470.184335476045, 6469.654612204359, 6474.758872158684, 284.1002152588139, 283.76296155792966, 284.4082979766273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.1766, 1.548142, 1099.5, 723.8341, 7.597601, 5499.887, 713.0334, 7.709078, 5496.839, 708.8292, 1.549885, 1098.688, 728.3357, 1.509522, 1099.582, 712.5406, 7.713418, 5496.526, 99.90811, 99.99654, 99.94425, 99.87182, 99.97205, 99.93429
39990.362960000006, 59.997461520067446, 59.992596020411014, 59.991358039977136, 22.882748969052713, 22.899072829601483, 22.875378659311455, 0.9999954984871073, 0.999991785061288, 0.9999979341063656, 6460.925057289658, 6468.384532571084, 6466.503288732956, 133.080592805969, 24.77687625965097, 18.053241895438077, 6459.845265216682, 6460.143540897643, 6471.418864166479, 284.0955049080609, 283.97696961791894, 284.4355395255173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.9467, 1.558136, 1097.292, 717.6278, 7.663912, 5499.978, 706.5693, 7.767982, 5489.062, 709.1205, 1.549149, 1098.311, 727.7825, 1.511531, 1100.053, 714.1907, 7.697853, 5498.602, 99.75239, 99.99713, 99.79972, 99.86836, 100.0, 99.97043
39992.651600000005, 59.99178629919796, 59.99760591550104, 59.9959488512718, 22.903238364269747, 22.91888666761079, 22.880664541316158, 0.9999970568883463, 0.9999910316757611, 0.9999948397448637, 6466.250474020718, 6470.780411043023, 6480.080798014097, 128.70990052276693, 28.39915197632655, 19.42999652025992, 6467.762298071287, 6473.195035467174, 6477.492834037591, 283.9108914723881, 283.67853094774296, 284.5051708053227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 697.7169, 1.569022, 1094.701, 710.6627, 7.722855, 5496.518, 701.2892, 7.801483, 5482.25, 705.1396, 1.556871, 1097.8, 725.3791, 1.515183, 1100.234, 714.0913, 7.698768, 5497.294, 99.47547, 99.92081, 99.67546, 99.79864, 99.99637, 99.9494
39995.03652, 59.98946848847881, 59.99069895819293, 59.99174205981621, 22.887638792344244, 22.932943270565737, 22.901732903613244, 0.9999969289564502, 0.999990184672582, 0.9999962519961745, 6471.124440808449, 6476.732475677824, 6476.703704240694, 134.43562789964562, 30.442049044972237, 19.105506439592318, 6466.538058238926, 6478.127459400272, 6472.2504221427, 284.0227822212401, 283.84069604857126, 284.40344751618466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.7299, 1.55885, 1097.177, 717.6278, 7.663543, 5500.091, 707.1128, 7.770927, 5489.307, 708.9457, 1.550068, 1098.205, 728.3166, 1.51007, 1099.504, 712.5803, 7.713234, 5496.35, 99.72625, 99.99809, 99.80418, 99.91013, 99.98508, 99.93437
39997.49732, 59.99430751734564, 59.99679933225111, 59.993471228077745, 22.919831528097514, 22.932071599215575, 22.879813117847128, 0.9999956741346762, 0.999989041897452, 0.9999963780107115, 6467.285646173781, 6472.282006729891, 6478.273196079136, 138.01481026988859, 28.975295415629716, 15.638243547562524, 6476.377608650667, 6470.38648505924, 6478.300559621161, 284.177655487661, 283.84252036371254, 284.4053042351754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 709.4669, 1.547785, 1098.878, 723.7757, 7.598154, 5499.825, 713.0334, 7.709078, 5496.94, 715.3927, 1.537933, 1099.649, 734.4968, 1.494729, 1097.946, 705.5026, 7.767621, 5487.522, 99.91315, 99.99549, 99.94318, 100.0, 99.83758, 99.77173
39999.77588, 59.99215720672407, 59.98979558424234, 59.99863772388059, 22.903686204968313, 22.931784442957152, 22.89366648683773, 0.9999955249466705, 0.9999894251581831, 0.9999969838185045, 6467.667386419568, 6473.406832862911, 6471.037024784307, 134.8378060991563, 25.20915736231359, 21.01977816173894, 6471.180293193841, 6466.899673683871, 6480.210165488476, 284.08060923850223, 283.826472207509, 284.44873620146626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8876, 1.558671, 1096.794, 717.6472, 7.663912, 5499.801, 706.3751, 7.767982, 5489.146, 708.868, 1.550068, 1098.843, 728.145, 1.51007, 1099.804, 712.5406, 7.713051, 5496.461, 99.70717, 99.99505, 99.80125, 99.90134, 99.98074, 99.93224
40002.06328, 59.99674033843381, 59.98977994477112, 60.001513505432335, 22.91492289154629, 22.969129131068584, 22.895780277400434, 0.9999970478860195, 0.9999922841630065, 0.9999956812133161, 6473.601487919106, 6477.385937819408, 6470.770457909937, 131.56837125472703, 27.341441403688577, 21.498746465858858, 6475.574246235309, 6472.5052889209155, 6481.003815759969, 284.14641683662944, 283.88390706247577, 284.47089918637016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.3146, 1.547785, 1098.778, 723.8536, 7.597785, 5499.712, 712.9946, 7.709078, 5497.115, 708.9651, 1.549701, 1098.751, 728.2213, 1.509887, 1099.76, 712.5406, 7.713601, 5496.349, 99.94472, 99.99336, 99.93901, 99.88506, 99.97049, 99.93223
40004.394960000005, 59.99043281656815, 59.990615737217915, 59.99170702753856, 22.91031961309624, 22.970095132832434, 22.90651428563294, 0.9999971432756234, 0.9999840106029337, 0.9999968551159719, 6473.165298916503, 6473.82037548722, 6485.363601346812, 135.43183664620608, 27.669050177601548, 14.331079873690214, 6475.47933253872, 6472.629428883847, 6480.185832171341, 284.06481439132335, 283.7758299376452, 284.4374022210191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.5248, 1.534935, 1099.881, 730.1377, 7.525764, 5494.872, 719.3229, 7.646494, 5500.632, 702.6347, 1.560732, 1096.801, 721.8121, 1.524497, 1100.449, 718.8628, 7.652805, 5499.846, 100.0, 99.90536, 100.0, 99.70217, 100.0, 99.99753
40006.801680000004, 59.993211983492756, 59.99319628961225, 59.995751010787146, 22.90132931572812, 22.93666025555322, 22.926301199235688, 0.999996068061772, 0.999991525016975, 0.9999967508338763, 6473.790195782887, 6475.6651304561465, 6475.649664976971, 137.3027588733043, 27.700630938182258, 13.755260702172563, 6471.0271461797665, 6470.64558906282, 6483.211143916707, 283.96845942293794, 283.85335891655365, 284.30045411324903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.1174, 1.547963, 1098.862, 723.8536, 7.59797, 5499.883, 712.9946, 7.709263, 5496.723, 708.8875, 1.549701, 1099.036, 725.093, 1.517375, 1100.394, 712.5604, 7.713418, 5496.181, 99.89516, 99.99752, 99.94006, 99.91099, 100.0, 99.92915
40009.143480000006, 59.99193589166986, 59.99480736021608, 59.98867509127368, 22.91115315700106, 22.90973426839987, 22.875701171455, 0.9999969408900127, 0.9999886200836983, 0.9999953836715084, 6468.931281330172, 6470.061363843315, 6468.471424156408, 135.50352861565722, 27.82031219966575, 19.432239359648065, 6465.156957072197, 6473.386660495267, 6471.001213903194, 284.10030030392784, 283.8339445996455, 284.32264687005386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.2554, 1.547428, 1099.205, 723.1531, 7.605706, 5500.405, 711.1699, 7.732272, 5493.119, 712.4799, 1.54253, 1099.985, 716.8527, 1.535455, 1100.035, 706.0991, 7.770368, 5488.36, 99.92636, 100.0, 99.88194, 99.99726, 100.0, 99.78708
40011.482760000006, 59.98753541545154, 59.98872144194509, 59.98667735820232, 22.900840943551202, 22.92542923146658, 22.9040673401291, 0.999996421289618, 0.9999924309967769, 0.9999941504034326, 6476.356276660055, 6478.8752086921395, 6476.626098536052, 132.83761088791198, 30.982113491302698, 17.596135227057857, 6469.765995509691, 6478.794585791973, 6477.837827717597, 284.07027311359684, 283.94062935450074, 284.4079395542021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 706.9434, 1.552782, 1098.795, 721.9469, 7.613995, 5500.25, 712.5481, 7.709999, 5496.609, 708.7903, 1.549517, 1098.93, 722.1173, 1.524132, 1100.175, 712.5406, 7.713601, 5496.408, 99.86365, 100.0, 99.94405, 99.88372, 100.0, 99.93428
40013.883680000006, 59.98431484328727, 59.98282177153863, 59.98469795673988, 22.900421191359822, 22.91865912015793, 22.902660128903214, 0.9999969998274698, 0.9999920001099594, 0.9999953545270165, 6469.663648152649, 6469.363782012555, 6475.755033489836, 133.55774006127444, 29.51741864084579, 17.322857810204823, 6468.836157916199, 6468.868724570179, 6478.127932240079, 283.9750004329525, 283.8327754275233, 284.3949976670275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8087, 1.559207, 1097.402, 717.6083, 7.664096, 5499.861, 706.5887, 7.767982, 5489.194, 709.0234, 1.549885, 1098.751, 721.8121, 1.523949, 1099.962, 712.5803, 7.713234, 5496.521, 99.78149, 99.99599, 99.79553, 99.88592, 100.0, 99.93331
40016.155920000005, 59.983956928784174, 59.98612034049823, 59.98893190514773, 22.875667832936546, 22.891432713719546, 22.881667182719788, 0.9999964794440709, 0.9999929086156336, 0.9999976760251458, 6459.284315855226, 6470.146503643957, 6470.674806119193, 130.10440927724812, 21.71534138381412, 21.054601429259236, 6464.103985624293, 6462.0035995923745, 6471.286190312197, 284.0574147993612, 283.8175330607283, 284.40011576316186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 697.5591, 1.569022, 1094.943, 711.3242, 7.730591, 5495.265, 700.4157, 7.821731, 5476.925, 702.5182, 1.560181, 1096.782, 728.4883, 1.509887, 1099.688, 718.8628, 7.650608, 5499.957, 99.53273, 99.9125, 99.58724, 99.70603, 99.93531, 99.99781
40018.496080000004, 59.97705343102232, 59.98568319316637, 59.98721546187041, 22.91386168483292, 22.890483317083174, 22.88244725479935, 0.9999965132959442, 0.9999920456701176, 0.9999958277418338, 6473.268329735675, 6470.6889879019545, 6469.800108193131, 133.87764109962973, 24.889131695138985, 17.360023795195502, 6471.818518167646, 6467.621523357904, 6475.032203122274, 284.07668447803314, 283.8683255215982, 284.28244588264295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.789, 1.559385, 1097.691, 717.6472, 7.663728, 5500.036, 706.6275, 7.767246, 5488.996, 709.004, 1.550068, 1098.485, 721.7358, 1.523767, 1100.05, 712.5803, 7.713234, 5496.468, 99.76854, 99.99092, 99.80014, 99.87315, 100.0, 99.93437
40020.833640000004, 59.98811691251737, 59.98295467126672, 59.98603864016089, 22.8923240590893, 22.930839051504602, 22.905344787109208, 0.9999955507296948, 0.9999901259713888, 0.9999969490231294, 6470.950812782561, 6469.268097662181, 6476.890482763422, 134.9493621570541, 29.621539346130703, 18.290432632591546, 6462.504862309806, 6473.090753547827, 6477.811675973711, 284.15586582662553, 283.81985509465386, 284.35066447669186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.0059, 1.559742, 1097.527, 717.6472, 7.663543, 5499.865, 707.1322, 7.76927, 5488.492, 709.0234, 1.549333, 1098.407, 728.164, 1.508974, 1099.428, 711.4073, 7.724039, 5493.844, 99.78946, 99.99602, 99.80621, 99.85467, 99.91534, 99.89923
40023.132320000004, 59.98729392374294, 59.984538418774385, 59.98907946333844, 22.893688747119427, 22.920411095357405, 22.89146570217692, 0.999996643008388, 0.9999900324061451, 0.9999951737067908, 6468.566352608927, 6471.776787713218, 6474.0456700766135, 133.74757340625547, 27.078517858944792, 18.39197418334834, 6467.982760376307, 6466.193412335044, 6477.65713920528, 284.13340851223205, 283.8042497744135, 284.4120266294918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.216, 1.548142, 1099.397, 723.8536, 7.59797, 5499.921, 712.7617, 7.716074, 5495.716, 713.3343, 1.540875, 1099.043, 731.5402, 1.502034, 1099.17, 710.5325, 7.728067, 5495.505, 99.9604, 99.99442, 99.93165, 99.95638, 99.85194, 99.91687
40025.4316, 59.98844264626481, 59.987474586798434, 59.986987621356135, 22.914606988890718, 22.91962554733581, 22.912028038655116, 0.9999966560689377, 0.9999893255631637, 0.9999967458447172, 6474.60191402786, 6469.291256835816, 6478.900940199467, 132.3405332285315, 28.41823383037945, 20.229881059531635, 6473.710741943765, 6479.021164870544, 6480.611163834726, 284.0187024889292, 283.7536476001634, 284.35559567492464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.8339, 1.557243, 1097.751, 719.8846, 7.640519, 5500.457, 710.0052, 7.732824, 5495.299, 708.7515, 1.549517, 1098.359, 728.2594, 1.509887, 1099.64, 712.5803, 7.713601, 5496.348, 99.79418, 100.0, 99.91313, 99.90047, 99.96586, 99.93327
40027.77072, 59.98353580723486, 59.98457687610932, 59.98727682552165, 22.917502462072356, 22.944116832062857, 22.92444173019757, 0.9999956493559163, 0.9999893200702716, 0.9999965512318248, 6475.628949008898, 6481.461302358091, 6480.582431463577, 136.18344226600766, 25.22993756450728, 17.3859038073183, 6479.140464630058, 6475.842430454731, 6479.242324352926, 284.0361834129196, 283.8346779127486, 284.362892530317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 713.2718, 1.541717, 1099.749, 728.2116, 7.543263, 5495.913, 718.7793, 7.6522, 5500.29, 702.4988, 1.560916, 1096.671, 722.0029, 1.524315, 1100.541, 718.8827, 7.650791, 5500.13, 99.97578, 99.92429, 100.0, 99.69592, 100.0, 99.99781
40030.2186, 59.98343846787285, 59.97837513605531, 59.97803746992213, 22.91377330237262, 22.93641266337439, 22.923472459004717, 0.9999957113395036, 0.9999926448002703, 0.9999948405311418, 6472.527014489008, 6478.248360526536, 6477.082376170281, 131.3644793104781, 25.848798957672898, 18.164621715088288, 6472.024827082061, 6487.240224750947, 6479.537118176937, 284.00846782001463, 283.6378447245562, 284.3584802209881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.354, 1.547963, 1099.245, 723.8341, 7.59797, 5499.883, 713.0528, 7.709263, 5496.893, 708.8486, 1.550252, 1098.654, 728.1068, 1.51007, 1099.517, 712.5604, 7.713418, 5496.293, 99.93747, 99.99453, 99.9421, 99.87627, 99.96252, 99.93321
40032.569520000005, 59.97952067591687, 59.979807771629034, 59.97943794433808, 22.91922988627158, 22.931392992919726, 22.914494340340962, 0.99999663792911, 0.9999906115842419, 0.9999956894096463, 6466.808479848487, 6475.956205960429, 6471.001872130208, 133.0082785437114, 29.483465455852183, 19.320280469007457, 6470.336014490406, 6472.298330882127, 6474.822816705409, 283.97762977113877, 283.9064059301692, 284.46128872474674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 709.8809, 1.547071, 1099.58, 723.873, 7.597785, 5499.771, 713.0528, 7.709447, 5496.782, 709.237, 1.550252, 1098.916, 722.1173, 1.524497, 1100.29, 712.5604, 7.713418, 5496.231, 99.88994, 99.99442, 99.94009, 99.88998, 100.0, 99.93231
40035.0336, 59.98093756848173, 59.98241902214456, 59.98633902180661, 22.926967730866927, 22.953036533714975, 22.918151918781035, 0.9999958970116705, 0.9999924062423688, 0.9999960308473043, 6475.328671197056, 6468.160586228169, 6481.876675751374, 133.5926005313122, 29.45649162496875, 17.806723856353187, 6475.466974269002, 6478.284177197682, 6477.6601181771175, 284.17591396697264, 283.93091504242796, 284.3978324191871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.789, 1.559028, 1097.219, 717.6278, 7.663912, 5499.859, 706.7245, 7.766694, 5489.6, 715.082, 1.538485, 1100.139, 715.5175, 1.536733, 1100.066, 707.8088, 7.751141, 5492.018, 99.74579, 100.0, 99.80438, 100.0, 100.0, 99.85347
40037.490040000004, 59.985611526128075, 59.986262881039494, 59.98213814555567, 22.899793349490857, 22.93903613046451, 22.889506866044613, 0.9999963852390906, 0.9999894624259821, 0.9999948537433234, 6463.301399559361, 6476.802008065443, 6468.426741105928, 132.90183244413447, 30.82293405171913, 18.69976669884511, 6471.265764512106, 6467.6982808215, 6474.820574500242, 284.2690014489514, 283.96371021250474, 284.3552128876927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.1371, 1.54832, 1099.265, 723.6395, 7.604416, 5500.307, 711.3446, 7.731167, 5493.648, 708.7321, 1.550068, 1098.659, 722.0029, 1.523401, 1099.902, 712.5803, 7.713418, 5496.29, 99.93178, 100.0, 99.90233, 99.91053, 100.0, 99.93114
40039.8004, 59.98664636584818, 59.983631996246245, 59.98677786293246, 22.873738405544298, 22.90174415183459, 22.86687444571, 0.9999962023187517, 0.9999947576500902, 0.9999962670986184, 6463.66471330965, 6466.116533688519, 6468.923391940437, 132.72949549599343, 24.71369184208561, 16.840396548484023, 6464.072626860757, 6468.654654525893, 6467.270110056163, 284.0740896951475, 283.96728178736, 284.37264837613156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 702.7441, 1.562241, 1096.191, 714.904, 7.697804, 5498.031, 701.9686, 7.807005, 5479.209, 703.3531, 1.560916, 1096.356, 728.2403, 1.509157, 1099.05, 718.8628, 7.650974, 5500.184, 99.6786, 99.95929, 99.64409, 99.743, 99.98074, 100.0
40042.17052, 59.98651344610611, 59.98783141815307, 59.99275498543056, 22.89345009722155, 22.9355253167365, 22.90161118335316, 0.9999969151648312, 0.9999894156265864, 0.9999967011885127, 6470.68936626404, 6470.858113292183, 6478.7939061157795, 133.2975780932743, 28.531441037803347, 15.611467092477142, 6467.366884790618, 6468.570239892288, 6477.782761784058, 284.13231629376537, 283.92747647467627, 284.3237155153748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 702.7836, 1.56117, 1097.337, 717.1025, 7.664649, 5499.919, 707.4234, 7.767798, 5489.005, 708.8098, 1.549333, 1098.722, 721.9647, 1.523584, 1100.145, 712.6002, 7.713234, 5496.523, 99.71119, 99.998, 99.7987, 99.8824, 100.0, 99.93122
40044.48004, 59.99324376894121, 59.988534160805884, 59.99104243416731, 22.908868777887744, 22.930086925218514, 22.88357933670147, 0.9999968066814908, 0.9999895175012401, 0.9999973727745975, 6464.428604580391, 6471.6205504602085, 6476.150349255129, 133.46052658083818, 29.726070094213668, 13.842907277467475, 6472.548352630778, 6468.724111722206, 6474.8914063859975, 283.9086215770974, 283.80782708590897, 284.42475720744176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.8284, 1.559207, 1097.382, 717.6667, 7.663912, 5499.807, 706.7051, 7.7724, 5489.126, 709.0428, 1.549517, 1098.596, 728.3166, 1.509704, 1099.404, 712.5604, 7.713234, 5496.583, 99.78149, 99.9971, 99.80089, 99.87056, 99.94442, 99.92914
40046.83456, 59.99209856445675, 59.99209859628888, 59.993272646857186, 22.904637928255955, 22.923955522599087, 22.891282383003738, 0.9999959241924066, 0.999991466041281, 0.9999975995427139, 6473.347007627096, 6472.583024383711, 6474.525220428617, 135.93180699048025, 26.032959315748485, 16.88866856711138, 6475.750802665074, 6475.867738666688, 6474.489614406993, 284.17907302003476, 283.86009292062397, 284.3715108971813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.2554, 1.548142, 1099.363, 723.8536, 7.597785, 5499.771, 713.014, 7.709263, 5496.893, 715.2762, 1.537933, 1100.075, 734.4968, 1.494729, 1097.923, 705.6219, 7.767988, 5488.592, 99.94222, 99.99647, 99.9421, 99.96141, 99.7754, 99.79173
40049.184120000005, 59.99729136081834, 59.99256209616989, 59.9956091240139, 22.915271573337026, 22.919944379589865, 22.906287464212692, 0.9999966468029229, 0.9999898988751811, 0.9999965941473477, 6473.723453248315, 6473.814868276498, 6479.079354829002, 133.84350861976327, 26.19453201253964, 16.331182309750602, 6474.478390495039, 6466.333116915834, 6481.840539997553, 283.9840452924281, 283.75323526495816, 284.30644422561096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 703.9467, 1.559207, 1097.712, 717.6472, 7.663359, 5499.918, 706.5887, 7.76835, 5488.35, 709.0234, 1.550252, 1098.339, 728.431, 1.509157, 1099.364, 712.6002, 7.713051, 5496.41, 99.75195, 99.9971, 99.79842, 99.84762, 99.96085, 99.93112
40051.55488, 59.99181033130722, 59.991285894446584, 59.99511281578742, 22.908621831764243, 22.949362401309777, 22.90286197300519, 0.9999952151599804, 0.9999900267045725, 0.9999966536817765, 6470.8548065025625, 6480.4270110579, 6479.873299293498, 135.99331945773542, 24.825035768524685, 16.647076717616528, 6476.435648774198, 6479.52817083044, 6475.152958792835, 284.1273153154495, 283.8079398401472, 284.3602115181343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.3343, 1.547606, 1099.03, 723.8536, 7.597601, 5499.659, 713.0334, 7.70871, 5497.193, 708.1884, 1.552826, 1097.969, 725.8941, 1.517557, 1099.999, 715.7216, 7.67661, 5499.483, 99.96084, 99.99239, 99.94756, 99.87023, 100.0, 99.9892
40053.8942, 59.990002354105215, 59.9858039772498, 59.987996969472306, 22.92258170077945, 22.957618643551626, 22.88848864054534, 0.9999960313036316, 0.9999893242969402, 0.9999960014490611, 6473.434403483385, 6476.7078254276175, 6481.004017808862, 133.76208614418124, 25.720493843213717, 15.724709295301182, 6470.760327334221, 6479.809194256149, 6483.54614817688, 284.05073074786696, 283.8270944565603, 284.3485368425702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 716.2093, 1.537077, 1100.312, 728.5812, 7.544, 5497.571, 716.6829, 7.679259, 5498.831, 707.2369, 1.551907, 1098.757, 728.0687, 1.5108, 1099.872, 712.6002, 7.713418, 5496.409, 99.97241, 99.94488, 99.97733, 99.84024, 99.95972, 99.93221
40056.21452, 59.98415641177691, 59.9855629733652, 59.985581616835326, 22.91569841282872, 22.95132875035859, 22.928946499329566, 0.9999939681718986, 0.9999916140528883, 0.9999972706261638, 6477.593280686981, 6480.036551846635, 6477.820437047272, 135.09951749249532, 28.682237335679474, 17.078247027163343, 6475.252611273275, 6474.288217658274, 6476.663144335665, 284.0535036179506, 283.85444968859827, 284.3043685390944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 710.354, 1.547249, 1099.385, 723.873, 7.597785, 5499.995, 713.0334, 7.709631, 5496.836, 708.9457, 1.550068, 1098.839, 728.5073, 1.509704, 1099.856, 712.5604, 7.713601, 5496.234, 99.94271, 99.99647, 99.94107, 99.88771, 99.97455, 99.93219
40058.544400000006, 59.98550496626291, 59.98244175387374, 59.98443317809216, 22.886773828654075, 22.914838327097204, 22.892671493601537, 0.9999951597941465, 0.9999903498828051, 0.9999955463993964, 6462.834442713307, 6472.673520331475, 6473.602250403911, 135.8127817020536, 26.742991437257388, 17.78011374024527, 6465.507595102531, 6472.511606274973, 6465.96870096673, 284.058850759099, 283.85800263125645, 284.3211783315041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 720.0, 704.1044, 1.558136, 1097.124, 717.6667, 7.663912, 5499.807, 706.5305, 7.763196, 5490.42, 715.3344, 1.537933, 1100.177, 734.554, 1.494547, 1098.067, 705.8605, 7.772382, 5489.179, 99.739, 99.99508, 99.81737, 99.99393, 99.81822, 99.78263
