TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40337.8588, 59.98016860904538, 59.984564691694246, 59.98536281799165, 22.947943581399244, 22.96801233080206, 22.92772560889615, 0.9999971486587433, 0.9999896419324067, 0.9999962873204317, 6479.034136814827, 6479.899168355063, 6486.660305124341, 139.23013928163755, 26.42330460622634, 18.28936654554235, 6479.208553045247, 6485.911810472824, 6483.078885023725, 283.86390240039907, 283.7190333034203, 284.19500094653944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.5994, 1.549391, 1098.757, 723.7563, 7.599259, 5499.812, 724.6417, 1.518885, 1099.903, 721.7814, 7.620502, 5500.404, 720.0763, 7.638637, 5500.267, 709.1409, 1.549595, 1098.733, 99.8524, 99.99517, 100.0, 100.0, 100.0, 99.86495
40340.129360000006, 59.98959467307476, 59.986463635280025, 59.984554238573054, 22.945817963251145, 22.943105959757204, 22.91912082496175, 0.9999957462629415, 0.9999913849143571, 0.9999955756844547, 6476.1749362693245, 6481.0716153559815, 6482.225922799609, 135.56558238682373, 26.319161669455298, 16.407952014713487, 6482.488868492368, 6488.347391794794, 6480.2717928315515, 283.8546199260674, 283.83171047777887, 284.15952545060344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.0264, 1.538683, 1099.655, 717.4916, 7.664833, 5499.845, 718.0223, 1.53177, 1100.573, 715.4315, 7.684671, 5498.987, 714.2585, 7.691598, 5498.714, 705.0851, 1.555638, 1097.706, 99.96727, 99.99486, 100.0, 99.97677, 99.97521, 99.79729
40342.434960000006, 59.98345187395544, 59.98666158927618, 59.98241763511475, 22.92923178049338, 22.964278992665893, 22.951261815782814, 0.9999966442070427, 0.9999894441855101, 0.9999970987911427, 6482.723127486072, 6482.959095707026, 6483.931701691395, 138.44984511033772, 28.139178025855927, 16.384417852360002, 6476.823584496018, 6491.764573408587, 6482.869639172822, 283.9764207400254, 283.78193809141044, 284.1443893187463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.8951, 1.550462, 1098.772, 723.7368, 7.599074, 5499.817, 724.3893, 1.519069, 1100.3, 721.7814, 7.620502, 5500.293, 716.4903, 7.681188, 5498.508, 708.9818, 1.549962, 1098.935, 99.89944, 99.99528, 100.0, 100.0, 99.98043, 99.87379
40344.809720000005, 59.98411034993009, 59.98380372795215, 59.984848923556804, 22.927851650563, 22.952641136971923, 22.92896492841477, 0.9999962049146445, 0.9999890987357863, 0.9999952651818135, 6475.645641977055, 6475.772280294564, 6479.5742595525735, 134.2341732394916, 29.040374581612355, 19.598324182014494, 6474.967320329092, 6481.358399799235, 6484.406689260621, 283.90426917217, 283.7853183864282, 284.1854444286402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.677, 1.535827, 1100.555, 725.7797, 7.571814, 5498.344, 728.0776, 1.510602, 1099.572, 726.2476, 7.564425, 5497.316, 707.487, 7.762092, 5490.068, 715.3239, 1.537326, 1099.803, 100.0, 99.9727, 99.95964, 99.95741, 99.81802, 99.98066
40347.14964, 59.984145256705375, 59.98617092564701, 59.9850816897054, 22.94422923288742, 22.97290730318929, 22.932506605685074, 0.9999966302734695, 0.999989234932703, 0.9999963828984856, 6475.422442173386, 6492.372323839137, 6486.994468687137, 138.09711401435243, 27.248049640806357, 18.046705857731467, 6479.886809962154, 6485.02995008214, 6485.8535816933745, 284.0561835968471, 283.8422141952821, 284.1694560617896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 716.4854, 1.536006, 1100.467, 724.5345, 7.596496, 5499.716, 724.5058, 1.518885, 1100.313, 721.762, 7.620502, 5500.293, 713.7817, 7.702008, 5497.342, 709.121, 1.549595, 1098.762, 100.0, 99.99344, 100.0, 100.0, 99.95027, 99.87453
40349.458640000004, 59.9870155748814, 59.98937065757571, 59.98639248387756, 22.945018107909394, 22.978412250200346, 22.933318149624057, 0.9999968589616498, 0.999992275302876, 0.9999967803163332, 6480.935896165932, 6486.183628493407, 6485.988370479246, 136.54166600421172, 27.197840089994088, 17.45634923013995, 6485.846746597264, 6481.33796331239, 6479.8316546811175, 283.99095526920064, 283.7794983440839, 284.2578612979261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.0856, 1.539397, 1100.422, 723.7368, 7.59889, 5499.934, 724.3505, 1.518517, 1100.376, 721.762, 7.620502, 5500.293, 713.7817, 7.701643, 5497.343, 715.483, 1.537326, 1100.068, 100.0, 99.99741, 100.0, 100.0, 99.95629, 100.0
40351.77444, 59.988694303663955, 59.98955863789233, 59.988554457081385, 22.94460152624335, 22.964040735697356, 22.935398576580724, 0.9999961339265483, 0.9999902823478167, 0.9999976716130181, 6482.956656065624, 6490.607712609546, 6483.419822963274, 137.7416898705343, 28.952333936020295, 15.407194119476571, 6481.40885173326, 6481.228990102767, 6483.2075324049565, 284.1337102384796, 283.92910953378197, 284.27570507608584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.8557, 1.550997, 1099.302, 717.55, 7.665017, 5499.854, 717.8864, 1.532506, 1100.227, 715.4509, 7.685406, 5498.785, 720.0, 7.639367, 5500.267, 721.5269, 1.525057, 1100.188, 99.93514, 99.99385, 100.0, 99.97663, 100.0, 100.0
40354.15832, 59.994327086765814, 59.99229577043306, 59.991054769255584, 22.940809889384678, 22.966564541600267, 22.952465498118432, 0.9999977658412335, 0.9999897900808455, 0.9999966147799303, 6479.489614281288, 6483.31151053068, 6489.227999808284, 138.3548494594779, 29.76012905772177, 18.67357290409518, 6484.120098807258, 6485.317379989651, 6486.70341746574, 283.9788835291029, 283.84025299595885, 284.2613074436555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 714.7701, 1.538683, 1100.275, 723.7563, 7.59889, 5499.876, 724.3311, 1.519069, 1100.287, 721.762, 7.620871, 5500.574, 713.7817, 7.701643, 5497.574, 715.4432, 1.536228, 1099.925, 100.0, 99.99728, 100.0, 100.0, 99.95621, 100.0
40356.485360000006, 59.9933973174573, 59.9937651590681, 59.99390135839444, 22.940933584134015, 22.973117228285446, 22.930415271926588, 0.999995810274597, 0.9999914282389891, 0.9999962652711105, 6477.562293126286, 6480.987921251404, 6484.746633992251, 133.12434783310061, 30.16158618585041, 17.19826650478126, 6479.514172595774, 6485.322678311308, 6483.623494583281, 284.11304923021294, 283.8662061652012, 284.21120626998453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.7769, 1.550283, 1098.884, 723.7368, 7.59889, 5499.818, 724.5252, 1.518701, 1100.394, 721.8008, 7.616826, 5500.184, 721.0873, 7.623478, 5500.253, 724.4494, 1.518282, 1099.785, 99.93083, 99.99728, 100.0, 100.0, 100.0, 100.0
40358.7574, 59.99412451501908, 59.99685773226325, 59.99624111680926, 22.94351416604052, 22.979541389276807, 22.938738245439534, 0.9999945464964574, 0.9999924279074552, 0.9999946705756426, 6476.70595289635, 6487.814269436029, 6487.87525604001, 133.65677726403032, 22.95892023085935, 19.984805275354574, 6483.560173215729, 6481.960933493993, 6486.4813942974515, 284.0579206645215, 283.8831552319235, 284.20471755708894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.547, 1.562062, 1096.754, 729.6318, 7.531106, 5495.676, 728.6794, 1.509129, 1100.039, 725.0243, 7.584649, 5499.415, 722.1936, 7.620191, 5500.273, 721.9444, 1.523592, 1100.59, 99.74098, 99.91997, 99.95077, 99.98795, 99.99975, 100.0
40361.10428000001, 59.99690362082035, 59.99993655955886, 59.9966565817384, 22.95907857722237, 22.992444637738892, 22.91312417516236, 0.9999968994556167, 0.9999942914041849, 0.9999957947570863, 6481.117377056107, 6486.194219922401, 6486.374461956118, 132.33063442650484, 29.13645979918374, 19.607223719046033, 6481.101707232231, 6482.640102063015, 6483.108272387607, 284.0834986916648, 283.8303573356809, 284.2469722918704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 706.5294, 1.555637, 1097.675, 723.7563, 7.59889, 5499.817, 724.3505, 1.518517, 1100.117, 721.762, 7.620319, 5500.299, 726.3138, 7.570152, 5498.176, 727.8093, 1.511323, 1099.319, 99.86867, 99.99528, 100.0, 100.0, 99.97147, 99.9367
40363.443880000006, 59.99785641340041, 60.00367416165705, 60.00076846041269, 22.93753876377489, 22.96311642204094, 22.923490302580394, 0.999997478485934, 0.9999891342090973, 0.9999962959949157, 6473.994115297297, 6477.447269257102, 6480.702240263638, 140.33093467477295, 33.2717577141284, 14.012979286949758, 6474.887928683368, 6476.070712249503, 6481.002128831324, 284.0326184963684, 283.8905694438597, 284.24054035963195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 697.8351, 1.569736, 1094.667, 718.3087, 7.662622, 5499.743, 718.0417, 1.532874, 1099.99, 715.4509, 7.685223, 5498.845, 732.5512, 7.494727, 5491.419, 734.231, 1.494476, 1098.225, 99.48713, 99.99505, 99.99771, 99.97258, 99.83279, 99.8372
40365.75364, 59.99820865766781, 59.99910088122413, 59.99632956220852, 22.940669114000677, 22.990859950914373, 22.93699060330477, 0.9999952109823296, 0.9999922261464658, 0.9999973556206573, 6482.166912259119, 6484.175351930922, 6484.362194966672, 135.48065925766684, 22.95242859629525, 20.4609319280421, 6482.566479220773, 6489.905906524987, 6485.158330010264, 284.0444384079607, 283.9519909220128, 284.2971475195778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.5273, 1.562062, 1097.388, 723.7563, 7.59889, 5499.817, 724.4864, 1.518701, 1100.1, 721.7814, 7.620319, 5500.406, 726.3138, 7.570517, 5498.292, 728.1075, 1.510041, 1099.998, 99.68667, 99.9942, 100.0, 100.0, 99.96754, 99.9984
40368.17884, 59.99785156827458, 59.999739093407854, 60.00242066195441, 22.946873839681068, 22.97329604158436, 22.92905936444944, 0.999996271849655, 0.999991645526879, 0.9999960128010795, 6478.714709012483, 6483.25595458218, 6484.911448019603, 139.42787799123778, 28.06398867097414, 20.645586006625763, 6478.316185883833, 6483.989117252763, 6482.329408921215, 283.96744006847507, 283.9414608859857, 284.21751686235524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.5076, 1.561705, 1096.631, 717.4916, 7.66428, 5499.685, 724.467, 1.519253, 1100.011, 721.7814, 7.620502, 5500.235, 726.2947, 7.570517, 5498.34, 734.4496, 1.496124, 1097.422, 99.75394, 99.99501, 100.0, 100.0, 99.96841, 99.84988
40370.57216, 60.000987475615815, 60.00020667608172, 59.99891000104403, 22.94687833498962, 22.964674023570254, 22.92409857981797, 0.9999949698882379, 0.9999906714215296, 0.9999941533296514, 6482.612222352065, 6485.297225425658, 6481.120170221773, 133.7658888237139, 26.065480023147757, 22.527481805390835, 6480.60330604344, 6482.686040239768, 6485.17853244577, 283.97495831982, 283.86133525417426, 284.2100998042905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.7374, 1.55064, 1099.334, 711.188, 7.727275, 5495.001, 730.5817, 1.504895, 1098.995, 728.0536, 7.550267, 5497.047, 720.1526, 7.633888, 5500.482, 738.7639, 1.48294, 1096.079, 99.88469, 99.90771, 99.90724, 99.94194, 100.0, 99.68294
40372.920360000004, 59.995284042452596, 59.995716904654756, 59.9965463947899, 22.935868632370877, 22.980552964005142, 22.93630526735274, 0.9999959894603496, 0.9999875152133617, 0.9999961240239851, 6481.951648371762, 6479.470994011845, 6480.166354812419, 135.66525440345734, 26.763431721653433, 20.555633468648466, 6480.319949940608, 6487.9916909865615, 6485.834027892844, 284.01780530360577, 283.86110142254057, 284.1442944192979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.3301, 1.562062, 1097.261, 717.5694, 7.664649, 5499.685, 725.6317, 1.516124, 1099.752, 721.762, 7.620319, 5500.124, 722.7849, 7.616173, 5500.169, 734.3701, 1.495392, 1098.392, 99.70825, 99.99286, 100.0, 100.0, 100.0, 99.77926
40375.26, 59.99802698730812, 59.996724048609664, 59.99513320003928, 22.922441115731186, 22.967604949202116, 22.918126161475886, 0.9999961752165908, 0.9999897140345947, 0.9999959621787364, 6478.5372686181445, 6478.861435647168, 6481.8140630128855, 141.7371018183231, 30.74113027931935, 18.75853458943493, 6480.102933084511, 6487.324478723756, 6480.717315731532, 283.93869528496816, 283.85651515910763, 284.08945495829795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.4471, 1.549569, 1099.57, 718.8535, 7.645124, 5500.47, 733.8041, 1.495692, 1097.57, 717.2374, 7.673639, 5499.128, 713.858, 7.701277, 5497.676, 727.7696, 1.510225, 1099.879, 99.92883, 100.0, 99.77772, 99.98274, 99.95537, 99.98763
40377.57492000001, 59.99633325209238, 60.00029070328192, 59.998446419283916, 22.93406034101192, 22.955312900191377, 22.925756523676668, 0.9999947788307776, 0.9999917171977195, 0.999993001381415, 6487.033999101457, 6483.637124784347, 6483.861105923815, 139.18166001047274, 26.624369078280324, 15.9394136885644, 6477.909221744469, 6482.250814544917, 6482.128956946246, 283.95385472401165, 283.87350355633237, 284.2097928238489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.7089, 1.546714, 1099.131, 718.6978, 7.656912, 5499.816, 730.7759, 1.504343, 1099.382, 721.762, 7.620687, 5500.352, 720.0573, 7.638819, 5500.423, 734.1713, 1.495026, 1097.598, 99.97426, 99.99926, 99.90724, 100.0, 100.0, 99.83679
40379.916240000006, 59.99355044599589, 59.99251829909084, 59.9913447816576, 22.958233732205347, 22.986669984677683, 22.92346708642812, 0.9999957356419555, 0.9999912980691001, 0.9999930245557951, 6479.064539630098, 6486.340368535395, 6481.49891195836, 133.7219815202322, 28.643379867461135, 22.01248606897525, 6483.3349471119645, 6483.2337577957405, 6484.426925866757, 284.0291284277735, 283.77964937018913, 284.13580796461804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.1053, 1.539218, 1099.845, 723.7563, 7.59889, 5499.928, 730.64, 1.504159, 1099.431, 721.762, 7.620502, 5500.345, 720.0381, 7.638637, 5500.264, 728.0479, 1.510774, 1099.779, 100.0, 99.99523, 99.94689, 100.0, 100.0, 99.93479
40382.24932, 59.99022305099891, 59.9949770691103, 59.99138953459859, 22.936369672867215, 22.96303225894826, 22.943191316300364, 0.9999960856601854, 0.9999949594313585, 0.9999944324161854, 6478.873310607144, 6484.538237509911, 6483.615888963102, 130.0210704521337, 22.22818914306299, 21.45831707112484, 6483.9050106357445, 6483.6257038158465, 6488.308132528558, 283.9503847457125, 283.78600686115726, 284.22816023051564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 721.0986, 1.524941, 1100.79, 730.0015, 7.527422, 5494.799, 724.4864, 1.518333, 1100.523, 728.0147, 7.551003, 5496.994, 726.2756, 7.5707, 5498.502, 721.2088, 1.524691, 1100.34, 100.0, 99.90503, 99.98457, 99.94394, 99.96932, 100.0
40384.52956, 59.99187364650605, 59.995157366955226, 59.992367536491216, 22.95248641105418, 22.965083749266153, 22.955437918921675, 0.9999955120884494, 0.9999921793961406, 0.999995565073906, 6480.882669254046, 6490.716050229031, 6485.40242250638, 131.24440960766856, 26.58387357684569, 19.455281972717557, 6479.742985915338, 6486.568492054805, 6487.448888156928, 284.03024093712264, 283.80357893527946, 284.1325637475196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.0659, 1.538326, 1100.228, 723.7368, 7.599074, 5499.757, 730.7177, 1.505079, 1098.888, 721.762, 7.620687, 5500.457, 720.0191, 7.638819, 5500.322, 728.0877, 1.510408, 1099.619, 99.98636, 99.99429, 99.95017, 100.0, 100.0, 99.95663
40386.871040000005, 59.99005318442813, 59.98925249985916, 59.98733894707072, 22.94377767789289, 22.965109517168347, 22.929002239833917, 0.9999961408344922, 0.9999927306575672, 0.9999953439668602, 6479.013358994438, 6480.672096271564, 6481.722119031092, 136.76946304856142, 27.27442372179803, 21.68728109152289, 6483.066263402895, 6483.476294964369, 6478.326241482808, 283.97882922606817, 283.8326210528979, 284.1711726031844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.3221, 1.537791, 1100.215, 723.7368, 7.59889, 5499.822, 724.4282, 1.519253, 1100.046, 721.762, 7.620502, 5500.177, 726.4091, 7.565403, 5497.843, 728.863, 1.506745, 1099.113, 100.0, 99.99528, 100.0, 100.0, 99.96332, 99.91576
40389.18456, 59.98612204040154, 59.98714480146157, 59.98828538509008, 22.94324660328293, 22.954434492840786, 22.94808238848135, 0.9999951354619364, 0.9999916361143313, 0.9999956108127211, 6484.8860661578265, 6485.164924706116, 6486.518092932847, 135.03915220382305, 27.25760115578123, 18.114478711393758, 6482.119025678785, 6488.3311988669875, 6482.208237738852, 284.078660410857, 283.8031836591227, 284.0531536113234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.9346, 1.550283, 1098.855, 717.55, 7.664649, 5499.804, 718.7211, 1.529377, 1100.412, 717.4122, 7.666101, 5500.021, 729.5183, 7.538558, 5496.536, 729.4396, 1.507844, 1099.803, 99.87605, 99.99504, 100.0, 99.99899, 99.92772, 99.93481
40391.52556, 59.984678329802016, 59.985311649087016, 59.982073806643015, 22.948821005113743, 22.997076006763947, 22.936169907012015, 0.999996365076233, 0.9999935436300706, 0.9999951887154133, 6481.370843344615, 6485.4374867670385, 6487.20134669356, 139.41481245655223, 24.86753836416119, 16.89817358901155, 6488.0898910530095, 6482.163914648448, 6479.588954037217, 284.0308627397615, 283.7224105160168, 284.0410078120433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 713.4492, 1.541181, 1099.996, 721.4216, 7.630756, 5500.355, 724.2923, 1.519253, 1100.13, 721.7426, 7.620687, 5500.346, 726.2947, 7.570334, 5498.396, 727.6702, 1.509858, 1099.542, 99.99823, 100.0, 100.0, 100.0, 99.97046, 99.98987
40393.82996, 59.97231962908503, 59.97343778432025, 59.98198200412518, 22.942816788542984, 22.970126967124877, 22.916852162795276, 0.9999948302606262, 0.9999900030222144, 0.999994332172123, 6478.926821815872, 6480.836774457539, 6481.635002960989, 135.10495095107035, 24.843795133891263, 21.984574674092073, 6479.814889783348, 6480.707573220893, 6478.81491276495, 284.0221637250794, 283.65223017743284, 284.2004411115451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 704.9521, 1.556887, 1097.172, 712.7833, 7.715487, 5495.813, 730.4653, 1.504895, 1099.334, 727.9565, 7.551186, 5496.936, 720.0381, 7.639184, 5500.424, 721.7058, 1.525057, 1100.645, 99.79801, 99.92246, 99.90029, 99.94288, 100.0, 100.0
40396.11512, 59.978955408650606, 59.98113260714192, 59.979935428843504, 22.965153028115658, 22.954291907070843, 22.955965313352248, 0.9999949285193561, 0.9999902017461874, 0.9999945098790584, 6481.044902118976, 6483.699109708403, 6478.949008957662, 139.29794863791585, 27.860624931433676, 20.21824372443689, 6484.969268643885, 6485.896884520345, 6485.91311473764, 284.08835315456224, 283.78391204381865, 284.1613147451619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.8754, 1.550283, 1099.062, 717.55, 7.665017, 5499.856, 724.4282, 1.519069, 1100.559, 721.7426, 7.620502, 5500.292, 726.2756, 7.570334, 5498.397, 727.6901, 1.51114, 1099.724, 99.89038, 99.99598, 100.0, 100.0, 99.97041, 99.98805
40398.41984, 59.96831745818768, 59.976978956660716, 59.97834881394163, 22.943461466229493, 22.969136137538676, 22.94246513986168, 0.9999942943543783, 0.9999887294651539, 0.9999961035205759, 6484.297371285918, 6484.167425575698, 6487.413956005722, 136.0322844633232, 29.550280694100366, 22.8547937900139, 6481.812387003999, 6480.868532729596, 6479.866290704286, 284.03324870462825, 283.7238219028732, 284.06875935824934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.3104, 1.561527, 1096.851, 717.55, 7.665017, 5499.799, 730.5623, 1.503975, 1099.37, 721.7231, 7.620871, 5500.345, 720.0, 7.639002, 5500.258, 721.6263, 1.525057, 1100.294, 99.71237, 99.99689, 99.94135, 100.0, 100.0, 100.0
40400.738280000005, 59.97710180044181, 59.97436418183177, 59.97864205325311, 22.940997572314334, 22.973168001732724, 22.926753751635218, 0.9999967422199258, 0.9999915268438001, 0.9999967324890794, 6490.395485711122, 6478.390658028145, 6480.332697770833, 142.8584078580501, 25.688125002899596, 18.252212367876837, 6479.250733050178, 6485.840757483461, 6484.250438268634, 284.04855997358123, 283.86368394114527, 284.1724852099563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 696.0608, 1.571699, 1094.152, 723.7368, 7.599259, 5499.646, 736.9294, 1.488513, 1097.046, 715.3927, 7.685958, 5498.674, 713.7435, 7.70219, 5497.342, 715.2842, 1.537693, 1100.076, 99.467, 99.99621, 99.77788, 99.97449, 99.95525, 100.0
40403.064600000005, 59.97859903526527, 59.979637402892585, 59.978912657960755, 22.934581945821222, 22.98457708308826, 22.936657580554588, 0.99999415251209, 0.9999932031510286, 0.9999944861806404, 6485.1172864959635, 6481.35783165524, 6480.952697522134, 131.21373856147648, 25.787845550948987, 15.20824952824671, 6476.43568664457, 6483.338540745124, 6484.92363308911, 283.90003234067643, 283.80981683628323, 284.1516742293831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.2512, 1.56117, 1097.066, 717.55, 7.665201, 5499.907, 730.9506, 1.504343, 1099.315, 721.7231, 7.620687, 5500.516, 720.0, 7.639367, 5500.423, 721.4473, 1.524691, 1100.345, 99.73191, 99.99686, 99.93635, 100.0, 100.0, 100.0
40405.350280000006, 59.98285598527815, 59.98197682307683, 59.984416185470906, 22.964767855307773, 22.97467638943352, 22.922788644692194, 0.9999942835551192, 0.9999904935147479, 0.9999953371479893, 6474.053375427713, 6483.193783140034, 6487.065657897973, 130.14830853778722, 27.702469713281516, 20.466686557227376, 6476.538173671843, 6482.728657541021, 6485.37085665443, 283.91762668151347, 283.7750671842346, 284.16367363868403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.3893, 1.560813, 1096.144, 723.7563, 7.599074, 5499.706, 730.7565, 1.504527, 1099.337, 722.0338, 7.612229, 5500.201, 721.9838, 7.613982, 5500.023, 724.509, 1.516268, 1099.818, 99.72393, 99.99324, 99.90965, 100.0, 100.0, 99.98206
40407.690160000006, 59.984529392631245, 59.986296812600685, 59.98904788322946, 22.95640710135091, 22.96303547596684, 22.9273901069545, 0.9999955790392775, 0.9999921320094184, 0.9999937109269347, 6474.666505429406, 6483.046040323927, 6485.8712921976685, 132.30901284343827, 23.850321829093673, 20.156770806735494, 6481.062227706697, 6485.4523432192655, 6480.806252680056, 283.98458770785965, 283.72574049641, 284.14942961700507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.7177, 1.550283, 1098.324, 729.1454, 7.544552, 5497.567, 726.9517, 1.511154, 1099.265, 724.0339, 7.600461, 5500.037, 720.8011, 7.630601, 5500.327, 721.3082, 1.524691, 1100.517, 99.85367, 99.94001, 99.96318, 99.99488, 100.0, 100.0
40409.97572, 59.98969250825372, 59.994054212401, 59.98338870565686, 22.937047868814854, 22.994333659924955, 22.942197754851204, 0.9999952519762134, 0.9999923182890016, 0.9999933080911368, 6483.038998242253, 6487.289073978048, 6485.04335314281, 134.33113762862104, 26.750223637570286, 25.095416596343966, 6488.582523848314, 6484.13375153315, 6481.949339343781, 283.9986169069487, 283.7412256068934, 284.11028404071527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 705.4648, 1.554566, 1098.418, 723.7173, 7.59889, 5499.932, 724.6223, 1.518149, 1099.997, 721.7426, 7.620687, 5500.292, 720.0573, 7.638819, 5500.209, 727.7497, 1.510591, 1099.644, 99.85474, 99.99429, 99.99836, 100.0, 100.0, 99.96696
40412.26116, 59.99276346610382, 59.99295205023314, 59.99162797805661, 22.937110669225614, 22.948695161406313, 22.92768041349437, 0.9999941773026926, 0.9999871755798327, 0.9999951699989538, 6480.901864913033, 6482.106577530886, 6487.837605782018, 137.1526038879283, 30.96892602965653, 19.147442136007612, 6481.992092828643, 6483.471157617782, 6482.738784360054, 283.9294091595324, 283.8075472414909, 284.1526118202603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 714.1393, 1.540468, 1100.405, 717.7445, 7.664649, 5500.017, 718.0999, 1.533058, 1099.947, 715.4509, 7.685406, 5498.503, 713.7054, 7.702008, 5497.337, 734.1117, 1.495758, 1098.001, 99.99983, 99.99484, 100.0, 99.97554, 99.95736, 99.81962
40414.564320000005, 59.99390270174423, 59.994729403932325, 59.99526173438933, 22.958435370056385, 22.968126103627633, 22.951925884226572, 0.9999929098314829, 0.9999919963530437, 0.9999942264885742, 6481.686075751673, 6482.841203731964, 6488.817157150401, 130.9159777909981, 26.812281668651394, 19.63206449292329, 6486.083759668879, 6483.876763179928, 6488.841451274314, 283.92609985694764, 283.77519406629693, 284.1820949680563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.698, 1.550462, 1099.057, 723.7368, 7.59889, 5500.039, 724.6611, 1.517964, 1100.131, 721.7426, 7.620871, 5500.404, 720.0763, 7.638271, 5500.318, 727.6702, 1.510957, 1099.72, 99.91286, 99.99839, 100.0, 100.0, 100.0, 99.99646
40416.870160000006, 59.993502721955835, 59.99360362007365, 59.995658262766014, 22.951264829936758, 22.96315445666878, 22.931480693397518, 0.9999943917313293, 0.9999882118373169, 0.9999932091613434, 6481.3662532188555, 6484.810230538211, 6484.832562529808, 134.822664588125, 28.04069620574046, 21.74263023861431, 6482.682617779614, 6480.683805719351, 6484.194080798284, 284.07517654788114, 283.73732761199847, 284.08637628205906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 715.1447, 1.538861, 1100.295, 717.5305, 7.664833, 5499.851, 724.0982, 1.518701, 1099.993, 721.7426, 7.620871, 5500.397, 713.7054, 7.70219, 5497.447, 728.1075, 1.510225, 1099.661, 100.0, 99.99593, 100.0, 100.0, 99.95733, 99.99891
40419.20752, 59.99365497664355, 59.99244491414215, 59.99350093277835, 22.9209814180266, 22.973181968424466, 22.929967821672484, 0.9999930408846128, 0.9999906994892375, 0.9999940835246077, 6484.378522236964, 6486.25692588114, 6484.271659601137, 140.20572638620388, 28.09186535529875, 21.724184341164346, 6485.821129892686, 6489.788334294115, 6483.141827617521, 284.1302143630439, 283.8766685950802, 284.09373030506686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 721.3549, 1.525833, 1100.63, 711.0713, 7.72746, 5495.011, 730.5235, 1.504895, 1099.25, 727.9953, 7.550818, 5497.046, 707.4679, 7.760083, 5490.417, 721.5269, 1.52524, 1100.373, 100.0, 99.91281, 99.90561, 99.94287, 99.82328, 100.0
40421.5238, 59.99216655339893, 59.98812862246393, 59.98857149239374, 22.933024405700987, 22.967835393523877, 22.966184978896557, 0.9999936923343778, 0.9999916038825278, 0.9999960377400433, 6484.265494560048, 6478.781684842306, 6481.943055142352, 135.49434325493144, 32.405348312300475, 19.068831967318147, 6487.239249583815, 6483.400065449566, 6480.837082560497, 284.063199335125, 283.7104158392754, 284.1496447856132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 714.9081, 1.538861, 1100.233, 717.511, 7.665017, 5499.741, 724.2535, 1.519253, 1100.367, 721.7037, 7.620687, 5500.288, 713.7435, 7.702373, 5497.56, 725.2049, 1.518465, 1100.481, 100.0, 99.99598, 100.0, 100.0, 99.95321, 100.0
40423.81916000001, 59.9905727165687, 59.99147615563599, 59.98557356673697, 22.953647577388804, 22.954130463621524, 22.94031132813717, 0.9999962340184964, 0.9999894611442207, 0.9999954053332079, 6476.065688221449, 6486.035976028416, 6481.896130775996, 131.48432688252763, 32.210304451028605, 21.26962238668557, 6481.091403407789, 6479.731105528867, 6483.683495068113, 283.9777696599529, 283.7601164808322, 284.24269456962077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 714.9673, 1.538861, 1100.363, 717.5694, 7.664649, 5499.953, 731.6688, 1.500662, 1098.495, 719.4318, 7.644957, 5500.091, 717.196, 7.662195, 5500.015, 716.5168, 1.535678, 1100.351, 100.0, 99.99773, 99.88843, 100.0, 99.99502, 100.0
40426.081600000005, 59.98716009523418, 59.991135819417444, 59.995844207294006, 22.960991712053854, 22.952904704720154, 22.942318616769214, 0.9999949473066273, 0.9999912485184556, 0.9999964659942968, 6480.5275457401285, 6483.885581242201, 6483.534346034607, 137.0450224952382, 25.96404492100055, 18.49967899322064, 6480.488041243725, 6482.429199761721, 6486.400591968987, 284.0057050373714, 283.8778226704524, 284.2614445760307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 709.9991, 1.54832, 1099.789, 721.2271, 7.626336, 5500.447, 733.3965, 1.498821, 1098.762, 720.4221, 7.634844, 5500.498, 713.9343, 7.702008, 5497.508, 721.5468, 1.525424, 1100.534, 99.97941, 100.0, 99.88603, 100.0, 99.95329, 100.0
40428.366480000004, 59.99157582583338, 59.9958622877862, 59.99487518133552, 22.95912318996974, 22.954727339598016, 22.943944372004818, 0.9999941033654598, 0.9999913640462366, 0.9999964323193586, 6481.640546256526, 6484.600829199103, 6486.8298528540945, 129.6644125686981, 25.640809751057986, 21.083349286062003, 6487.346802204183, 6482.964674308054, 6485.402094124209, 284.0250452106562, 283.7734886396024, 284.23642721458106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 710.8272, 1.547071, 1099.508, 723.0558, 7.606811, 5499.871, 730.5041, 1.503607, 1099.387, 721.762, 7.620871, 5500.462, 720.0381, 7.638819, 5500.208, 721.4473, 1.525424, 1100.572, 99.9392, 99.99892, 99.90451, 100.0, 100.0, 100.0
40430.6926, 59.99624724804833, 59.992990615949545, 59.99530772641461, 22.95067468123641, 22.954368419349734, 22.93324980285372, 0.9999960835472409, 0.9999875229551428, 0.9999945466727991, 6479.779863275089, 6479.460856584155, 6482.854615163922, 136.58200758892625, 32.16798767041291, 21.424706302961113, 6480.306516865027, 6481.582430993179, 6485.796694233024, 283.9350255093827, 283.7615063556764, 284.1243164987394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.4681, 1.56117, 1097.293, 730.0015, 7.526869, 5494.637, 724.4476, 1.519253, 1100.439, 728.0342, 7.550451, 5497.106, 726.2756, 7.570517, 5498.454, 727.9286, 1.510957, 1099.893, 99.75255, 99.90105, 100.0, 99.94289, 99.96934, 99.9889
40433.081920000004, 59.992650017299546, 59.99153809836322, 59.99866582150825, 22.96225193612084, 22.977443811116327, 22.938618275735177, 0.9999956322629772, 0.9999914393827056, 0.9999968231895353, 6481.161661865554, 6485.485707470405, 6487.767166875073, 137.1416803994871, 25.579844437962947, 22.30210802695956, 6480.347587611853, 6483.22952702313, 6489.621343050091, 283.98646595433047, 283.6969970404353, 284.138314733587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.9543, 1.549926, 1098.945, 723.7563, 7.599074, 5499.817, 730.64, 1.504711, 1099.414, 721.7426, 7.620687, 5500.235, 720.0381, 7.638454, 5500.374, 721.2883, 1.52524, 1100.534, 99.94331, 99.99418, 99.91495, 100.0, 100.0, 100.0
40435.414000000004, 59.99294664026739, 59.99200529930665, 59.98932437635082, 22.949014359233608, 22.953667788128516, 22.930604960203492, 0.9999951030226014, 0.9999911799166212, 0.9999963709170925, 6484.489052462448, 6483.44320431991, 6484.103947309929, 131.04789211782895, 29.23722302285114, 19.999342614009038, 6477.279594974902, 6483.41976535876, 6485.70976910492, 284.00538282598865, 283.70747503840937, 284.2191417622186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.4879, 1.561527, 1097.182, 723.7368, 7.59889, 5499.647, 724.5252, 1.518701, 1100.64, 721.762, 7.620502, 5500.404, 720.0381, 7.638819, 5500.261, 727.9684, 1.510957, 1100.1, 99.70667, 99.99634, 100.0, 100.0, 100.0, 99.97889
40437.7226, 59.987288880142366, 59.99040166063946, 59.98669089419741, 22.943949218595357, 22.968119281750543, 22.95487768812265, 0.9999938618268946, 0.999990102338619, 0.999993523019871, 6479.618887768758, 6486.33613084928, 6485.393964260012, 137.80941528908374, 29.5551372993732, 23.458329716135268, 6484.224541181946, 6476.919428669176, 6484.97271464749, 283.94053977768294, 283.75502787769415, 284.1895065152887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 696.1988, 1.571521, 1093.793, 717.4916, 7.664464, 5499.913, 718.0029, 1.53269, 1100.427, 715.4121, 7.685774, 5498.851, 714.125, 7.693424, 5498.688, 732.1633, 1.500885, 1099.306, 99.4993, 99.99286, 100.0, 99.97771, 99.97475, 99.89777
40440.060280000005, 59.98858843727206, 59.990049692613844, 59.986015853106245, 22.94230994586969, 22.965741807171067, 22.952802264669323, 0.9999931085465577, 0.9999914945196611, 0.9999932422321676, 6480.720780229427, 6485.288291069643, 6481.383102474311, 133.15414442461497, 25.83619934553417, 24.289930374989012, 6477.5557258080125, 6484.080560525333, 6482.962404314273, 284.01511498981677, 283.86046503667933, 284.1948069532219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.409, 1.561705, 1097.083, 723.2699, 7.604232, 5500.133, 724.6223, 1.519069, 1100.465, 721.762, 7.620687, 5500.404, 716.0134, 7.684658, 5498.347, 727.9684, 1.510591, 1099.837, 99.71667, 99.99794, 100.0, 100.0, 99.97864, 99.9838
40442.69888, 59.985472513288855, 59.9873707031917, 59.988043937769454, 22.93219088677285, 22.95031283428738, 22.924805452876946, 0.9999940323534685, 0.9999883890147124, 0.9999942464512847, 6474.256278758923, 6482.72527133866, 6479.9804478879505, 133.29293269738218, 25.04040004971057, 24.72705180409696, 6478.843430703351, 6480.089862317973, 6480.409099567486, 284.0333550738538, 283.72548462082415, 284.19957807323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 703.651, 1.559028, 1097.448, 714.9235, 7.690804, 5495.477, 730.6788, 1.504343, 1099.56, 727.9953, 7.550634, 5497.047, 707.487, 7.760448, 5490.354, 721.4871, 1.525057, 1100.281, 99.7567, 99.96813, 99.94135, 99.94288, 99.83261, 100.0
40445.01556, 59.9863473587655, 59.990776233017044, 59.98985350980837, 22.958197641462082, 22.964680836737696, 22.94271587684903, 0.9999950575029724, 0.9999905375695166, 0.9999930372222469, 6480.647955836797, 6479.222821388331, 6488.1566804353715, 133.9114631497996, 29.78512668221333, 26.22245282114227, 6488.766746136181, 6489.632982753012, 6485.01882082286, 283.6646813836052, 283.44924710628464, 283.71356237773693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 702.6061, 1.561527, 1096.779, 717.511, 7.665017, 5499.682, 724.5058, 1.518701, 1100.287, 721.7426, 7.621054, 5500.293, 713.7244, 7.702373, 5497.451, 728.0479, 1.510041, 1099.495, 99.67485, 99.99591, 100.0, 100.0, 99.9542, 99.9774
40447.34824000001, 59.98082314779205, 59.97918095693363, 59.98121700181186, 22.967052903051183, 22.972981598367554, 22.9394115140691, 0.9999940603804769, 0.9999911636219084, 0.9999948597359061, 6480.691717780855, 6480.1856295931575, 6480.516385889371, 135.17872847036142, 26.230301088643216, 23.787713472353516, 6482.88237756109, 6483.246681871974, 6488.74643756283, 283.8563220935611, 283.5959109893938, 284.11012019991324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.6783, 1.550105, 1098.469, 717.5305, 7.665017, 5499.741, 730.7953, 1.504343, 1098.919, 721.7231, 7.621054, 5500.233, 713.7435, 7.702373, 5497.558, 721.5269, 1.525607, 1099.922, 99.85946, 99.99484, 99.90031, 100.0, 99.9542, 100.0
40449.62100000001, 59.980354617906194, 59.98127119419142, 59.9825718726465, 22.94650513858595, 22.975459714727567, 22.953128041824854, 0.9999971417249502, 0.9999912547477274, 0.9999952825877835, 6478.159963658768, 6488.039050136759, 6479.721044056915, 139.4369920318086, 24.003597847961146, 18.17667272878225, 6482.820658969905, 6485.204319940119, 6480.945506656044, 284.03587004977, 283.78643301095445, 283.96057193701193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 714.8884, 1.539218, 1099.508, 723.7563, 7.599074, 5499.758, 737.0847, 1.488513, 1096.651, 715.4121, 7.68559, 5498.679, 720.0191, 7.639002, 5500.259, 715.2643, 1.538242, 1099.802, 100.0, 99.9942, 99.73052, 99.97457, 100.0, 100.0
40451.906440000006, 59.98124727221149, 59.979677633403426, 59.97350562911422, 22.948333249154324, 22.99960795164278, 22.942601690611014, 0.9999951530474029, 0.999993448794658, 0.9999932088511172, 6483.8389190265625, 6484.873411451956, 6486.443795053603, 135.74490401435253, 24.473543162235273, 19.918217025253853, 6482.73545706419, 6484.41031569963, 6488.061716610814, 283.9898946401455, 283.7307435110068, 284.1770671794465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 0 1), 5500.0, 720.0, 708.974, 1.55064, 1098.787, 717.4916, 7.664833, 5499.913, 730.6011, 1.503975, 1099.303, 721.7426, 7.621238, 5500.345, 714.0869, 7.693424, 5498.849, 721.507, 1.525057, 1100.219, 99.8745, 99.99702, 99.88868, 100.0, 99.96292, 100.0
