TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40468.49996, 59.98644999256227, 59.98220301836981, 59.988106653114734, 22.95653937271903, 22.953243996692798, 22.970057567045593, 0.999990222681342, 0.9999887321373852, 0.9999913483420112, 6488.0673633836195, 6479.399956141842, 6486.105218203806, 131.0626618367968, 31.736020331542477, 23.01690916822372, 6479.468612623914, 6487.065944750266, 6491.066761952868, 284.0558612916427, 283.7550999691444, 284.0975256750682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 721.3351, 1.524941, 1100.665, 730.0793, 7.527054, 5495.388, 729.5917, 1.506184, 1099.733, 726.2088, 7.578398, 5499.001, 722.8231, 1.522488, 1100.37, 726.5171, 7.560879, 5497.547, 100.0, 99.90401, 99.97436, 99.97784, 100.0, 99.95399
40470.809160000004, 59.98643216260005, 59.98402153069425, 59.98266667292513, 22.96050276901237, 22.972901747581577, 22.97146196314477, 0.999992077638886, 0.999987581867926, 0.9999924273469863, 6489.832320126258, 6496.123976931013, 6490.008088892642, 134.04221464807875, 31.624278065757608, 23.421421669756, 6484.366470698621, 6487.15266685562, 6491.474394727315, 284.0001365768749, 283.7686462325529, 284.16836025669323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 715.0264, 1.538147, 1100.341, 723.7757, 7.598706, 5499.93, 724.3117, 1.518333, 1100.399, 721.7231, 7.620687, 5500.234, 719.0844, 1.531437, 1100.247, 722.0438, 7.61728, 5500.229, 100.0, 99.99423, 100.0, 100.0, 100.0, 100.0
40473.09492, 59.985273274939495, 59.99112193103591, 59.984778286872164, 22.952055050508537, 22.983501844981905, 22.94191822238733, 0.9999933067500251, 0.9999938398867958, 0.9999916069943855, 6476.728740382426, 6485.450482712682, 6490.506779455409, 132.7146898929857, 30.564227240410673, 24.230959980495754, 6486.522551306256, 6484.663947012997, 6484.258933350178, 283.90084585149134, 283.67710249277917, 284.09473918607887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 712.0298, 1.545108, 1099.639, 719.3398, 7.646229, 5500.095, 719.0123, 1.532138, 1100.227, 715.4121, 7.685958, 5498.613, 712.9233, 1.542577, 1099.82, 715.8408, 7.681921, 5498.877, 99.96575, 100.0, 100.0, 99.97756, 99.94314, 99.97819
40475.4342, 59.97774988236323, 59.984713387444906, 59.99096244788567, 22.97449393852671, 22.99134487976223, 22.96928195434682, 0.9999892371338797, 0.9999929730176602, 0.9999921704444179, 6481.083152987553, 6485.794436314598, 6489.766045137906, 131.78255904614207, 28.738762200424844, 27.378740444379446, 6486.595611947106, 6486.654214928964, 6497.593456776253, 284.0183159738008, 283.7763020260827, 284.1609556588167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 715.1644, 1.538504, 1100.217, 723.7757, 7.598706, 5499.871, 724.5058, 1.518701, 1099.997, 721.7231, 7.620871, 5500.404, 719.1035, 1.530524, 1100.022, 722.0438, 7.617463, 5500.349, 100.0, 99.99432, 99.99836, 100.0, 100.0, 100.0
40477.770240000005, 59.98600949461486, 59.98657794570241, 59.985305653340355, 22.94469025754958, 22.968337376449924, 22.95013554628866, 0.9999923474201929, 0.9999887757726048, 0.999993770672293, 6481.675101483128, 6482.120943884877, 6488.118459471644, 133.81961236536335, 27.014781278871396, 24.65944460026921, 6482.792793201119, 6486.826924038009, 6480.477670294219, 284.08935873128763, 283.7012991262655, 284.13221731220335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.7966, 1.55064, 1098.842, 717.55, 7.664833, 5499.856, 718.3522, 1.532506, 1100.671, 721.7814, 7.620502, 5500.404, 718.9891, 1.529611, 1100.51, 715.8408, 7.681921, 5498.825, 99.89332, 99.99598, 100.0, 100.0, 99.9916, 99.98246
40480.19932, 59.98706102384938, 59.98300120391477, 59.985274371598535, 22.949444549748332, 22.97991944259089, 22.954586961162644, 0.9999906223347076, 0.9999886921277527, 0.9999908510178619, 6489.045562137286, 6484.585644280217, 6482.782307945201, 137.41583033323923, 31.702004760182945, 24.832236998577628, 6488.49716223302, 6486.200871226908, 6486.424379091164, 283.90069095961496, 283.65595570711116, 284.1988387554586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 702.547, 1.561348, 1097.026, 711.1685, 7.726907, 5495.234, 711.7328, 1.545023, 1099.734, 727.9953, 7.550634, 5497.158, 725.3409, 1.516096, 1100.41, 709.4987, 7.741618, 5493.804, 99.68667, 99.90585, 99.97444, 99.94288, 100.0, 99.88594
40482.48492, 59.98755364917668, 59.98681562566357, 59.98825598239912, 22.967258998589053, 22.97144833110011, 22.97193175290554, 0.9999893524064747, 0.9999903250757505, 0.9999922033616409, 6483.008653417279, 6486.468920377618, 6483.743278959564, 132.74964183696557, 27.714354320425173, 22.901918607226662, 6485.157602078023, 6485.343402485653, 6490.0927220901885, 284.0340841955455, 283.77390492778875, 284.17664483712633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.6191, 1.550105, 1099.067, 717.5305, 7.663912, 5499.916, 718.0029, 1.53269, 1100.588, 721.762, 7.620871, 5500.521, 720.4006, 1.527419, 1100.315, 715.821, 7.681372, 5499.053, 99.91377, 99.99706, 100.0, 100.0, 100.0, 99.98137
40484.82764, 59.996042420716265, 59.98806971145645, 59.98798346291787, 22.949652541910297, 22.97892288774429, 22.938873775761568, 0.9999929127125193, 0.999988222784377, 0.9999929228361704, 6477.845240836945, 6485.673121664605, 6492.654159912385, 132.50922924695124, 25.65820796120738, 29.383963747586222, 6486.209260423159, 6484.359797809298, 6488.566191223962, 283.9961728758235, 283.83899212421204, 284.2056413828846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.8163, 1.550105, 1098.877, 717.5694, 7.664464, 5500.057, 719.2064, 1.529193, 1100.568, 719.3347, 7.645876, 5499.945, 729.3657, 1.507148, 1099.449, 720.7913, 7.626985, 5500.383, 99.90606, 99.99963, 100.0, 100.0, 99.94853, 100.0
40487.16468, 59.988260892912365, 59.98752933530053, 59.98546173245976, 22.950592790416746, 22.970833751980727, 22.952548657966013, 0.9999921152213586, 0.999990545339998, 0.9999891139626116, 6481.759734619366, 6488.960974132381, 6488.456602620526, 134.41777863347625, 29.91068842285597, 25.825481073924493, 6481.644192285755, 6480.73045513792, 6487.092920815258, 284.1106683663562, 283.70008922006724, 284.2239573684803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 713.7844, 1.541181, 1099.949, 721.4605, 7.62873, 5500.409, 720.2158, 1.528273, 1100.639, 720.9464, 7.624915, 5500.459, 725.2646, 1.516462, 1100.092, 715.8408, 7.681738, 5499.112, 99.97, 100.0, 100.0, 100.0, 100.0, 99.98051
40489.470120000005, 59.99727667797919, 59.99186557990118, 59.992256298860966, 22.942076346706134, 22.987099042650254, 22.942145544020384, 0.9999923154920347, 0.9999899552118408, 0.9999915574730085, 6479.397100982595, 6488.483183793694, 6486.866881944024, 135.4335112005001, 30.525168838917352, 21.010915066109646, 6482.604756267026, 6492.691010264304, 6487.370778514033, 284.0764745919582, 283.78053727704753, 284.2138365435654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.698, 1.550462, 1098.402, 723.4061, 7.599443, 5499.871, 724.6223, 1.518885, 1100.287, 721.7231, 7.620502, 5500.235, 731.8073, 1.501669, 1098.761, 715.8408, 7.681738, 5498.994, 99.92623, 99.99625, 100.0, 100.0, 99.88485, 99.9793
40491.86968, 59.98966093191402, 59.99074042173794, 59.99030082566284, 22.928909714226812, 22.952451791492464, 22.926532351197718, 0.9999915491372724, 0.9999850273418899, 0.9999912587594844, 6477.873471771187, 6477.89905928185, 6482.099635040089, 136.8243446304091, 31.70841676990358, 25.01897785024812, 6477.497842955855, 6475.64995106503, 6481.2913487825035, 284.05703488370966, 283.7179745317843, 284.17458355597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 702.3104, 1.561705, 1096.941, 730.0793, 7.525396, 5495.032, 730.6011, 1.504159, 1099.526, 727.9759, 7.551003, 5496.931, 737.873, 1.486694, 1096.694, 709.5385, 7.741252, 5492.742, 99.66301, 99.90826, 99.95546, 99.94077, 99.67575, 99.87486
40494.185280000005, 59.99571301011616, 59.99380595583084, 59.994258203345595, 22.947992715754292, 22.998242653177435, 22.954822088349072, 0.9999918399422625, 0.999989037701172, 0.9999919822805056, 6481.452419414811, 6488.394989869337, 6487.253837922438, 134.64069959814196, 34.98387152723353, 25.283955649025756, 6483.74785721427, 6487.926583479574, 6483.024809170095, 283.9798873777668, 283.6953725283463, 284.2220370546655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.7374, 1.549748, 1098.82, 723.7952, 7.598522, 5499.989, 724.5641, 1.519805, 1100.381, 721.762, 7.620687, 5500.405, 731.4449, 1.501669, 1098.987, 715.8408, 7.681555, 5498.94, 99.89129, 99.9954, 100.0, 100.0, 99.90647, 99.98258
40496.61004000001, 59.99541296458062, 59.990229700602455, 59.99032113811618, 22.924277712094135, 22.967619284221136, 22.938545399095272, 0.999993652423227, 0.9999876807706897, 0.9999941300286346, 6482.453988026793, 6478.718357480985, 6483.443389795579, 133.81628358395915, 33.71180783484533, 24.130251172542103, 6475.413339425715, 6480.146326944192, 6476.570664523187, 284.03664096681723, 283.7888624659212, 284.24156915244964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 702.5864, 1.560634, 1096.716, 723.7952, 7.598706, 5499.82, 724.3699, 1.518885, 1100.349, 721.7814, 7.620687, 5500.288, 731.7692, 1.502582, 1098.948, 709.1011, 7.750774, 5490.201, 99.70008, 99.99743, 100.0, 100.0, 99.89697, 99.82044
40498.95016, 59.99963812920906, 59.991864509455645, 59.994684690762185, 22.937201285885813, 22.971698406315483, 22.94184235545265, 0.9999923545279552, 0.9999895918265289, 0.9999924842814648, 6477.449912996774, 6489.223809900629, 6479.389675200169, 137.02522872564145, 31.06757361443897, 24.649944762668383, 6478.57989787194, 6483.1572573453695, 6483.80060205926, 284.1354332890891, 283.7362761182508, 284.18566802663213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 696.0214, 1.571342, 1093.8, 717.55, 7.664464, 5499.915, 718.1387, 1.530113, 1100.5, 716.8491, 7.671801, 5499.97, 727.6681, 1.509887, 1099.386, 706.3177, 7.752056, 5492.199, 99.42747, 99.99704, 100.0, 99.99411, 99.94278, 99.84173
40501.25972, 59.99800071754134, 59.99221910680256, 59.989689260284145, 22.929582628078535, 22.971886138513735, 22.935901488699397, 0.9999932156652767, 0.9999877236107864, 0.9999923023082361, 6478.504985321265, 6484.01336416447, 6481.236508235663, 135.10133090855106, 29.025839030942734, 24.477386315095373, 6478.692613469492, 6479.098549733778, 6485.011293921592, 284.0516954136045, 283.78540327386975, 284.1831899147894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 702.3499, 1.560991, 1096.528, 722.0637, 7.623757, 5500.301, 724.4864, 1.518885, 1100.421, 721.762, 7.620871, 5500.176, 725.4554, 1.516462, 1100.132, 709.5186, 7.741801, 5493.139, 99.67576, 100.0, 100.0, 100.0, 100.0, 99.87385
40503.569840000004, 59.9974284700298, 60.00249585244961, 60.00151752936073, 22.93138819241154, 22.97352812172592, 22.93692365124957, 0.9999921040109563, 0.9999838417276021, 0.9999896295552594, 6483.302810458657, 6479.474434383779, 6484.285350434686, 129.5923068866383, 34.94506875113848, 27.965034959309378, 6479.042244980879, 6483.706933601659, 6483.560533777074, 283.9587623348527, 283.6987267773214, 284.23313849771927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.4648, 1.556173, 1098.245, 713.6978, 7.709224, 5496.503, 729.9023, 1.504711, 1099.428, 727.9953, 7.551003, 5497.047, 718.9318, 1.530889, 1100.457, 715.821, 7.681921, 5498.998, 99.79801, 99.93502, 99.94656, 99.94289, 100.0, 99.9815
40505.86824, 59.992000650235774, 59.99778555429726, 59.99839824376888, 22.921400462155127, 22.966206906112706, 22.936325829580827, 0.9999925074459324, 0.9999881926165395, 0.9999907938782672, 6482.7698119781735, 6479.554886452067, 6479.8289515852775, 133.42690980809186, 35.23552865640795, 26.658435354823723, 6477.377158369321, 6487.061037040675, 6481.237857117987, 284.0272865249709, 283.6971044937889, 284.2224504210012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 702.271, 1.561348, 1096.674, 717.5305, 7.66428, 5499.796, 724.3117, 1.518701, 1100.336, 721.762, 7.620502, 5500.404, 725.3028, 1.516644, 1100.052, 709.459, 7.742351, 5493.08, 99.68578, 99.99499, 100.0, 100.0, 100.0, 99.87178
40508.27788, 59.99186512992371, 59.98909513492596, 59.993425735495244, 22.955286946024827, 22.98282063853808, 22.960878551234856, 0.9999914032279191, 0.9999856323725065, 0.9999932606542722, 6479.071073861017, 6477.093986657107, 6488.652830114723, 133.7911704096725, 26.955294131385017, 24.792984105184132, 6484.559538598928, 6484.982887765449, 6488.589350217385, 284.0288740342635, 283.75512457097784, 284.21314764556803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.8163, 1.549926, 1098.737, 717.5694, 7.664464, 5499.803, 724.5058, 1.518701, 1100.18, 721.7814, 7.620319, 5500.293, 719.1035, 1.529976, 1100.295, 715.8408, 7.682104, 5499.111, 99.89654, 99.99803, 100.0, 100.0, 100.0, 99.98137
40510.564560000006, 59.9875824507637, 59.99264557252215, 59.99285129160889, 22.954190495652867, 22.96037090013876, 22.93927981139442, 0.9999937641107999, 0.9999928981439469, 0.9999925238894426, 6485.656490769926, 6489.114919604366, 6480.2335950800125, 135.40995266709905, 23.11831595409558, 26.11545684029261, 6480.647430730008, 6485.33599282621, 6486.363781276393, 284.0313430670142, 283.7465080516899, 284.1511380734157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 715.1053, 1.538326, 1100.333, 723.7757, 7.598706, 5499.761, 718.0999, 1.531586, 1100.396, 715.4315, 7.685774, 5498.732, 712.8851, 1.542577, 1099.493, 722.0438, 7.617646, 5500.293, 99.99975, 99.99425, 100.0, 99.97447, 99.95254, 100.0
40512.843680000005, 59.993605673689096, 59.990732227611204, 59.99333916042876, 22.943383953106974, 22.97556666019403, 22.945358144814094, 0.9999929014534645, 0.9999922296651474, 0.9999914309122115, 6479.307903953349, 6482.43517904048, 6487.770819921982, 133.24154719245882, 28.343376171298132, 25.37291612524905, 6481.473066069998, 6487.246254608263, 6482.327772031131, 284.02437171997497, 283.72954204936065, 284.2400191172747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.974, 1.550997, 1098.862, 717.5889, 7.664833, 5499.805, 724.3505, 1.519069, 1099.899, 721.762, 7.620502, 5500.288, 718.8174, 1.530707, 1100.025, 715.8408, 7.681738, 5498.883, 99.89516, 99.99905, 99.98945, 100.0, 100.0, 99.97829
40515.14624, 59.99266900852276, 59.9935423447162, 59.98888815876818, 22.641809629957258, 22.635528085513105, 22.590431629548004, 0.9999939022386424, 0.9999917999677022, 0.9999940801071757, 6363.226497303799, 6364.5054811583495, 6360.265099577103, 126.95533913858344, 27.781369357536278, 23.741275523597324, 6290.07085399427, 6274.250656474011, 6275.342366910679, 283.95293315212825, 283.70129529410565, 284.1820121622863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 708.6586, 1.550462, 1099.009, 723.7952, 7.598522, 5499.99, 724.5252, 1.518517, 1100.314, 721.7814, 7.620502, 5500.405, 719.1035, 1.529428, 1099.966, 715.7017, 7.681555, 5499.172, 99.90853, 99.99532, 99.97163, 100.0, 100.0, 99.98355
40517.55416, 59.98615402437079, 59.985683960622914, 59.987215549794904, 21.37145873901416, 21.605691753113177, 21.594140545422768, 0.9999971105682688, 0.9999984179334962, 0.999998912941168, 6401.522195643127, 6465.830650304204, 6484.161497717579, 125.33349509874324, 28.696028928720807, 30.783583480801326, 6357.246168579728, 6293.551874723533, 6166.110875553222, 284.0108601683085, 283.7261995593212, 284.14412752708773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.4702, 1.554566, 1098.401, 635.2142, 8.27084, 4799.133, 724.4864, 1.518333, 1099.878, 721.9756, 7.619767, 5500.514, 718.8365, 1.529428, 1100.53, 715.8607, 7.681189, 5499.119, 99.85319, 90.37714, 99.98749, 100.0, 100.0, 99.98258
40519.924640000005, 59.98570384887965, 59.98942859680506, 59.98852359642197, 22.96462794217255, 22.98976438043711, 22.930239004686978, 0.9999943889507604, 0.9999865652434461, 0.9999913148035884, 6488.201385061643, 6488.456470966777, 6484.6990860575415, 137.09254606511058, 26.95119141767418, 26.764043043369213, 6485.09058510784, 6487.902979200773, 6471.5369362936, 284.0006742267933, 283.7255730050674, 284.1243548136282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.6619, 1.556351, 1098.029, 723.5422, 7.601101, 5499.8, 241.4416, 1.68768, 480.6552, 721.762, 7.620502, 5500.403, 718.8937, 1.529428, 1100.333, 715.8806, 7.681189, 5498.936, 99.81941, 99.99708, 43.69532, 100.0, 99.96079, 99.9804
40522.23376, 59.98806938262893, 59.991733196455726, 59.98915282814966, 22.65748685223041, 22.648073236905443, 22.64385254977793, 0.9999934027008935, 0.9999904567870764, 0.9999895396439394, 6355.537371954476, 6372.28765172553, 6370.560005867502, 125.11981545485196, 28.97549537337727, 26.02426604235552, 6354.769471023976, 6339.096896229893, 6309.883305990768, 283.8977900721045, 283.6304078677248, 284.12855778961796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.1691, 1.557065, 1097.915, 723.5034, 7.602022, 5500.111, 724.9523, 1.517596, 1100.518, 718.1501, 7.658195, 5499.633, 719.2752, 1.530159, 1097.521, 715.642, 7.683569, 5498.978, 99.83196, 100.0, 99.9891, 99.99099, 99.77321, 99.97796
40524.608400000005, 59.98958012338646, 59.988933482786905, 59.9915255017326, 20.685391971993962, 20.97435917284588, 21.209882757402074, 0.9999970529731441, 0.9999961512739746, 0.9999916709041948, 6172.560770387749, 6214.143179463254, 6301.560546118671, 127.42967090558341, 20.541109496629588, 18.0592172185643, 6475.051249804357, 6482.52320601367, 6464.880834570313, 283.9685673780789, 283.6694688834157, 284.196516294557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.2282, 1.557243, 1097.803, 723.5228, 7.601285, 5499.961, 723.7488, 1.519253, 1099.867, 721.4318, 7.624915, 5500.439, 718.6075, 1.530889, 1100.012, 364.9373, 8.436376, 2240.973, 99.79884, 99.99695, 99.98653, 100.0, 100.0, 45.83641
40526.908200000005, 59.990230984280906, 59.98937234075774, 59.98987149344554, 22.929474332491193, 22.964053481536858, 22.929933762730744, 0.9999943895886316, 0.9999917702412717, 0.9999914236627512, 6474.213378478853, 6481.702014179084, 6478.427967909274, 130.46273851875912, 27.54585019900719, 23.50892517691068, 6478.691706143669, 6474.677097864341, 6471.772621518397, 284.05044253099453, 283.76380762459587, 284.08224509327204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.893, 1.5576, 1098.043, 723.5034, 7.601653, 5499.847, 724.2341, 1.519437, 1100.238, 721.3153, 7.625283, 5500.436, 718.2833, 1.531985, 1100.236, 708.9818, 7.746746, 5492.567, 99.82068, 99.99584, 100.0, 100.0, 100.0, 99.86345
40529.22376, 59.99362940051045, 59.98991064931977, 59.99264369306615, 22.93522216734646, 22.94972669323389, 22.92924705095346, 0.9999917267371453, 0.9999912120615551, 0.9999916154974435, 6476.163255512005, 6482.958498992252, 6481.754069760065, 125.20932103136374, 27.707802217533413, 23.466119929018987, 6480.454156863941, 6485.780033618396, 6486.898372954596, 283.95782183691813, 283.7520272942941, 284.18851745101176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 698.466, 1.56813, 1095.279, 729.8069, 7.529448, 5495.177, 730.5817, 1.503975, 1099.12, 727.5875, 7.555599, 5497.56, 724.4254, 1.521393, 1100.131, 704.5284, 7.782637, 5487.144, 99.59759, 99.9109, 99.91136, 99.95261, 100.0, 99.7567
40531.594320000004, 59.990982754343364, 59.99532974522247, 59.992697009777395, 22.91856023793375, 22.957775987946455, 22.921853915791868, 0.9999926213169859, 0.9999892921088153, 0.9999928352873562, 6479.105380679423, 6485.441582824911, 6487.18746325676, 133.7369589615314, 30.778944204118602, 26.535029150454648, 6475.354359869993, 6479.422519047895, 6487.21935117479, 283.9424201292179, 283.7292251207784, 284.2534568697202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.0113, 1.557243, 1098.021, 723.4839, 7.602022, 5499.907, 725.7094, 1.514835, 1099.956, 721.3542, 7.625467, 5500.377, 722.804, 1.521027, 1100.25, 708.9619, 7.747295, 5492.98, 99.81864, 99.99691, 99.99459, 100.0, 100.0, 99.87096
40533.935320000004, 59.99707774614778, 59.99959422067439, 59.998624117018906, 22.95609195456456, 22.97162521622452, 22.92997817873904, 0.9999913395575424, 0.999986282972098, 0.9999911249416825, 6479.331489893753, 6477.618130454564, 6481.434389383045, 133.9243558327753, 31.539035997251347, 26.88506952079433, 6481.054318314642, 6482.991847292489, 6486.051101080265, 284.0078607767511, 283.67618925007196, 284.27287096798517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 705.7802, 1.555102, 1098.655, 721.2271, 7.626336, 5500.441, 734.1341, 1.494403, 1097.761, 716.4219, 7.681913, 5498.673, 731.1396, 1.50313, 1098.967, 715.1251, 7.688696, 5498.303, 99.85592, 100.0, 99.79509, 99.97447, 99.93545, 99.97505
40536.23776, 59.99507766141437, 59.99809306548956, 59.9959976792784, 22.913790958407056, 22.94323289114946, 22.935064692586895, 0.9999921832619948, 0.9999840665019742, 0.9999927612800539, 6480.015409676877, 6481.625164675393, 6482.26383914663, 137.48264402522682, 30.019812840985878, 24.347077802422973, 6482.6565630408995, 6480.287758960965, 6481.2961005061725, 284.10720518737804, 283.77408171649597, 284.201398524307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.6279, 1.55528, 1098.106, 723.0753, 7.606442, 5499.959, 730.4653, 1.504343, 1098.991, 721.2959, 7.625467, 5500.371, 724.5779, 1.518653, 1100.337, 708.9023, 7.748027, 5490.261, 99.82645, 99.99678, 99.90691, 100.0, 100.0, 99.86555
40538.54664, 59.99735225291475, 59.996134043541545, 60.00003793326309, 22.92829294691724, 22.98631768927725, 22.931394567096305, 0.9999932643514013, 0.999987026246675, 0.9999932619623457, 6483.82851028256, 6485.764334565864, 6488.851708020302, 139.08314893949364, 35.55572448447583, 24.623863420900307, 6483.665469843012, 6481.156664683326, 6485.135623239713, 284.10895951553323, 283.7936377894904, 284.20787825298873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.0244, 1.546535, 1099.669, 717.2581, 7.667412, 5499.773, 730.5623, 1.504527, 1099.165, 721.3153, 7.625467, 5500.265, 730.9108, 1.50386, 1099.074, 715.2047, 7.688147, 5498.479, 99.96664, 99.99442, 99.93277, 100.0, 99.9144, 99.97093
40540.92340000001, 59.99687080066763, 59.99925473877388, 59.99803024810754, 22.94179570695475, 22.920994480359774, 22.934856066224086, 0.9999914826640828, 0.9999847749279195, 0.9999931189249736, 6484.793582419108, 6485.187181668682, 6482.7829881022135, 137.97278656193885, 39.06536308987904, 28.72052935383317, 6480.251275479422, 6477.725360487544, 6485.611432598148, 283.9949237275791, 283.76904538806355, 284.2177891560357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 717.3331, 1.534043, 1100.616, 710.9545, 7.729117, 5494.697, 724.3699, 1.519069, 1100.447, 727.5875, 7.555599, 5497.466, 737.5488, 1.487242, 1096.696, 721.4076, 7.624605, 5500.293, 100.0, 99.90627, 100.0, 99.95058, 99.72301, 100.0
40543.26516, 59.995553962007804, 59.99521279255074, 59.99781457095014, 22.95055309393519, 22.95209147227896, 22.934821015600463, 0.9999922691710906, 0.9999861357810634, 0.9999915223021636, 6481.913354674392, 6482.151085381091, 6482.663690289665, 137.979181337696, 31.357199844261686, 30.048638401600783, 6479.715400535076, 6487.784793086138, 6490.479182770801, 283.9624173959151, 283.77508150068786, 284.17305671428153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.2412, 1.546535, 1099.796, 717.3165, 7.667043, 5499.774, 730.4459, 1.504895, 1099.232, 721.3348, 7.625467, 5500.266, 731.1206, 1.503313, 1099.179, 715.1848, 7.688147, 5498.712, 99.97142, 99.99556, 99.90561, 100.0, 99.91931, 99.973
40545.63476, 59.995703729157846, 59.996202305221885, 59.99745354412427, 22.92813740353394, 22.928931667341477, 22.91962875094254, 0.9999925388207824, 0.9999865646877528, 0.9999950570420625, 6478.238985576502, 6489.015084102347, 6481.396759887042, 139.53881656473095, 34.63778072754894, 25.358499291128737, 6479.2246275288235, 6482.953893464001, 6485.560037561582, 284.11925752864187, 283.8128040566629, 284.1560315037224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.2412, 1.546357, 1099.664, 717.2971, 7.667227, 5499.773, 724.1758, 1.519437, 1100.447, 721.3153, 7.628777, 5500.062, 729.6519, 1.508791, 1099.632, 712.2622, 7.719644, 5494.962, 99.9839, 99.99449, 100.0, 100.0, 99.96515, 99.92602
40548.02592, 59.99299870948297, 59.988425094508244, 59.99495856591718, 22.953132146388864, 22.971262628957955, 22.92613799876555, 0.9999925602991994, 0.9999857835820701, 0.9999921666231357, 6480.190042233419, 6483.086767005618, 6484.579171029083, 135.46982227269518, 32.98832115560771, 23.53774245409977, 6482.217690113525, 6488.76071744909, 6488.183863547079, 284.01088812265607, 283.84692149210576, 284.22819737382326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.7944, 1.557422, 1097.997, 722.803, 7.615284, 5500.373, 720.1964, 1.526064, 1100.612, 718.8104, 7.651576, 5500.332, 730.3004, 1.505322, 1099.128, 715.1052, 7.688696, 5498.597, 99.81654, 100.0, 100.0, 100.0, 99.92634, 99.97515
40550.365840000006, 59.993430795649275, 59.99078946709715, 59.990430413610675, 22.95206284126643, 22.970392178199475, 22.92323780006631, 0.999992088421831, 0.9999878959324562, 0.999991038880339, 6484.359274691677, 6482.181486768819, 6487.125902518271, 133.73732455873096, 33.09183892152821, 24.757760051386867, 6482.093670864107, 6481.828339889971, 6486.560143638979, 283.9236706693767, 283.6651257190322, 284.087136537923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.3398, 1.545822, 1099.654, 722.0637, 7.617679, 5500.262, 724.3117, 1.519621, 1100.527, 721.3153, 7.625283, 5500.261, 724.8641, 1.518653, 1100.374, 708.8029, 7.747478, 5492.517, 99.96712, 100.0, 100.0, 100.0, 100.0, 99.85611
40552.65456, 59.98430027501893, 59.98984747497431, 59.99109995731347, 22.929163090104645, 22.93334026908065, 22.93248410042736, 0.9999886446413093, 0.9999905891378681, 0.9999927629698745, 6476.316146572473, 6471.926239710865, 6479.691940849561, 126.96216800930733, 30.12191539398259, 25.44999660065332, 6470.878647049968, 6474.244579889743, 6479.242517365695, 283.99160728008087, 283.71577267345623, 284.2106934800688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 717.3134, 1.533507, 1100.051, 729.768, 7.529633, 5495.122, 730.4653, 1.504527, 1099.348, 727.5681, 7.555783, 5497.354, 718.5504, 1.531802, 1100.401, 702.0433, 7.807175, 5482.465, 100.0, 99.9099, 99.91811, 99.95048, 100.0, 99.67978
40555.02332, 59.98691348177101, 59.984210112606, 59.98212049324742, 22.937497573262537, 22.96723988492854, 22.952626505321238, 0.9999917908857687, 0.9999896209920125, 0.9999866074325269, 6480.44320919418, 6484.1842833252, 6481.300995137974, 136.12834436304252, 32.338178534949066, 26.574824625829024, 6476.239579563863, 6476.521041092192, 6487.984485469222, 284.09316755375033, 283.7930391078978, 284.11123198931534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.2018, 1.546178, 1099.036, 723.5034, 7.601469, 5499.907, 724.2923, 1.519253, 1100.408, 721.3153, 7.625467, 5500.313, 724.6352, 1.518471, 1100.155, 708.7631, 7.748943, 5492.695, 99.91097, 99.99595, 100.0, 100.0, 100.0, 99.8724
40557.35852, 59.980420199403596, 59.98024025101711, 59.98593643402101, 22.952444736107026, 22.95862434977876, 22.916802142385812, 0.9999940991677929, 0.9999932870308752, 0.9999932797953752, 6480.1904630250365, 6485.78884177297, 6484.014039439028, 131.58920685425645, 25.591028455122796, 23.444988367557016, 6482.6702922343775, 6484.234032983788, 6485.697805107172, 284.0384914714463, 283.83921392878136, 284.17249034459024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.2806, 1.545286, 1098.957, 723.4839, 7.601653, 5499.965, 724.1758, 1.519069, 1100.532, 721.2959, 7.625651, 5500.376, 718.6838, 1.531254, 1100.642, 708.8625, 7.748027, 5492.511, 99.94162, 99.99789, 100.0, 100.0, 100.0, 99.86244
40559.704840000006, 59.9801440503328, 59.97978156864357, 59.979050491538906, 22.92675323492782, 22.94272481064019, 22.912357424582744, 0.9999923081373118, 0.9999903236480273, 0.9999901211009682, 6481.6577859108165, 6486.392988513688, 6485.118910671939, 132.47242396852403, 28.678380002898393, 28.99879737913102, 6483.434186439257, 6489.693233596656, 6479.865897938774, 284.1173853460102, 283.7583760777163, 284.1183312066022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.7944, 1.557065, 1097.76, 717.3165, 7.667227, 5500.001, 718.0805, 1.532322, 1100.686, 715.0237, 7.689819, 5498.418, 712.6753, 1.543125, 1099.774, 714.0118, 7.706459, 5496.952, 99.75297, 99.9955, 100.0, 99.96983, 99.99178, 99.94318
40561.977000000006, 59.98402439113191, 59.98176856811447, 59.97915204287094, 22.94159793205342, 22.960483854159925, 22.937522855690112, 0.9999939017312794, 0.9999900176039949, 0.999990876927128, 6478.014085448069, 6484.674971336042, 6481.257648878088, 139.36059625146936, 30.17504925611911, 29.372282607315867, 6481.854579536766, 6486.164847451197, 6484.936596906731, 284.1448518838795, 283.86869787882875, 284.2842480905108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.0244, 1.546357, 1099.371, 723.5228, 7.601653, 5500.049, 724.2341, 1.519437, 1100.518, 721.3348, 7.625099, 5500.261, 718.0925, 1.531802, 1100.154, 713.1768, 7.707924, 5498.106, 99.94142, 99.99797, 100.0, 100.0, 100.0, 99.95509
40564.32344, 59.97261730239287, 59.976570777111675, 59.986111515262174, 22.916180801479076, 22.98198793360943, 22.93207990360294, 0.9999936054162822, 0.999984138897752, 0.9999907153071594, 6474.101484605737, 6477.229328325283, 6487.473337268993, 135.624944051503, 37.23078907403669, 25.933819191128578, 6474.992449160849, 6484.279020145966, 6482.430905092968, 284.0255231301985, 283.7812953781329, 284.19602260558037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.3804, 1.558493, 1097.346, 715.9741, 7.684542, 5498.202, 727.1846, 1.51097, 1099.825, 725.6457, 7.57803, 5498.365, 724.1583, 1.51774, 1100.098, 721.348, 7.624971, 5500.348, 99.75734, 99.9659, 99.95746, 99.9743, 99.99136, 100.0
40566.69384, 59.97506503951378, 59.969808463306805, 59.9746015812036, 22.94914435516636, 22.97948133106777, 22.9273669776171, 0.9999913136814665, 0.99998825280383, 0.9999919381430545, 6475.675919855462, 6482.981656082895, 6481.218522989009, 131.35144323952545, 30.7542890275207, 28.86410175722449, 6483.754534956548, 6480.67611850338, 6477.776284602248, 284.08979026712836, 283.75309178688707, 284.15066867181145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 701.5218, 1.562062, 1097.128, 715.7017, 7.683252, 5499.504, 724.3699, 1.519437, 1099.756, 721.3348, 7.625467, 5500.261, 718.4741, 1.530707, 1099.901, 715.1848, 7.688147, 5498.652, 99.74118, 99.99184, 100.0, 100.0, 100.0, 99.97408
40568.96912, 59.977075730603914, 59.97739690364357, 59.981813285701826, 22.94527421369466, 22.958948535315198, 22.9557540337696, 0.9999906218072342, 0.9999893171302732, 0.9999939706980003, 6479.20570582077, 6486.744544018033, 6484.283859938606, 137.05595597619708, 32.798080055131095, 26.699588648836198, 6486.671522057939, 6483.042570111151, 6479.055849842014, 284.0030050387367, 283.9098103897823, 284.25775868639556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.8141, 1.557779, 1097.875, 717.2776, 7.667227, 5499.827, 724.3699, 1.519621, 1100.461, 721.3542, 7.625099, 5500.377, 724.8259, 1.51774, 1100.209, 715.1848, 7.68833, 5498.712, 99.81636, 99.99244, 100.0, 100.0, 99.99528, 99.96997
40571.282600000006, 59.975821930273185, 59.97602499776313, 59.974047902332345, 22.924938720701302, 22.962339810761133, 22.94121678223941, 0.9999924548451362, 0.9999902828146736, 0.9999911015631686, 6486.0453487959185, 6486.0480603748665, 6477.757925875104, 132.05500365425058, 32.32179894758201, 27.536417648896986, 6476.40003582673, 6479.337802756595, 6482.285683045928, 284.0737279806921, 283.7976700991587, 284.20798470785627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.0638, 1.546714, 1099.119, 723.5034, 7.601469, 5499.796, 718.0417, 1.532506, 1100.209, 714.9849, 7.689819, 5498.308, 730.9489, 1.50386, 1099.281, 708.7035, 7.749126, 5491.983, 99.91849, 99.99691, 100.0, 99.96791, 99.89207, 99.86011
40573.64708, 59.9788024585218, 59.976511129880635, 59.98216776360348, 22.934510289211723, 22.985361242756206, 22.955323649910742, 0.9999902918671015, 0.9999883387281108, 0.9999929174002797, 6479.100674234195, 6483.457340287503, 6484.09287697363, 135.7671189808559, 32.544997256156876, 26.24212514171211, 6475.658492861768, 6482.6337533819415, 6484.135789271514, 284.1678136614102, 283.79175241958455, 284.14473785368966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 704.9521, 1.556887, 1097.43, 717.2971, 7.667596, 5499.887, 724.467, 1.519069, 1100.438, 721.3153, 7.625467, 5500.26, 724.7305, 1.518105, 1100.215, 715.2047, 7.687964, 5498.652, 99.7936, 99.99654, 100.0, 100.0, 100.0, 99.96995
40575.93744, 59.98004431420032, 59.97742381264957, 59.980138182725675, 22.918110561761097, 22.966605650784295, 22.916964453510836, 0.9999934961883647, 0.9999899992629617, 0.9999891293850546, 6470.489694820269, 6474.310822310414, 6485.4779077171, 135.03861883818263, 26.736979019812225, 24.27423366849257, 6474.0565864503005, 6481.564647096143, 6478.522088513, 284.15668857280093, 283.79186971684516, 284.203812351871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.2412, 1.546357, 1099.173, 723.5034, 7.601838, 5499.966, 724.4476, 1.519437, 1100.26, 721.3542, 7.625099, 5500.318, 730.9299, 1.504043, 1099.141, 707.8884, 7.757916, 5488.421, 99.92346, 99.99896, 100.0, 100.0, 99.92054, 99.83449
40578.272560000005, 59.972949044799165, 59.97549530074037, 59.97951183258628, 22.960456270377804, 22.945772559957295, 22.915138288307883, 0.9999919301878863, 0.9999856703483044, 0.9999917512244578, 6487.461836571125, 6480.6254676083745, 6484.8754771755985, 134.43387429800578, 32.48639548937922, 26.933434402059902, 6484.209332635926, 6486.659648782101, 6483.668755602099, 284.0700726900321, 283.8068819546348, 284.1624176252143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 717.5105, 1.534043, 1100.419, 729.8653, 7.52908, 5495.291, 730.5429, 1.505448, 1098.758, 726.3641, 7.574169, 5499.185, 734.287, 1.495094, 1098.243, 707.5901, 7.759564, 5489.5, 100.0, 99.90676, 99.8857, 99.98377, 99.86879, 99.84207
40580.672360000004, 59.97754627517468, 59.98477821298174, 59.97893316531259, 22.93140031308358, 22.975626033051253, 22.933276054860116, 0.9999932288280692, 0.9999912725429622, 0.9999941205098195, 6478.27072814131, 6485.360229409547, 6482.376965151247, 134.51404985932095, 28.32247059375527, 24.921796489325516, 6484.2067127143255, 6473.5618892635075, 6479.624327629737, 284.13244971239817, 283.81926211340965, 284.16404017206935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 711.1821, 1.545822, 1099.454, 723.5034, 7.602022, 5500.02, 724.3117, 1.519069, 1100.06, 721.3348, 7.625467, 5500.431, 730.968, 1.502947, 1099.211, 708.9222, 7.74821, 5492.341, 99.96684, 99.99896, 100.0, 100.0, 99.92686, 99.86876
40583.09784, 59.977551153809394, 59.984174914625996, 59.98476248399591, 22.94651410986504, 22.971173937046228, 22.919510451249955, 0.9999935816793573, 0.9999860774033508, 0.9999931587596169, 6479.388786884959, 6487.645403063869, 6478.36185402997, 130.1433785742388, 29.600524124444973, 27.870383321238933, 6479.1807106557935, 6482.743433242778, 6479.210986621052, 284.05529101197567, 283.8575536589996, 284.21322707000036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 0 1 0), 5500.0, 720.0, 706.0365, 1.555637, 1098.05, 717.3749, 7.667043, 5499.832, 717.9446, 1.53269, 1100.24, 715.0043, 7.689451, 5498.587, 724.7115, 1.517557, 1099.751, 715.1649, 7.68833, 5498.597, 99.79262, 99.9914, 100.0, 99.97291, 100.0, 99.97308
