TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
40730.78076, 59.983203071870996, 59.98441647328112, 59.978723957285304, 22.931403568655032, 22.97847926132496, 22.949824769155185, 0.9999949656672459, 0.9999937795014461, 0.999994825000806, 6482.851933600769, 6480.467989675865, 6482.241171827265, 128.15093930154535, 22.996431175336056, 23.59614630742027, 6482.572539026901, 6482.417099729312, 6483.052980869625, 283.9306718969666, 283.66186109059134, 284.0784337072666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 710.9061, 1.546357, 1099.309, 736.0327, 7.451165, 5485.335, 736.7547, 1.489249, 1097.67, 715.1985, 1.538669, 1100.311, 715.67, 7.679179, 5499.53, 723.8729, 7.604095, 5499.961, 99.93574, 99.73196, 99.74838, 100.0, 99.99006, 99.99789
40733.09508000001, 59.97904769374093, 59.98316948431003, 59.982356102611, 22.977322350875614, 22.99827146967176, 22.932754893060647, 0.9999945062756135, 0.9999938986272386, 0.9999943954378734, 6483.979467925776, 6485.256775171361, 6493.102988916797, 126.2181843553085, 19.4701595185079, 24.96975560058354, 6481.020196687076, 6479.415313102978, 6483.052377817718, 283.8432310259849, 283.4736343112705, 284.01845236726297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 705.2085, 1.554745, 1098.311, 729.768, 7.529633, 5495.179, 730.9312, 1.504343, 1099.521, 715.7034, 1.537382, 1100.066, 719.5994, 7.643202, 5500.164, 721.4473, 7.624055, 5500.242, 99.79098, 99.91483, 99.95503, 99.99487, 100.0, 100.0
40735.416800000006, 59.98910628632576, 59.98467825536013, 59.9817614153849, 22.95214991254436, 23.004240050106972, 22.955779305827228, 0.9999946405977307, 0.9999945896237413, 0.9999942373827486, 6477.394584481006, 6485.219695107465, 6486.566680605146, 132.14378673016608, 20.14233712474902, 23.545237823913567, 6484.246670938527, 6482.557787226127, 6484.0004558059745, 283.91174460569937, 283.59260349514824, 284.0412042270914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 714.0013, 1.540468, 1100.072, 725.8575, 7.580102, 5499.407, 724.9329, 1.518885, 1100.407, 707.4505, 1.552643, 1098.506, 725.8178, 7.57563, 5498.676, 715.2245, 7.687598, 5498.6, 100.0, 99.98781, 100.0, 99.87103, 99.9725, 99.97007
40737.72752, 59.98601579482647, 59.98570627330422, 59.98202571129196, 22.95094201618289, 22.98986098274941, 22.939243174404535, 0.9999949472449012, 0.9999953054162931, 0.9999922098823398, 6478.777654560294, 6484.5630083747155, 6487.131405899951, 128.02159415421283, 17.30452216460637, 24.113317229484892, 6485.67606267176, 6482.872732960694, 6482.538034102741, 283.97085916082847, 283.59841905013326, 283.9733576131592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.3398, 1.545822, 1099.654, 729.7097, 7.529633, 5495.003, 730.6982, 1.504343, 1099.356, 713.9363, 1.540324, 1099.578, 719.6185, 7.643202, 5500.271, 721.4275, 7.624055, 5500.351, 99.95235, 99.90774, 99.91289, 100.0, 100.0, 100.0
40739.9758, 59.98619760811888, 59.98419326595354, 59.986752590831436, 22.95993949302109, 22.982233031310663, 22.952996262045854, 0.9999939931911446, 0.9999941553741669, 0.9999927396330225, 6481.069621037891, 6483.119005471872, 6484.48448366467, 132.14198595969356, 25.55883056661105, 19.105128025363683, 6475.765241390794, 6481.2457887267465, 6485.4384914858665, 283.9244609360424, 283.6686624246836, 283.999579936375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1229, 1.546, 1099.471, 723.4839, 7.601838, 5499.9, 724.3699, 1.518701, 1100.002, 707.7612, 1.551723, 1098.709, 725.7988, 7.575813, 5498.838, 715.2047, 7.687781, 5498.426, 99.95051, 99.99689, 99.9988, 99.83546, 99.97747, 99.97414
40742.32828, 59.98579643530252, 59.98593991531054, 59.99014162076454, 22.930466919735448, 22.987102611212162, 22.939098866968305, 0.9999956061502399, 0.9999945717292785, 0.999993699342086, 6476.3406447744555, 6483.210832117464, 6479.539295212547, 132.2137102493882, 28.07923506619545, 23.0479847923757, 6484.076744169491, 6484.214713149988, 6482.652025163633, 283.88791667421725, 283.60181565598015, 284.06985398646833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.8733, 1.557243, 1097.806, 717.2581, 7.66778, 5499.825, 718.0805, 1.532322, 1100.117, 701.2948, 1.562571, 1096.348, 732.7419, 7.498928, 5492.195, 708.9222, 7.747478, 5492.451, 99.77158, 99.99338, 100.0, 99.6666, 99.85669, 99.86156
40744.709720000006, 59.99202455552913, 59.990289017000336, 59.991511553133876, 22.95807561207609, 22.98801855619424, 22.95769249166777, 0.9999923720377603, 0.9999945486534025, 0.9999946428860186, 6478.648120080608, 6481.879763526236, 6483.811359299509, 133.0425760321683, 27.393163777309837, 24.06142175016066, 6474.657789131679, 6481.33174105754, 6482.509971570586, 283.8572069888365, 283.6555913917735, 284.0764033374133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.2215, 1.546178, 1099.648, 723.5034, 7.601838, 5499.96, 724.3117, 1.518333, 1100.166, 707.6447, 1.552275, 1098.23, 725.8178, 7.575448, 5498.786, 714.4293, 7.701332, 5497.169, 99.9339, 99.99797, 100.0, 99.85308, 99.97463, 99.94713
40747.09184, 59.994332797976156, 59.991698929471745, 59.996236170619184, 22.920178789438825, 22.935936035789258, 22.91047995063027, 0.9999923017802216, 0.9999936648642781, 0.9999928668815906, 6474.7264447145435, 6473.197338504092, 6475.967205112443, 126.74020667747241, 21.58233442949313, 23.530546554755347, 6473.571489827854, 6472.973317140665, 6473.806486915444, 283.8954414153525, 283.6406210258054, 284.0467942935093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.9324, 1.55653, 1097.363, 717.2581, 7.667596, 5499.714, 724.0787, 1.519069, 1099.9, 708.6738, 1.549333, 1098.673, 723.4335, 7.60686, 5500.017, 704.9062, 7.783186, 5484.69, 99.79389, 99.9934, 99.98951, 99.89776, 99.99709, 99.71983
40749.39628, 59.99487516538685, 59.99150130206639, 59.99302130217384, 22.931079422588457, 22.949916777039146, 22.944639835102674, 0.9999938140141847, 0.9999923260661758, 0.9999940820317671, 6476.563275047192, 6481.275391044406, 6483.332161579554, 131.73911021694386, 24.9770810808227, 22.661893948981287, 6476.58859523168, 6482.231997809035, 6480.413395419051, 283.853206720158, 283.5813581297185, 284.0510556273074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 699.156, 1.565096, 1095.756, 712.8223, 7.708303, 5497.917, 727.0876, 1.512074, 1099.781, 709.2564, 1.550436, 1098.249, 725.4935, 7.576361, 5498.779, 708.8625, 7.748027, 5492.269, 99.62948, 99.9513, 100.0, 99.89962, 99.97637, 99.85803
40751.67556, 59.99170714936394, 59.99444386308481, 59.994518711930596, 22.931266600321315, 22.977466437708838, 22.929445356425937, 0.9999930232649762, 0.9999900708751358, 0.9999956294624606, 6481.254866747665, 6486.178880449577, 6484.649518879705, 134.52238471290286, 26.075803003194324, 20.572326091607465, 6478.329929550244, 6480.125533486652, 6479.2388701613245, 283.95683327547096, 283.787935821544, 284.00349125596676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 705.0113, 1.55653, 1097.518, 717.2192, 7.667596, 5499.831, 730.6788, 1.503791, 1099.281, 707.5476, 1.552643, 1098.055, 725.7988, 7.576178, 5498.729, 708.9222, 7.747112, 5492.396, 99.74884, 99.99544, 99.93321, 99.86798, 99.97548, 99.85731
40754.015680000004, 59.99438288591705, 59.994240800229015, 59.99141825522073, 22.921177635038074, 22.969575215132124, 22.93914333831011, 0.999994942908295, 0.9999913561199553, 0.9999950890765759, 6476.232307751179, 6477.300204150948, 6482.898398914255, 132.4666115494315, 28.21765269045227, 21.624132292134618, 6477.484570091217, 6478.077745581216, 6481.807354077275, 283.9770045776167, 283.6811757413346, 284.0376125802004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 710.6103, 1.546714, 1099.151, 723.4644, 7.602206, 5499.905, 736.9294, 1.488513, 1096.69, 701.3336, 1.563307, 1095.734, 732.5703, 7.505136, 5491.821, 715.2245, 7.687598, 5498.545, 99.91849, 99.99996, 99.7252, 99.61074, 99.85405, 99.97312
40756.32772, 59.99413909963585, 59.993291565197175, 59.995246732968646, 22.92719464503964, 22.959104030594258, 22.95621811311243, 0.9999944179014478, 0.9999930428930796, 0.9999954219655081, 6472.433875586709, 6488.05812474272, 6481.163901388152, 132.26274740177678, 24.19633357597695, 19.932395501296696, 6479.875996570626, 6484.7452964063905, 6483.992369195211, 283.9076520415954, 283.7355839936574, 284.0607488597111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.7944, 1.557243, 1097.363, 717.2776, 7.667596, 5499.772, 730.6982, 1.504711, 1099.137, 707.6252, 1.552459, 1098.249, 725.7988, 7.57563, 5498.787, 708.8427, 7.747844, 5492.397, 99.75883, 99.99445, 99.92463, 99.83944, 99.97353, 99.85621
40758.634640000004, 59.99319260653046, 59.99587583845222, 59.99596793045375, 22.950022945517244, 22.973949486133986, 22.9553403635722, 0.9999942464975672, 0.9999899879967081, 0.9999931204024297, 6484.664431101737, 6481.309729859986, 6485.513997204317, 130.40952760798837, 20.226903024348303, 25.133375177568723, 6480.534439322278, 6487.921110632971, 6490.023375328697, 283.93224120429005, 283.616174489113, 284.05948095952004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1821, 1.545822, 1099.339, 723.4839, 7.601653, 5500.019, 730.5429, 1.504527, 1099.262, 707.2952, 1.552275, 1098.278, 725.8369, 7.575265, 5498.731, 715.1848, 7.688147, 5498.6, 99.91346, 99.99893, 99.91495, 99.84205, 99.97359, 99.97302
40760.94376, 59.99570127206056, 59.992773222493916, 59.993861259602184, 22.95458930300118, 22.99022118640392, 22.933942198603713, 0.9999942328477148, 0.9999953172865529, 0.9999953914525282, 6481.221645368149, 6486.460176699548, 6482.857590908554, 129.22078538013852, 19.015119899110232, 20.327170405038714, 6481.7072386874925, 6488.020570043084, 6482.343227387825, 283.9062023677167, 283.65876824207885, 284.02185387209903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 717.3725, 1.53315, 1100.391, 729.8069, 7.529817, 5495.231, 724.1176, 1.519253, 1100.406, 713.9169, 1.540324, 1099.873, 719.5994, 7.643202, 5500.371, 721.0696, 7.631014, 5500.303, 100.0, 99.91812, 100.0, 99.97778, 100.0, 100.0
40763.308280000005, 59.99134874691728, 59.98966372401009, 59.992651941417385, 22.945104631177905, 22.99226501094029, 22.954620540475275, 0.9999948813409164, 0.999993413878813, 0.9999934773829933, 6477.672126895068, 6485.414873320375, 6485.51133617001, 131.42995108920172, 25.170573523620988, 21.218502841059717, 6477.275498285609, 6485.3360798995955, 6483.121596840478, 283.9066215852816, 283.59551895472634, 283.94321069636175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1229, 1.546, 1099.063, 723.4644, 7.602206, 5500.07, 730.6788, 1.506, 1099.621, 707.6835, 1.552275, 1098.544, 725.8178, 7.57563, 5498.789, 715.2245, 7.68833, 5498.366, 99.96437, 99.99796, 99.93951, 99.86624, 99.97553, 99.96888
40765.623120000004, 59.988944744490475, 59.9899120172352, 59.9846485477709, 22.930077479618795, 22.960060568200657, 22.92465529713081, 0.9999928312137375, 0.9999932819663323, 0.9999925140678139, 6471.599517101779, 6481.271294936468, 6480.488008694095, 133.89282285858872, 22.60313729129848, 21.81809482584282, 6474.578475438855, 6477.983797989446, 6479.2684642251625, 283.93897056660603, 283.56842699723836, 283.9481939090091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 710.9849, 1.546535, 1098.997, 722.6667, 7.614731, 5500.417, 721.7687, 1.524959, 1100.74, 703.3337, 1.559629, 1096.676, 730.7582, 7.510067, 5492.785, 708.9222, 7.747844, 5492.458, 99.90738, 100.0, 100.0, 99.73462, 99.86741, 99.85398
40767.95736, 59.98057352021046, 59.98008439430382, 59.981916114511534, 22.958286256938052, 22.984483001579715, 22.966728481551304, 0.9999939976205464, 0.9999916933035106, 0.999995370138275, 6475.708295001351, 6480.16940498419, 6486.330702995903, 133.0255293458472, 22.384493775589362, 21.905054269519383, 6483.855486249322, 6490.189426463649, 6483.205315410042, 283.88170714624687, 283.76491865355104, 284.0228698078432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 707.8305, 1.551889, 1098.874, 721.1298, 7.623389, 5500.405, 723.8264, 1.518333, 1100.273, 707.7029, 1.551907, 1098.486, 725.856, 7.57563, 5498.736, 715.1848, 7.688147, 5498.539, 99.87743, 100.0, 100.0, 99.85088, 99.97553, 99.97203
40770.326120000005, 59.985044781003516, 59.980201723734496, 59.97768540436905, 22.957772716642744, 22.98096874807771, 22.963944866706857, 0.9999936597595153, 0.9999944160778943, 0.9999936716322742, 6477.6148222195125, 6482.893379930539, 6482.086663537954, 130.4289370002266, 20.242097300223236, 24.097378430496065, 6477.373119809265, 6480.131106126025, 6484.319125219533, 283.78573803460756, 283.6787785956267, 284.07766466610684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.9916, 1.557065, 1097.875, 717.2581, 7.66778, 5499.942, 717.6146, 1.53269, 1100.467, 707.5864, 1.552275, 1098.336, 725.8369, 7.575448, 5498.73, 715.1848, 7.688147, 5498.654, 99.77389, 99.99445, 100.0, 99.84735, 99.97368, 99.97205
40772.75972, 59.979433171911225, 59.97471371604864, 59.98013472066065, 22.9203487757945, 22.980802925555246, 22.949995665690068, 0.9999924356864454, 0.9999937724972242, 0.999992613968923, 6480.79812583466, 6478.996498271092, 6483.495614459414, 124.74371392151534, 20.688755911492194, 24.351752540651887, 6477.603008831437, 6481.759363522373, 6480.179735897742, 283.8940310832628, 283.5602879983422, 284.1078836678513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 698.4857, 1.567952, 1095.179, 710.9351, 7.729301, 5495.265, 711.8881, 1.545207, 1099.639, 713.8586, 1.540508, 1099.704, 719.6185, 7.643019, 5500.158, 721.4076, 7.624055, 5500.291, 99.57945, 99.90012, 99.96576, 99.99413, 100.0, 100.0
40775.065200000005, 59.98263752172983, 59.98088951278489, 59.976277656282555, 22.94531563865009, 22.955499855983483, 22.95752595579742, 0.9999937343827917, 0.9999973926324117, 0.999992973808218, 6481.896038833417, 6481.508789034824, 6482.596347752562, 129.6907163721237, 22.294429244795992, 23.081592242777333, 6479.237986363325, 6482.618313513409, 6489.773289375675, 283.9445215860483, 283.6513228560596, 284.1048735183464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.755, 1.557422, 1097.923, 717.2776, 7.66778, 5499.891, 717.9641, 1.532874, 1100.179, 707.8, 1.552643, 1097.886, 725.8178, 7.57563, 5498.896, 715.2245, 7.687598, 5498.479, 99.82223, 99.99661, 100.0, 99.80639, 99.97553, 99.97625
40777.409040000006, 59.979284450305535, 59.98228563373891, 59.97920521018534, 22.94617436770739, 22.950066772376267, 22.948415786006677, 0.9999947057368159, 0.9999943916476676, 0.9999936456410035, 6475.935529182926, 6481.574718572337, 6482.136989770131, 128.6411088000574, 22.54808423634495, 22.52742542275155, 6476.277723610514, 6477.183540476686, 6484.749543287565, 283.8376210748064, 283.63182415072237, 284.0604781780745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.7353, 1.558136, 1097.623, 717.2776, 7.667596, 5499.826, 717.8669, 1.53269, 1100.07, 707.5087, 1.552275, 1097.963, 719.2752, 7.650872, 5499.852, 713.4551, 7.711037, 5496.449, 99.78251, 99.99544, 100.0, 99.81344, 100.0, 99.93403
40779.75492000001, 59.98104183933312, 59.97935958602084, 59.97922377383325, 22.950099428201476, 22.989982580916305, 22.90237039821167, 0.9999959742993408, 0.9999959186123808, 0.9999925349304668, 6481.508549403309, 6477.601280702929, 6482.491238030204, 127.7582595397098, 20.06625470924746, 26.61897885041435, 6476.55231317859, 6478.363978118106, 6487.354608898255, 283.9750875305476, 283.6048707405224, 284.01887580105404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1821, 1.546178, 1099.188, 723.2893, 7.610311, 5500.251, 722.0988, 1.524039, 1100.599, 704.3629, 1.556871, 1097.684, 717.7111, 7.663108, 5500.288, 714.3497, 7.691627, 5498.538, 99.99731, 99.99866, 100.0, 99.78806, 99.99967, 99.97088
40782.058600000004, 59.98399656486196, 59.98076336546902, 59.98040647552736, 22.96824584135151, 22.97430535689078, 22.928365705042125, 0.9999932936545592, 0.9999957044650848, 0.9999941123819456, 6480.390176333608, 6481.9906363304635, 6482.586949755857, 130.0533716897139, 23.61322599965979, 20.95060999763939, 6478.491552938979, 6482.122748057502, 6491.257101439712, 283.8996959007438, 283.50128341061367, 284.06675022080447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 706.8842, 1.552782, 1098.573, 720.4683, 7.627994, 5500.571, 722.5258, 1.522014, 1100.421, 707.6835, 1.552275, 1098.66, 719.6376, 7.643202, 5500.215, 715.1848, 7.687781, 5498.419, 99.8689, 100.0, 100.0, 99.87682, 100.0, 99.96985
40784.37184, 59.98649681434775, 59.985397118862075, 59.98530843670685, 22.92334987911473, 22.988934318840055, 22.955443176908574, 0.9999938629416877, 0.999992814903916, 0.9999949769366623, 6475.091779039112, 6485.978088846455, 6483.053111691571, 132.4311963856494, 19.618079948369314, 23.697677828256474, 6477.108456486125, 6483.896286149572, 6484.78274498851, 283.7900589381326, 283.57857469042466, 284.04429135017597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 715.5981, 1.537077, 1100.103, 728.8342, 7.534421, 5495.335, 730.5041, 1.504895, 1099.392, 713.9169, 1.540508, 1099.892, 725.8178, 7.575813, 5498.73, 721.4473, 7.623872, 5500.237, 100.0, 99.91378, 99.91942, 99.98882, 99.97757, 100.0
40786.70792, 59.984635655549575, 59.98648208822374, 59.98466221839419, 22.939453095768602, 22.98221427050206, 22.947766518603064, 0.9999927149898408, 0.9999964575846902, 0.9999960900417236, 6480.4772021498375, 6488.521425241546, 6479.933612178619, 132.26224058942307, 21.999855804136473, 18.24228824556576, 6482.201686560229, 6491.037127120072, 6483.553241890187, 283.89529453233087, 283.68800157299694, 284.0625263881356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.2609, 1.546178, 1099.246, 723.4644, 7.602206, 5499.96, 724.1758, 1.519069, 1100.336, 707.5476, 1.552459, 1098.423, 719.5994, 7.642837, 5500.166, 715.2047, 7.687964, 5498.658, 99.97437, 99.99787, 100.0, 99.87635, 100.0, 99.9742
40789.05432, 59.987352715106525, 59.991536135309474, 59.98720274645898, 22.93940987223595, 22.954327356412293, 22.948136421816034, 0.9999956792660801, 0.9999920241397223, 0.9999950965452724, 6483.258958843188, 6483.446439418512, 6481.642177747892, 131.47883781406017, 26.276759040728905, 18.2021026616585, 6475.159784270151, 6485.269526737398, 6482.833484197754, 283.840086781753, 283.64246675079045, 284.0808577947683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.3595, 1.545643, 1099.671, 723.4839, 7.602206, 5500.016, 730.5817, 1.504343, 1099.15, 707.4699, 1.552826, 1098.704, 725.8369, 7.57563, 5498.73, 715.1649, 7.687964, 5498.479, 99.96867, 99.99987, 99.93321, 99.84383, 99.9755, 99.97093
40791.485400000005, 59.98366858854217, 59.989182205343, 59.9897084349058, 22.948514023369672, 22.970435800773494, 22.935608630587332, 0.9999954173126767, 0.9999896422269505, 0.9999949072220966, 6482.803549085715, 6486.013435239393, 6483.822975408698, 133.60864278519625, 23.988738068888097, 21.409074665023127, 6479.036975850496, 6480.220746564007, 6483.631754731896, 284.03991554044654, 283.65418163225013, 284.1047940636227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.7353, 1.5576, 1097.723, 717.2581, 7.667964, 5499.935, 736.8517, 1.488329, 1097.179, 701.1395, 1.563491, 1096.145, 731.9026, 7.507328, 5493.314, 709.6578, 7.736125, 5494.568, 99.79362, 99.99229, 99.74215, 99.68376, 99.87508, 99.88639
40793.823800000006, 59.98178569866709, 59.984657002315835, 59.99061820651774, 22.9447050647386, 22.97316633312356, 22.936707577153207, 0.9999943800363233, 0.9999918918574776, 0.9999958258992003, 6474.047102151167, 6484.278458351343, 6479.625391576327, 133.35311232366155, 26.2192931844711, 20.117969564917985, 6471.8810871921705, 6478.153982261046, 6484.320482282431, 283.93774504738104, 283.577533504183, 284.0878999137338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.0244, 1.545822, 1099.441, 723.4839, 7.601838, 5500.075, 730.6205, 1.503607, 1098.752, 706.2271, 1.554849, 1097.816, 725.8369, 7.575448, 5498.781, 711.3477, 7.730448, 5493.163, 99.97255, 99.99892, 99.88511, 99.81054, 99.97261, 99.88991
40796.130000000005, 59.97977242921012, 59.98357422137394, 59.98647369367111, 22.8837681776212, 22.919188511691974, 22.900285687236664, 0.9999963811945789, 0.9999934573834379, 0.9999961805513172, 6471.045661595008, 6470.733884293206, 6472.481922870203, 130.77113495539012, 21.028472856004555, 19.918925833214416, 6462.415840372873, 6471.125382575968, 6473.543578164784, 283.93999395297527, 283.65572170617287, 284.0774389184932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.9916, 1.557422, 1097.569, 716.4799, 7.679384, 5498.468, 739.3947, 1.480229, 1095.286, 697.2363, 1.56919, 1094.134, 721.03, 7.634254, 5500.259, 702.6993, 7.802231, 5482.634, 99.76845, 99.97074, 99.58134, 99.46536, 100.0, 99.67539
40798.444480000006, 59.98548227734991, 59.983123339494256, 59.982759461053384, 22.923927304964266, 22.95902461831717, 22.940413862939643, 0.9999947030744439, 0.999993276204336, 0.9999941663827383, 6472.904408226412, 6473.529585675313, 6476.600444332194, 132.52299517665665, 24.20277229583644, 17.005747379228296, 6474.143514617576, 6477.016785078398, 6486.048802210984, 283.9984847854436, 283.6713512334923, 284.0340966354725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 701.7978, 1.562598, 1096.991, 715.1959, 7.682148, 5499.45, 737.0459, 1.488881, 1096.574, 701.3142, 1.563123, 1095.776, 725.8178, 7.57563, 5498.784, 708.8625, 7.747844, 5492.507, 99.72504, 99.9858, 99.73694, 99.6146, 99.97353, 99.86237
40800.77872, 59.98187014552986, 59.98209587006386, 59.97915412069341, 22.933988629169022, 22.938248750097088, 22.926949007702948, 0.999996049429382, 0.9999931674514748, 0.9999957984790466, 6482.178590261484, 6481.771396923059, 6483.601161616585, 136.25210501672063, 25.821712307253165, 20.07744568661218, 6475.2750658260165, 6480.3938245216505, 6482.725030061256, 283.9450600465919, 283.7184325988587, 284.10257591844123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.7353, 1.557957, 1097.99, 717.2971, 7.667227, 5499.822, 737.0459, 1.488145, 1096.566, 701.256, 1.562755, 1095.622, 725.8369, 7.575995, 5498.731, 708.783, 7.747844, 5492.455, 99.75022, 99.99536, 99.68642, 99.64585, 99.97553, 99.85289
40803.094520000006, 59.98396011906588, 59.98286324326434, 59.98364425840601, 22.93007965337429, 22.96548575931248, 22.92468523963303, 0.9999935647997856, 0.9999925412796594, 0.9999930807874543, 6471.084870324093, 6485.174636469646, 6484.658745704156, 130.77420274133738, 24.136184185696038, 20.531066439561755, 6477.272287411326, 6477.431475627412, 6487.154447759854, 283.8705959910709, 283.59487667648096, 284.102744093858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.3398, 1.545465, 1099.413, 723.5034, 7.601653, 5499.906, 730.6011, 1.504159, 1099.16, 707.567, 1.552459, 1098.065, 732.3223, 7.500571, 5490.893, 715.2245, 7.687964, 5498.599, 99.94527, 99.99796, 99.92224, 99.85833, 99.85234, 99.97312
40805.39712, 59.98464276950972, 59.98488797737747, 59.98510700672095, 22.948178869184677, 22.9629996069142, 22.920585063609007, 0.9999968766657998, 0.9999936069824014, 0.9999943995761289, 6471.913978136579, 6480.184483367808, 6482.9804455254825, 140.91999496728977, 25.85508550987504, 19.650245161981275, 6482.724813636085, 6480.398068369095, 6483.40731860291, 283.87000613941166, 283.6143461456598, 284.12057334583193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.8339, 1.5576, 1097.308, 717.2776, 7.66778, 5499.766, 737.0459, 1.488145, 1096.891, 701.2171, 1.562755, 1096.082, 725.7606, 7.576361, 5498.895, 708.8625, 7.748577, 5492.054, 99.75388, 99.99541, 99.73694, 99.63801, 99.97553, 99.85808
40807.71616, 59.98475184142106, 59.98169927659064, 59.98485376734271, 22.943075466502098, 22.988693035913467, 22.936417496938788, 0.9999949051921654, 0.9999929545050671, 0.9999952074134113, 6479.563137669558, 6478.837800422503, 6486.393107652202, 130.40761465072546, 27.026969399229756, 21.999298302031093, 6475.478917904628, 6485.074230363166, 6476.180304375062, 283.8307468787764, 283.60156360297407, 284.097698536285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1032, 1.546178, 1099.276, 723.5034, 7.601838, 5500.076, 730.5429, 1.504895, 1099.413, 700.9647, 1.562755, 1096.299, 725.8369, 7.57563, 5498.789, 715.4631, 7.6854, 5499.223, 99.93279, 99.99591, 99.94525, 99.62345, 99.97353, 99.98148
40810.046800000004, 59.98236672975806, 59.978570019637544, 59.98639424547971, 22.952799844743396, 22.979431023868308, 22.946806293058962, 0.9999956832793742, 0.999994502288265, 0.9999927924762, 6478.737403117276, 6478.846711607015, 6480.493581025857, 128.6679426311025, 23.204284559573352, 19.60022931054982, 6486.422067349308, 6481.017355353168, 6483.147202392907, 283.8341153534088, 283.63567790160283, 284.16273517816217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 717.4316, 1.5344, 1100.759, 729.7291, 7.530185, 5495.118, 724.3311, 1.519437, 1100.693, 695.9741, 1.571397, 1094.236, 721.278, 7.619643, 5500.28, 718.2465, 7.662144, 5499.461, 100.0, 99.90984, 100.0, 99.44733, 100.0, 99.99504
40812.33836, 59.98511683855222, 59.98057661315974, 59.98195376553291, 22.95500517273431, 22.968013537530737, 22.941120335586564, 0.999996809687511, 0.999993423795407, 0.9999944347250054, 6478.423816497985, 6481.638343758968, 6484.723543111947, 132.04567013442863, 25.979350932158013, 20.08877977784232, 6481.556678277496, 6477.879528432217, 6482.63279818508, 283.77392070619794, 283.5942071579961, 284.1506740082133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1229, 1.546178, 1099.676, 723.4839, 7.602206, 5500.019, 728.2135, 1.512258, 1099.948, 701.3919, 1.563491, 1096.449, 720.5341, 7.638271, 5500.116, 715.2047, 7.688147, 5498.479, 99.96912, 99.99893, 99.99388, 99.66042, 100.0, 99.97095
40814.617280000006, 59.97581053256504, 59.98046588497803, 59.97958966389033, 22.934361308044764, 22.956046162647233, 22.931551803886013, 0.9999950011679752, 0.9999925002710178, 0.999994681556721, 6481.685651794848, 6484.026456362411, 6476.685370465507, 127.13187188848019, 24.803547254055502, 22.45511239007169, 6474.245457152434, 6481.8552402167625, 6482.405080724198, 283.94415869893646, 283.56649326458023, 284.19218153712325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 709.2697, 1.549926, 1098.92, 720.799, 7.635546, 5500.409, 719.7888, 1.528825, 1100.452, 706.7126, 1.552275, 1098.283, 713.3811, 7.706026, 5497.242, 708.9023, 7.747661, 5492.567, 99.90037, 100.0, 100.0, 99.88168, 99.94346, 99.86033
40816.89652, 59.98008180267243, 59.981044423572634, 59.976934187575615, 22.929311612767087, 22.945644239885638, 22.96745228507385, 0.9999944397151567, 0.9999935367160417, 0.9999944215365008, 6474.487230456925, 6481.2326963401065, 6482.2541578232185, 132.00588530328423, 18.54917220295465, 22.68477522526365, 6478.949996154318, 6489.69696694748, 6476.570972524298, 283.8010873555973, 283.50464020822, 284.0678055270927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 710.0386, 1.548677, 1099.784, 723.0753, 7.603864, 5500.016, 724.2729, 1.519253, 1100.339, 701.2948, 1.562203, 1096.488, 719.6185, 7.643019, 5500.221, 715.1848, 7.688147, 5498.6, 99.95471, 100.0, 100.0, 99.67931, 100.0, 99.97313
40819.26052, 59.973516599236284, 59.97676787638944, 59.97793067989127, 22.9453461678933, 22.980641293887057, 22.950399639508408, 0.999994900707259, 0.9999902881532929, 0.9999936256514624, 6480.184487991586, 6485.2389225314355, 6484.328669171697, 129.01055335759793, 25.39381187259255, 22.30129350647394, 6473.097594476498, 6479.581492492797, 6487.158954135754, 283.7226530332448, 283.6616432826207, 284.092059319127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 705.031, 1.557065, 1097.785, 717.2776, 7.667596, 5499.826, 724.1564, 1.519069, 1099.965, 707.8777, 1.552459, 1098.235, 713.3239, 7.706208, 5497.129, 715.2047, 7.688513, 5498.424, 99.79362, 99.9934, 99.99543, 99.82575, 99.9464, 99.96995
40821.57084, 59.98049408400089, 59.98215862103016, 59.983136555088116, 22.920303858404907, 22.96348328444899, 22.933511268962512, 0.9999940789436342, 0.9999947638341952, 0.9999937935927236, 6475.6105857273815, 6476.136287964989, 6482.573854913073, 126.21821854223208, 20.149133787844562, 21.2076049759321, 6472.139709638122, 6483.206789513246, 6479.360301595567, 283.8449267100825, 283.52245757551776, 284.1731972116455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 698.466, 1.567773, 1095.254, 710.8962, 7.729117, 5494.913, 730.6982, 1.504159, 1098.973, 714.014, 1.539588, 1099.462, 707.2772, 7.767753, 5488.566, 721.4076, 7.624238, 5500.295, 99.50852, 99.9061, 99.9052, 100.0, 99.79071, 100.0
40823.85568, 59.981776740246374, 59.978312316628696, 59.981808625758426, 22.944475474301665, 22.96574152492435, 22.935427696180213, 0.9999938437819933, 0.9999923883810327, 0.9999960916216364, 6472.611227190498, 6482.010117220927, 6490.793828561168, 132.4547894123384, 23.816927498715813, 19.869940901668087, 6476.670190607413, 6486.121115485622, 6484.71628447267, 283.8758805134067, 283.52671493322424, 284.2275942222761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.8733, 1.556708, 1097.148, 717.2581, 7.667596, 5499.826, 724.2147, 1.519437, 1100.437, 707.6058, 1.552459, 1098.433, 713.362, 7.706026, 5497.247, 715.2047, 7.687781, 5498.257, 99.79295, 99.99544, 99.99588, 99.85613, 99.94736, 99.97408
40826.31280000001, 59.98306293937321, 59.97655032441205, 59.97758836250209, 22.938274143756168, 22.953825821769215, 22.94246881766256, 0.9999931723099004, 0.9999932944951703, 0.9999959307817137, 6481.486497680127, 6473.235603378399, 6476.819940512505, 135.307128567211, 28.363808335451267, 22.278968235973025, 6471.347224788351, 6473.185718980414, 6482.241944044615, 283.9230624875205, 283.6991182659809, 283.97131470422215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.8141, 1.557422, 1097.471, 717.2386, 7.66778, 5499.766, 730.6788, 1.505079, 1099.129, 707.1592, 1.55393, 1097.824, 714.9261, 7.690867, 5499.005, 711.9044, 7.719644, 5495.451, 99.7916, 99.9934, 99.93149, 99.80082, 99.9778, 99.91589
40828.627120000005, 59.982381062078375, 59.98421730829, 59.98485227091231, 22.941454550394933, 22.982775143011995, 22.93547997103112, 0.9999964467431912, 0.9999929898578389, 0.9999934723061268, 6476.369003103223, 6476.919698937765, 6480.604437375714, 133.28590634304987, 24.71433363073993, 19.950670006492828, 6470.044891663532, 6478.028848897454, 6483.415336043186, 283.9045261966857, 283.641932305277, 284.0218387622246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1229, 1.546, 1099.15, 722.2582, 7.615284, 5500.367, 734.6388, 1.496244, 1098.562, 705.4892, 1.556136, 1098.028, 714.2776, 7.697077, 5497.296, 715.1052, 7.68833, 5498.538, 99.95371, 100.0, 99.86787, 99.78021, 99.94944, 99.96991
40830.930640000006, 59.983349637269114, 59.98084141904887, 59.98479812211938, 22.96241913370067, 22.989413493623328, 22.93584024910391, 0.999993621329208, 0.9999946091067023, 0.9999957357735881, 6478.535043935888, 6479.0799332943825, 6486.510052904342, 129.46935948755663, 20.74641972775362, 22.27601899511103, 6483.534610662132, 6477.95387640826, 6484.683892049263, 283.7637337205236, 283.55827545994424, 284.1043681899531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 708.0277, 1.551711, 1098.932, 720.9547, 7.62302, 5500.501, 730.6011, 1.504711, 1099.436, 707.6252, 1.552459, 1098.23, 719.6376, 7.642837, 5500.104, 715.1649, 7.687964, 5498.712, 99.89567, 100.0, 99.92669, 99.83765, 100.0, 99.97213
40833.27648, 59.98677184980225, 59.9815354860364, 59.981395041084184, 22.951233821626555, 22.9939511193389, 22.96071880414246, 0.9999948674981128, 0.9999940097867481, 0.999995303158169, 6477.088058922071, 6481.343217838968, 6487.557560947943, 129.5993419075362, 27.076561422091345, 21.84555724761549, 6478.73406045916, 6484.636322193376, 6485.251962952805, 283.6770226661043, 283.51334137783937, 284.1327631704188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 716.0713, 1.535649, 1100.347, 729.7875, 7.530185, 5495.402, 724.2923, 1.519437, 1100.536, 713.9363, 1.540875, 1099.685, 725.7988, 7.575995, 5498.622, 721.4076, 7.624238, 5500.409, 100.0, 99.91396, 100.0, 99.99633, 99.97353, 100.0
40835.64076, 59.984212955108056, 59.98984862529135, 59.981080914697685, 22.958794752446945, 22.9829135549441, 22.963262340343324, 0.9999938695084741, 0.9999951466136594, 0.999994562807364, 6480.462089935601, 6483.217593341177, 6483.320052993041, 125.04381811534813, 18.060112146204574, 22.72476690303506, 6483.469499548642, 6487.615017409334, 6482.781913470655, 283.9511936789369, 283.6202637439629, 284.10028847112784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.2412, 1.546357, 1099.744, 723.4839, 7.601653, 5499.966, 730.6011, 1.504895, 1099.637, 707.6252, 1.551355, 1098.535, 719.6185, 7.643384, 5500.164, 715.1848, 7.687781, 5498.708, 99.97484, 99.99797, 99.923, 99.86537, 100.0, 99.97205
40837.97856, 59.98361272559145, 59.9868746761796, 59.98431929534798, 22.958770462136467, 22.96428962138905, 22.95517497909264, 0.9999941119955897, 0.9999938015011415, 0.999992732834433, 6479.574821201381, 6474.515690489828, 6480.443076355868, 134.49674371039873, 21.870747158627807, 24.218311735226962, 6481.924917380995, 6483.869858815869, 6477.8961004305165, 283.7274483781046, 283.5598878931445, 284.0209045171293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.2806, 1.546892, 1099.608, 723.5034, 7.601469, 5499.854, 724.4282, 1.518701, 1100.667, 707.5864, 1.551723, 1097.915, 725.8178, 7.575813, 5498.731, 715.2245, 7.68833, 5498.712, 99.963, 99.99686, 100.0, 99.83499, 99.97447, 99.97203
40840.3816, 59.98215452504609, 59.98404776076488, 59.98995661288215, 22.95531135686622, 22.962613385652038, 22.95773439562171, 0.999994204416498, 0.9999930697422864, 0.9999950896168497, 6477.916336213727, 6489.23160602183, 6483.477771761643, 133.2242069024769, 23.630734633046814, 23.09912357117537, 6476.408651454769, 6487.5628342907785, 6481.2054212666635, 283.9594078202232, 283.5707734691689, 284.16015764278796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 704.6959, 1.557065, 1098.142, 717.2581, 7.66778, 5499.883, 717.9835, 1.53269, 1100.499, 701.3919, 1.562939, 1096.101, 731.0634, 7.511894, 5493.988, 710.5127, 7.733012, 5495.62, 99.77114, 99.99242, 100.0, 99.61773, 99.88215, 99.90359
40842.81964, 59.9845757662591, 59.9869910353837, 59.983607821014466, 22.916477716635093, 22.976295166120657, 22.953847225218876, 0.9999950690595023, 0.9999943909754827, 0.9999944496105235, 6476.029667544415, 6478.670505768033, 6483.323269752692, 130.08714352248876, 23.021582547484286, 21.264462235874362, 6482.555268976154, 6481.874452377461, 6486.966037038076, 283.8933857011911, 283.60991185061664, 284.0949974985189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 711.1426, 1.545643, 1099.156, 723.4839, 7.601838, 5499.907, 723.1082, 1.52275, 1100.331, 707.6252, 1.552091, 1098.167, 725.8178, 7.575813, 5498.677, 715.2047, 7.687964, 5498.538, 99.96575, 99.99592, 100.0, 99.87456, 99.9755, 99.97312
40845.23844, 59.98256356141287, 59.98176126699494, 59.98252522370054, 22.93592755738274, 22.967325750295977, 22.947605131519175, 0.9999937346957839, 0.9999954411480423, 0.9999942196596968, 6474.089454599454, 6482.238636716001, 6483.093875277696, 128.5414304802712, 20.527541078156446, 23.068213332388495, 6474.952922658392, 6479.591145649461, 6487.953936135227, 283.82728204830374, 283.7058803859232, 284.0684573615816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 0 0), 5500.0, 720.0, 702.8427, 1.560634, 1096.402, 726.8497, 7.560025, 5497.423, 713.0917, 1.54263, 1098.78, 713.7421, 1.540875, 1100.207, 719.6185, 7.643384, 5500.322, 721.4275, 7.623872, 5500.122, 99.67152, 99.95484, 99.97313, 100.0, 100.0, 100.0
