TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41124.12976, 59.98980045226914, 59.99017216129383, 59.98714098543268, 12.774982953853394, 12.786760399145127, 12.778261393730817, 0.9999902596969309, 0.9999945564204871, 0.9999907188873832, 3586.770856134742, 3587.6636328726995, 3589.27785606546, 50.34703076614255, -13.809314730717006, -15.209115324900722, 3587.4581632364207, 3588.2270194756234, 3587.503712386867, 283.4698454245167, 283.4669264519321, 283.94025139857916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.927, 1.559028, 1097.519, 731.986, 7.483031, 5492.491, 733.0082, 1.499189, 1098.596, 704.1494, 1.558158, 1097.328, 724.7878, 1.51774, 1100.112, 711.8049, 1.543919, 1099.446, 99.70672, 99.85629, 99.87099, 99.75568, 100.0, 99.94453
41126.42068, 59.99518772591119, 59.99271361919568, 59.99224640658068, 12.750331103008698, 12.777584295244806, 12.748230096041839, 0.9999916269354616, 0.9999968182109428, 0.9999935009936621, 3582.0590607753966, 3584.591848003301, 3585.493266135816, 46.59044607546048, -12.331346580376021, -12.131800359494036, 3577.4310911799816, 3582.6742828811275, 3586.0481301267037, 283.62215080864416, 283.5743453015486, 283.9099119681889, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.3737, 1.547249, 1099.02, 738.8926, 7.414509, 5478.643, 739.22, 1.482622, 1095.689, 697.9354, 1.568455, 1094.501, 731.2922, 1.502947, 1098.984, 705.8406, 1.555272, 1097.722, 99.91426, 99.61028, 99.65211, 99.50052, 99.90623, 99.78953
41128.748920000005, 59.991182231411095, 59.993545521128326, 59.99337438558063, 12.777781736447002, 12.80736449294491, 12.753032046818003, 0.9999879113091336, 0.9999928645478994, 0.9999908597160239, 3590.0198071275963, 3585.2915993385864, 3588.8133608086778, 48.13937304051865, -11.235187420533464, -15.654365686918482, 3586.552545412176, 3588.044425360857, 3586.822397894049, 283.6298134816884, 283.4662600628594, 283.81412537728255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.065, 1.558493, 1097.187, 731.6552, 7.494451, 5488.938, 733.1053, 1.499005, 1098.5, 704.3241, 1.558342, 1097.11, 725.0167, 1.51774, 1100.312, 711.9839, 1.544102, 1099.396, 99.73671, 99.82099, 99.86219, 99.76274, 100.0, 99.94369
41131.05148, 59.99205400115025, 59.99349366195809, 59.99600994295846, 12.797031048811874, 12.808065722890554, 12.792919455862807, 0.9999908934854509, 0.9999919916810205, 0.999988867945088, 3589.9118881273334, 3596.749655130132, 3593.903080692011, 50.91861603135999, -13.789818478064586, -15.66145065999467, 3591.1236190273853, 3592.928480646995, 3597.153802124325, 283.60637355483726, 283.4726494609332, 283.8774650900074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.2554, 1.547249, 1099.04, 731.4412, 7.483583, 5489.475, 733.0471, 1.498637, 1098.619, 704.3629, 1.558526, 1097.013, 724.8069, 1.518105, 1100.32, 712.2424, 1.542454, 1099.663, 99.92561, 99.81229, 99.856, 99.76753, 100.0, 99.96799
41133.40924, 59.99791086664684, 59.993953821886905, 59.995026857685836, 12.779792954419879, 12.820492438077007, 12.756750108128916, 0.9999916941779339, 0.9999938391429266, 0.9999890850779729, 3587.414256944845, 3594.3181198441225, 3590.543283589778, 50.59603006479733, -12.498165712892678, -15.375271277106322, 3591.864320659098, 3594.31183504376, 3590.333701373876, 283.5852070680277, 283.4410508342421, 283.8458533195994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.5642, 1.535292, 1100.507, 726.0326, 7.571261, 5498.738, 726.6799, 1.513363, 1099.86, 709.1982, 1.549701, 1098.645, 721.6214, 1.525228, 1100.54, 713.9919, 1.540256, 1099.572, 100.0, 99.97688, 99.98585, 99.86171, 100.0, 99.97065
41135.76488, 60.00050195452567, 59.998588211373495, 59.998544608565346, 12.785233659099081, 12.800916093075916, 12.778724486183654, 0.9999946880032184, 0.9999946016976113, 0.9999893467066556, 3591.3721690879397, 3593.1837177763623, 3586.9223500082985, 49.169074536846665, -10.700715257094217, -16.007908529840506, 3588.8274168599946, 3593.7158233624423, 3590.662110980858, 283.56407411275876, 283.545514505042, 283.87192465201025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.354, 1.547249, 1099.324, 732.0443, 7.508634, 5491.146, 729.3394, 1.507104, 1099.686, 703.9551, 1.558158, 1097.042, 725.0167, 1.51774, 1100.35, 718.3061, 1.531466, 1100.09, 99.92719, 99.8603, 99.97662, 99.72969, 100.0, 100.0
41138.078480000004, 60.002749285311545, 59.999918479499605, 59.99928221795095, 12.750019445123991, 12.778893871503108, 12.764289642537586, 0.9999915928022209, 0.9999933533734163, 0.9999905094921053, 3579.885931402564, 3585.560341220127, 3578.6331496160615, 48.70758175199671, -10.273988918695707, -15.381643414602877, 3584.008607130374, 3583.9997674640254, 3585.04240540121, 283.64070282964815, 283.53040881280725, 283.9259340960638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.1799, 1.55296, 1098.043, 737.0833, 7.439008, 5480.717, 720.7205, 1.527352, 1100.311, 697.916, 1.568639, 1094.84, 731.4639, 1.502947, 1099.191, 724.7476, 1.517549, 1099.943, 99.82888, 99.66684, 100.0, 99.51986, 99.92138, 100.0
41140.41816, 60.00785295531397, 60.00491996714751, 60.00694005850129, 12.765230902304772, 12.803933076587764, 12.785310581719854, 0.9999934560656503, 0.999994832895141, 0.9999871189982888, 3589.3427485364505, 3597.632375015935, 3584.876985684281, 48.03071948094157, -12.922315077089308, -15.592021024279347, 3583.549977678091, 3590.0324568744395, 3588.8034598560184, 283.66860533909863, 283.52078776364215, 283.9542853070835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.3146, 1.547249, 1099.24, 733.4646, 7.484872, 5494.108, 726.4664, 1.513915, 1100.005, 704.3047, 1.558158, 1097.255, 725.1693, 1.517923, 1100.352, 718.3658, 1.5311, 1100.17, 99.93721, 99.80036, 99.98646, 99.7636, 100.0, 100.0
41142.849720000006, 60.00664613796512, 60.00766780002447, 60.00880544054528, 12.782283292334547, 12.800088045908934, 12.78616552801047, 0.9999913431425053, 0.9999954727438422, 0.9999908053974744, 3585.328356270836, 3593.968108261426, 3588.214721103553, 48.64558697271741, -12.136484180899856, -14.913021213711204, 3589.607678206464, 3591.205047745703, 3588.75463965106, 283.62741388442834, 283.55604955858723, 283.8665909724794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9664, 1.558671, 1097.392, 733.484, 7.50716, 5492.716, 720.3129, 1.527904, 1100.356, 704.3629, 1.557791, 1097.139, 731.3113, 1.502765, 1099.089, 724.7675, 1.518099, 1100.162, 99.76147, 99.85317, 100.0, 99.76487, 99.91463, 100.0
41145.1834, 60.00848258482801, 60.00746967239014, 60.00729204969494, 12.79969699191772, 12.79286242724782, 12.777351322247632, 0.9999936988470802, 0.999993948344972, 0.9999899285728083, 3588.4630588196796, 3592.5084383282683, 3593.967467810518, 48.175069999296284, -8.227970402617984, -12.09858772420381, 3584.9237093550046, 3591.7074226992827, 3590.3201353323775, 283.5900568950196, 283.54979825511276, 283.9090603409583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 697.8351, 1.569022, 1094.735, 726.4022, 7.566103, 5499.209, 714.0623, 1.540605, 1099.908, 710.5963, 1.546759, 1099.136, 737.5106, 1.486876, 1096.854, 730.8114, 1.503266, 1098.974, 99.51998, 99.96633, 99.99021, 99.90166, 99.71257, 99.9193
41147.49992, 60.00824123902065, 60.00781433581827, 60.00383873095828, 12.769764048268012, 12.797150675281026, 12.778229330844606, 0.9999933688084005, 0.9999937347674904, 0.9999871197690376, 3590.0310464578706, 3592.582247926259, 3586.0350324177807, 47.945908653064635, -11.788404914437251, -17.24035120436316, 3589.316645239203, 3592.727296931686, 3585.028195676885, 283.59438395783997, 283.4991672140333, 283.963584875597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.8284, 1.558671, 1097.387, 733.6202, 7.483952, 5490.551, 720.3129, 1.527536, 1100.386, 704.227, 1.558342, 1097.226, 731.1778, 1.502947, 1098.813, 727.6702, 1.510774, 1099.254, 99.73625, 99.85624, 100.0, 99.74645, 99.91577, 99.93075
41149.832160000005, 60.007602695887314, 60.008534973986, 60.00856775168627, 12.759238479354778, 12.776900723134792, 12.75480346094234, 0.9999932405230915, 0.9999972513528685, 0.9999917475141736, 3579.606530549385, 3581.69124665853, 3582.203477717237, 49.02636789427834, -11.793444036020901, -14.556699717742902, 3581.8365240962967, 3581.165573282431, 3586.92867046588, 283.6065671940566, 283.5478888638735, 283.9780864118996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.789, 1.558671, 1096.984, 731.2077, 7.509923, 5488.665, 721.5164, 1.523671, 1100.537, 701.8191, 1.562755, 1095.855, 727.3629, 1.513174, 1099.873, 736.2787, 1.488067, 1096.515, 99.75623, 99.88384, 100.0, 99.62923, 99.98707, 99.71752
41152.11632, 60.00709910670862, 60.00547627232021, 60.003775695431855, 12.801994302340212, 12.799352028863057, 12.771357095670158, 0.9999917222757093, 0.9999979457748682, 0.9999886345461566, 3580.423158119328, 3587.7330798720022, 3583.957318913153, 48.361013894050984, -11.74479907686009, -16.673593076999737, 3588.3090752792345, 3591.1636407884926, 3588.586286776306, 283.5960770440587, 283.47505612109126, 283.9216380339552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.5403, 1.551533, 1098.151, 735.8187, 7.455033, 5487.654, 722.5646, 1.524407, 1100.282, 703.6833, 1.559078, 1097.284, 731.235, 1.502582, 1098.715, 731.1494, 1.502717, 1098.885, 99.89955, 99.75455, 100.0, 99.74777, 99.89179, 99.9098
41154.428640000006, 60.00580136304474, 60.00636322041395, 60.00485681163884, 12.791721731661756, 12.809976724719627, 12.780448791695392, 0.9999906545993967, 0.9999958406640804, 0.9999902702972169, 3588.681110671953, 3591.6545691569813, 3591.0986005317272, 46.69429162939912, -10.691648210954781, -16.486428726083886, 3589.665934977161, 3587.578831124582, 3590.4454039605316, 283.66631661119686, 283.462410064574, 283.96177478886926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 708.836, 1.550105, 1099.138, 733.1533, 7.49003, 5490.661, 726.6411, 1.514099, 1099.662, 704.227, 1.557791, 1097.023, 724.6542, 1.51774, 1100.134, 731.0301, 1.503632, 1098.491, 99.92304, 99.82879, 100.0, 99.764, 100.0, 99.90872
41156.88336, 60.00703384114236, 60.008093679868175, 60.00655666269204, 12.804614105852153, 12.787028335587179, 12.794640433311518, 0.999989305891988, 0.9999954602490956, 0.9999896824792539, 3591.9019602305157, 3594.958683860262, 3590.240319124443, 48.32981063448642, -11.908079630405382, -13.4800967880783, 3590.1500178893284, 3595.8066607574087, 3589.0585137663606, 283.6221424865016, 283.5377653994792, 283.9121508659541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.7416, 1.534757, 1100.526, 725.838, 7.572366, 5498.202, 732.8335, 1.498637, 1098.602, 710.6545, 1.546759, 1099.199, 718.6075, 1.531437, 1100.111, 724.8073, 1.517916, 1100.18, 100.0, 99.9659, 99.87153, 99.88012, 100.0, 99.95392
41159.1932, 60.00833731217335, 60.00773037416158, 60.010617895268254, 12.786296513913166, 12.807805521340567, 12.781563352786872, 0.9999923049996956, 0.9999948810182863, 0.9999908163017691, 3587.3970802226486, 3586.247090694008, 3594.425552403879, 49.93593719482294, -13.582021939571177, -13.48850586052481, 3590.5676865419136, 3587.4760480518016, 3590.9035779959922, 283.6742435945818, 283.5110055311137, 283.9211208918575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.4723, 1.547428, 1099.507, 733.3868, 7.48561, 5493.459, 726.7188, 1.513363, 1100.099, 704.0911, 1.557423, 1097.241, 724.8069, 1.517375, 1099.608, 730.8313, 1.503083, 1099.027, 99.92996, 99.80224, 100.0, 99.71472, 99.96298, 99.91013
41161.6546, 60.00725220572103, 60.00145985513785, 60.00185674623405, 12.763736085504014, 12.774565183225222, 12.752590578926403, 0.9999898360094771, 0.9999956279584362, 0.9999900683361788, 3580.090754705117, 3578.047639004548, 3581.309817563815, 48.15019395055606, -9.887773478283293, -14.771226426852081, 3581.5433542179603, 3583.630167634567, 3578.897852876149, 283.5704085399296, 283.45913603616333, 283.9401746183491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.4131, 1.547606, 1099.487, 731.3245, 7.492609, 5493.235, 732.7753, 1.498821, 1098.348, 704.3823, 1.557791, 1096.955, 724.8069, 1.516644, 1099.848, 723.6343, 1.521761, 1100.231, 99.9304, 99.8756, 99.87219, 99.73899, 99.98476, 100.0
41163.966400000005, 60.00327691731781, 60.00600681622787, 60.00386710729984, 12.77845340203204, 12.797168647974118, 12.773493407940785, 0.9999907692547206, 0.9999958435426294, 0.999991210671847, 3589.158076335627, 3586.3684372785992, 3595.7718958540145, 50.82654435920631, -8.854300005763548, -17.484319867875456, 3585.989640756968, 3591.6165423599105, 3589.3082807016194, 283.6063347160095, 283.48989540338493, 283.8996638540258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.0256, 1.558671, 1097.791, 738.9121, 7.414509, 5478.806, 738.4047, 1.484647, 1096.807, 699.586, 1.564594, 1095.903, 727.8779, 1.511531, 1099.67, 722.6005, 1.520846, 1100.025, 99.79781, 99.60919, 99.69664, 99.59978, 99.95112, 100.0
41166.426360000005, 59.99928259209676, 59.9981387503639, 59.99609251424541, 12.788829593949538, 12.802517555199081, 12.770834508831516, 0.9999899918301672, 0.9999973701009314, 0.9999868944314411, 3589.13524469375, 3587.781818853415, 3591.3418318411036, 49.20505607213386, -10.11459861858691, -13.402434856644959, 3584.5318018608627, 3589.4729398817058, 3590.665423820056, 283.53959696115, 283.52322010032896, 283.7924874547338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 707.5348, 1.553317, 1098.5, 731.8692, 7.505871, 5490.983, 732.9306, 1.4979, 1098.302, 704.3047, 1.557791, 1097.11, 731.3876, 1.502582, 1098.496, 724.8271, 1.517733, 1100.112, 99.83016, 99.85321, 99.85087, 99.72356, 99.88352, 100.0
41168.704880000005, 59.99250702466111, 59.99280031201107, 59.994663186273506, 12.795399779919858, 12.798602085454739, 12.789633885542766, 0.9999924126275378, 0.9999942254288604, 0.9999951754579296, 3585.8765102340026, 3590.8841190457683, 3588.885454659765, 44.530479360820664, -8.332094895465616, -12.151098981476707, 3586.399353418393, 3590.695142135524, 3589.9376183535564, 283.62436090887434, 283.48581859904607, 283.86933580842594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 698.9983, 1.567238, 1095.187, 726.2661, 7.571998, 5499.339, 726.6023, 1.513179, 1099.912, 710.7322, 1.546207, 1098.875, 737.4916, 1.486694, 1096.307, 730.8313, 1.503266, 1098.727, 99.561, 99.98658, 99.98339, 99.89635, 99.68142, 99.88286
41171.074160000004, 59.991442407679, 59.993874791823806, 59.9940984161755, 12.775784495606445, 12.803135549165246, 12.768087946747317, 0.9999922895713617, 0.9999946473124448, 0.9999928971229665, 3590.377230202994, 3591.7604297315415, 3588.018223160603, 46.89348668800312, -11.981875427563637, -14.694706463303874, 3591.2514538971755, 3593.2568296287886, 3589.9940996830283, 283.60364624915746, 283.50808657864957, 283.89215141900956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9861, 1.558671, 1097.592, 732.9393, 7.485794, 5491.465, 732.6976, 1.498085, 1098.482, 704.2464, 1.55871, 1096.994, 731.1778, 1.502034, 1098.478, 724.6483, 1.517916, 1099.943, 99.77965, 99.83679, 99.83741, 99.7253, 99.87058, 99.99928
41173.38452000001, 59.99125483041458, 59.99097562091392, 59.99244072424237, 12.77832247566785, 12.802665430926483, 12.783064285585118, 0.9999910686573654, 0.9999940617554951, 0.9999925967703992, 3587.842673145888, 3588.6764294487093, 3591.2435478561847, 46.235285249906724, -12.122547402156215, -16.576950894581614, 3585.6794113130136, 3590.090966025451, 3583.7226858849176, 283.5644350647982, 283.4378615506357, 283.88451185126456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.927, 1.55885, 1097.486, 730.9742, 7.514344, 5490.94, 726.4858, 1.513179, 1099.948, 704.1688, 1.557055, 1097.294, 731.2922, 1.502582, 1098.74, 731.209, 1.502717, 1098.879, 99.76488, 99.83387, 99.99382, 99.71299, 99.85278, 99.86494
41175.757000000005, 59.99412574143034, 59.99027947934663, 59.99200828900878, 12.780837898792484, 12.78519028502636, 12.755450296917248, 0.9999930863814783, 0.9999966403348752, 0.9999914223543499, 3579.032861146344, 3587.3880228268026, 3590.4309028047264, 49.76036836859066, -12.179179873563726, -14.805386992159356, 3587.2818398372283, 3588.0335176046683, 3591.9877464186657, 283.58044795846723, 283.5376489556906, 283.85612207328325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.3343, 1.547606, 1099.429, 738.9121, 7.414325, 5478.701, 720.4293, 1.527536, 1100.093, 697.6829, 1.568271, 1094.409, 725.0358, 1.516644, 1100.204, 737.4915, 1.488983, 1096.61, 99.94672, 99.61028, 100.0, 99.52646, 100.0, 99.69046
41178.09552, 59.992720057732576, 59.993715514378984, 59.99108573048453, 12.771864137955264, 12.790175871253174, 12.777960370263397, 0.9999921323078412, 0.9999949541545847, 0.9999914908698414, 3589.969722329034, 3583.0776035006743, 3591.9358850413255, 44.81082954620956, -8.279616681931202, -16.45859017961925, 3590.945762942338, 3587.9924457845, 3593.998596909221, 283.6691049888639, 283.5570359858652, 283.9456027380152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9861, 1.559207, 1097.309, 731.519, 7.501819, 5490.494, 726.7382, 1.513547, 1100.117, 704.0717, 1.558158, 1097.057, 729.175, 1.51007, 1099.811, 731.1891, 1.502717, 1098.905, 99.75395, 99.83749, 99.9707, 99.73101, 99.92775, 99.89904
41180.429560000004, 59.99427030816071, 59.98881474207612, 59.98878163934614, 12.806659943398943, 12.826801558190777, 12.792032373535442, 0.9999900622281324, 0.9999971140353661, 0.9999913230927662, 3592.0137854303443, 3593.5541659563296, 3596.2138222303956, 51.426624972288565, -11.898545512761757, -14.309461718116609, 3585.4005947117685, 3592.6739063151044, 3594.360900329622, 283.59359958108746, 283.4979332843511, 283.93993571280237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.3934, 1.547249, 1099.502, 732.7447, 7.51766, 5493.758, 718.2358, 1.53177, 1099.954, 707.5087, 1.551355, 1098.635, 719.9428, 1.529063, 1100.321, 724.9862, 1.517366, 1099.948, 99.95335, 99.88511, 100.0, 99.87455, 100.0, 100.0
41182.772240000006, 59.98921958410406, 59.99236074806571, 59.99059461734907, 12.778955055363307, 12.810764282401061, 12.772755578413351, 0.9999919624503449, 0.9999944457997515, 0.9999897344277406, 3586.539237237586, 3589.0940373155527, 3589.2445354544566, 46.75820339099289, -12.38715120759889, -17.096713637329685, 3584.1439988413204, 3593.511100575637, 3591.4874182208964, 283.53923032686964, 283.4609623527784, 283.92282865634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 713.745, 1.541895, 1099.436, 730.41, 7.516923, 5493.407, 720.1187, 1.528088, 1100.543, 704.1688, 1.557975, 1097.313, 725.0358, 1.517557, 1100.159, 731.0897, 1.503083, 1098.888, 99.94734, 99.89006, 100.0, 99.75436, 99.99806, 99.89414
41185.085360000005, 59.98940118218856, 59.99348673300726, 59.9919873503357, 12.788285016829473, 12.784117791985654, 12.775884866303041, 0.999990587628473, 0.9999979351429513, 0.9999903295307467, 3586.584239869726, 3591.4390725221433, 3588.112227582448, 49.59661598106453, -11.769805786753523, -14.442716200555424, 3591.4611160148074, 3590.347556403234, 3591.6223486162157, 283.62278223158364, 283.5405946964029, 283.9390710765811, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.4329, 1.546892, 1099.455, 730.9159, 7.51637, 5491.682, 720.3905, 1.527536, 1100.503, 704.2659, 1.558526, 1097.226, 724.9404, 1.517009, 1099.922, 724.6483, 1.518099, 1100.075, 99.88857, 99.84736, 100.0, 99.74904, 100.0, 100.0
41187.394720000004, 59.99355200895505, 59.993750768778554, 59.99377352574913, 12.742473572186642, 12.783642550755706, 12.751393659240701, 0.9999898023208038, 0.9999939397335961, 0.999991909890785, 3580.035058991421, 3581.3797289354015, 3582.110610295978, 49.330304930773195, -12.254879768626324, -13.454036754741765, 3586.065598620502, 3585.3059295414087, 3587.867507419596, 283.6637333547559, 283.49858415845506, 283.9462379758507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.0059, 1.558314, 1097.229, 738.8926, 7.414509, 5478.584, 726.5635, 1.513915, 1099.894, 697.7412, 1.568639, 1094.599, 731.1778, 1.502582, 1098.946, 718.3658, 1.53165, 1100.094, 99.72627, 99.60922, 99.98894, 99.50664, 99.90274, 100.0
41189.72864, 59.99462731195128, 59.99512562601236, 59.996829715355666, 12.809523067981969, 12.783373564187885, 12.782390868840025, 0.9999869393542423, 0.9999971320913204, 0.9999900993845331, 3590.2654031367574, 3590.8682530861843, 3592.3206193976816, 49.86803992010812, -10.34994778485816, -15.560274030571577, 3592.1857628390226, 3588.708856716943, 3593.042358544712, 283.1972243290187, 283.11225650225623, 283.5108619304559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.2751, 1.546892, 1099.25, 733.8926, 7.517107, 5489.905, 720.3517, 1.527904, 1100.534, 704.1299, 1.558158, 1097.294, 724.9022, 1.51774, 1100.099, 724.7476, 1.517916, 1100.227, 99.93039, 99.87658, 100.0, 99.75256, 100.0, 99.99387
41192.04432, 59.99946514035461, 59.99907126893214, 59.99830325688433, 12.795620528414922, 12.822865927503136, 12.797345177253652, 0.9999906481150572, 0.9999955739417956, 0.9999915288503524, 3587.7631127507543, 3589.959412204231, 3588.9097366898172, 49.941811054645086, -11.054922790515093, -16.797393172361467, 3588.242372497964, 3591.384373865929, 3589.9521261817554, 283.2865286838672, 283.11353955852553, 283.5198692241662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9861, 1.55885, 1097.219, 732.5502, 7.496293, 5491.748, 726.6605, 1.513547, 1100.179, 704.1882, 1.558158, 1097.168, 724.9213, 1.51774, 1100.134, 724.8669, 1.515901, 1100.071, 99.74286, 99.84458, 100.0, 99.75701, 100.0, 100.0
41194.39016, 59.99887204634456, 60.000559394464275, 59.99818426975232, 12.808608935487616, 12.813202408400974, 12.814854329983962, 0.9999914322400362, 0.9999951179095484, 0.9999904328017446, 3589.30959531284, 3592.169849095179, 3592.276537846405, 47.80695874590833, -11.676582500847871, -15.670475579535264, 3585.769998301453, 3584.1668926801044, 3589.830062946556, 283.20581902005273, 283.1098665146525, 283.59157920826266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 697.6971, 1.568844, 1094.728, 727.1221, 7.562972, 5499.717, 732.6588, 1.499005, 1098.913, 709.1982, 1.550068, 1098.587, 721.6214, 1.524862, 1100.402, 727.2129, 1.513155, 1099.725, 99.49319, 99.96602, 99.87137, 99.86484, 100.0, 99.97363
41196.70012, 59.995213483067644, 59.99515064234358, 59.99703659635001, 12.802848483696646, 12.811013920594796, 12.798543265875198, 0.9999922229859811, 0.9999954401205249, 0.9999883920734223, 3587.693362906807, 3593.04923990135, 3588.8745673112803, 49.83202466308046, -11.923328803452023, -14.693683073633224, 3587.8460174339425, 3595.6734147814964, 3588.4942890652924, 283.23803414964, 283.148183012435, 283.5477726260441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9467, 1.558493, 1097.119, 732.4724, 7.497214, 5491.521, 729.8829, 1.506552, 1099.303, 709.0428, 1.549701, 1099.03, 724.7687, 1.518105, 1099.946, 731.1096, 1.503083, 1098.88, 99.75535, 99.84444, 99.91986, 99.90393, 100.0, 99.8968
41199.034040000006, 59.99497972981315, 59.99599920762495, 59.99360887217358, 12.774765313105446, 12.796080093008516, 12.765820795889912, 0.999989032112183, 0.999997404549703, 0.9999907645772423, 3579.725050750639, 3586.356510027333, 3579.7386974578153, 48.928696542438956, -7.518987982120279, -16.064688804290313, 3583.5991574922864, 3587.282059931341, 3584.291797952915, 283.25733048060044, 283.0676674298519, 283.48656623538864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 706.0956, 1.553853, 1098.299, 736.0132, 7.445086, 5483.059, 738.23, 1.485199, 1096.211, 716.8491, 1.534624, 1100.208, 731.235, 1.502947, 1098.855, 737.3325, 1.486785, 1096.869, 99.86081, 99.71035, 99.64564, 100.0, 99.89447, 99.69473
41201.31796, 59.9942228982245, 59.99416927325131, 59.995344964835326, 12.795756064042658, 12.810644154936089, 12.790626352199666, 0.999990238512421, 0.9999949335627921, 0.9999924946675597, 3587.841284814858, 3588.4198504196606, 3590.9484965382244, 49.14799319493886, -8.392624793048299, -14.096628419626654, 3588.546760000203, 3588.164389222607, 3593.917777024668, 283.28889248823054, 283.04989901218926, 283.557681225398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.4987, 1.558671, 1097.219, 732.4918, 7.497214, 5491.863, 733.1441, 1.498453, 1098.614, 710.6351, 1.546759, 1098.996, 724.8259, 1.518288, 1100.22, 730.9108, 1.503449, 1098.981, 99.77305, 99.8476, 99.85491, 99.9254, 100.0, 99.90597
41203.689560000006, 59.9963044514676, 59.99278903763326, 59.995527380472616, 12.803017148314781, 12.80728930840064, 12.777426612979497, 0.9999858908339845, 0.999996034840328, 0.9999926892626309, 3589.2583995697682, 3592.844081884765, 3592.5118866908897, 48.92054010177071, -7.892571871366499, -13.545810269750632, 3587.159387560202, 3589.435624091176, 3588.424539086513, 283.1741694013434, 283.05848154966736, 283.5854689721032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9664, 1.558671, 1097.329, 732.4918, 7.497582, 5491.858, 732.9306, 1.498821, 1098.459, 710.538, 1.547127, 1098.967, 724.9213, 1.517192, 1100.524, 730.9506, 1.503083, 1098.989, 99.75579, 99.84949, 99.87912, 99.90466, 100.0, 99.89478
41205.99888000001, 59.996213434554235, 59.99309901061855, 59.990928377661625, 12.792510395720498, 12.80363576408863, 12.782039633098181, 0.9999886771144598, 0.9999951224752757, 0.9999921757545607, 3590.545604249362, 3589.793712439572, 3590.327561927606, 50.81946408015119, -14.080365933506982, -17.249847605334935, 3585.6614596818404, 3592.893771505492, 3592.649697656297, 283.19380615056014, 283.12932285267607, 283.52332317951976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 697.6971, 1.569379, 1094.518, 726.4022, 7.567577, 5498.896, 726.6993, 1.514099, 1100.063, 704.2853, 1.558342, 1097.294, 718.7602, 1.531072, 1100.459, 724.7277, 1.517549, 1099.956, 99.52547, 99.97091, 99.97471, 99.75263, 100.0, 99.99461
41208.339040000006, 59.994294567519724, 59.99266533305311, 59.991947395504404, 12.801484577272843, 12.812040373071106, 12.793048904983193, 0.9999850901495841, 0.9999956771079239, 0.9999889532529512, 3588.512810593468, 3590.9140096333035, 3585.1972753826017, 49.17328798611402, -13.118172101974778, -14.473903965664874, 3592.40057357196, 3589.2249309195527, 3585.069967819272, 283.2763364421496, 283.1437854724132, 283.53305584578305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.8481, 1.559028, 1097.319, 732.5307, 7.496477, 5491.802, 733.1441, 1.498821, 1098.543, 710.3633, 1.546759, 1099.03, 725.0739, 1.518288, 1100.245, 730.036, 1.507295, 1099.401, 99.74872, 99.84955, 99.85286, 99.91044, 100.0, 99.94005
41210.67296, 59.9868098322608, 59.986658430923484, 59.987140994263044, 12.788507635935046, 12.787055272258401, 12.788575485315071, 0.9999878290651051, 0.9999966144609232, 0.9999886656643044, 3579.26365239862, 3586.2990259213843, 3585.732859100396, 49.266467012598014, -12.512479679945955, -14.852068409099559, 3583.4951737235515, 3590.0088724138927, 3582.522385434107, 283.1327363529862, 283.11383752102284, 283.49451227275904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.0847, 1.55885, 1097.676, 732.5502, 7.496293, 5491.626, 726.5247, 1.513179, 1100.036, 703.5668, 1.560549, 1096.531, 727.134, 1.510983, 1099.756, 720.7515, 1.526339, 1100.1, 99.74854, 99.84861, 100.0, 99.69459, 99.99551, 100.0
41212.9884, 59.9864968926306, 59.983709005462046, 59.982825789549054, 12.80732889029094, 12.826515161791948, 12.797816067282172, 0.9999872604112939, 0.999995050451021, 0.9999912274627193, 3588.018737806483, 3587.757043673934, 3586.5364168587184, 50.93264201251145, -8.670799782022868, -12.95019513187384, 3587.5427110780643, 3590.92436398822, 3590.571992638301, 283.15009494748244, 283.0422414620988, 283.5191319685763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.1766, 1.548677, 1098.984, 737.9588, 7.432561, 5483.216, 723.0499, 1.52091, 1100.212, 702.2657, 1.561284, 1096.82, 725.2455, 1.517009, 1100.428, 724.6284, 1.517916, 1099.969, 99.94682, 99.69343, 100.0, 99.72452, 100.0, 99.99578
41215.32376000001, 59.98521402090348, 59.98435678468677, 59.98250206121432, 12.801250555092265, 12.814894830375998, 12.797628471354145, 0.9999884366795171, 0.9999978758398177, 0.9999934387513872, 3585.342851226268, 3588.074405606605, 3591.572484166834, 47.28053641557244, -13.77645744393135, -15.446747752522697, 3583.6113005453053, 3585.748435844505, 3584.875402803243, 283.2356669409704, 283.18404788251786, 283.5727811769428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9467, 1.55885, 1097.529, 732.4918, 7.496293, 5491.752, 720.507, 1.52772, 1100.583, 697.8965, 1.568823, 1094.356, 724.9022, 1.517923, 1100.278, 724.8271, 1.518099, 1100.408, 99.76534, 99.84455, 100.0, 99.48555, 100.0, 100.0
41217.668560000006, 59.979642424281835, 59.97984253370542, 59.9798550010267, 12.773886576466563, 12.797654425111666, 12.780961156999622, 0.9999923078968299, 0.9999941243681828, 0.9999947270131472, 3584.117736062245, 3590.1350160912084, 3589.222753856422, 45.39261909385732, -12.671815794597535, -10.436420916388442, 3582.5909663170623, 3592.557197158237, 3587.7109376363424, 283.20778385513324, 283.1431632373657, 283.6050307371087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 698.0717, 1.569558, 1095.153, 725.6434, 7.566656, 5499.904, 714.0234, 1.539869, 1099.644, 691.5079, 1.57728, 1090.875, 718.7792, 1.530524, 1100.61, 730.9705, 1.502534, 1098.436, 99.55796, 99.96208, 100.0, 99.22281, 100.0, 99.93366
41219.97164, 59.97959090571996, 59.978602729674, 59.98033666767363, 12.785659717188775, 12.790356219319793, 12.774789231198403, 0.9999914905716087, 0.9999942509720462, 0.9999907170481107, 3591.7880867167432, 3592.1305945493878, 3588.853021968342, 46.060574417225325, -10.832184266868694, -14.56878377227008, 3583.5049251241426, 3596.1712296118544, 3586.5846899981952, 283.2461660955605, 283.18192906268285, 283.5183730655796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.0059, 1.558671, 1097.287, 732.5307, 7.496661, 5491.692, 720.3323, 1.527352, 1100.219, 697.8189, 1.568455, 1094.438, 724.9976, 1.517557, 1100.151, 724.5488, 1.518282, 1100.117, 99.81168, 99.84648, 100.0, 99.5071, 99.99848, 99.98118
41222.311440000005, 59.98207386869513, 59.98225827246856, 59.98125595868518, 12.790454623282669, 12.817566561880433, 12.779005954234767, 0.9999912540558407, 0.9999955808105117, 0.9999920633979444, 3583.1793633088837, 3587.564631904632, 3583.863635063616, 51.636749754184535, -12.538401804551768, -13.009537864790218, 3585.566902151595, 3583.308574105165, 3590.3064798198443, 283.2718143396116, 283.04566025795737, 283.5238177371134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.927, 1.559028, 1097.246, 732.5891, 7.496109, 5491.811, 720.5847, 1.527352, 1100.489, 697.8383, 1.568823, 1094.661, 724.9404, 1.517375, 1099.705, 731.0102, 1.5029, 1099.119, 99.78873, 99.84946, 100.0, 99.49999, 100.0, 99.91854
41224.58948, 59.98321812385532, 59.982345156093075, 59.981624127718526, 12.79037808110738, 12.809067423334511, 12.784096164268801, 0.9999910472896575, 0.9999965091847034, 0.9999937722497729, 3585.213821041109, 3587.662111887351, 3586.905669339761, 45.09082852454719, -7.375446044803539, -11.694646446951083, 3588.558079788395, 3591.270807923933, 3588.941772109684, 283.2054857458179, 283.0855543434831, 283.5378492510859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.0977, 1.547785, 1099.235, 738.8926, 7.414509, 5478.635, 726.777, 1.513363, 1099.787, 704.2853, 1.558342, 1097.362, 731.3495, 1.502217, 1099.323, 736.5969, 1.489898, 1097.532, 99.94627, 99.60813, 100.0, 99.75874, 99.86653, 99.77428
41226.9614, 59.977034450423616, 59.97920314406059, 59.979980701778985, 12.80639861371113, 12.804252394847385, 12.789119962680848, 0.9999944757319904, 0.9999927186080222, 0.9999912178201156, 3585.364422316103, 3590.5500580753837, 3589.210622790116, 48.081143373186706, -8.75695196775655, -12.813633844114534, 3587.4679940390392, 3592.5042124236184, 3587.3151026528817, 283.26358732948506, 283.052144510366, 283.4641459262186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 704.1241, 1.558314, 1097.517, 732.4724, 7.497214, 5491.41, 720.3711, 1.52772, 1100.519, 699.1005, 1.566248, 1095.879, 724.8641, 1.517557, 1099.999, 731.05, 1.503449, 1098.939, 99.72965, 99.84553, 100.0, 99.62797, 99.99848, 99.90213
41229.301040000006, 59.97736505524041, 59.97821091303316, 59.97792928422707, 12.816021167907753, 12.809713351361411, 12.773038997908454, 0.9999929887491434, 0.9999920303708582, 0.9999937313926721, 3589.4089090906064, 3588.0799736350878, 3593.356760382499, 50.24965093082801, -11.25723637625174, -11.961641777498585, 3586.8368936324378, 3586.7651486035547, 3592.8480107361675, 283.25802281423944, 283.15102499281727, 283.57237639788684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.8876, 1.55992, 1097.018, 731.6163, 7.530553, 5495.083, 729.6306, 1.506184, 1099.449, 708.6738, 1.550252, 1099.113, 719.0463, 1.529976, 1100.245, 724.688, 1.517916, 1100.29, 99.74972, 99.93234, 99.94853, 99.87887, 100.0, 100.0
41231.64748000001, 59.98172561880802, 59.98061930430433, 59.97907301755812, 12.794385496707957, 12.806750629994553, 12.790114688642424, 0.9999956929316538, 0.9999942969585964, 0.9999914285548422, 3590.466329519618, 3588.145456399369, 3585.4264956733264, 48.33598962773817, -12.834275054216576, -14.632483165506528, 3585.978958673759, 3590.3656380371285, 3588.559230247211, 283.2638227148826, 283.1699778217477, 283.5103478233586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 701.4824, 1.562776, 1096.626, 730.0988, 7.518765, 5490.824, 726.7576, 1.513731, 1100.055, 704.2076, 1.557975, 1097.352, 724.9595, 1.517375, 1100.153, 731.1891, 1.503632, 1098.952, 99.70559, 99.83176, 99.99295, 99.7513, 100.0, 99.9033
41234.04192, 59.984309936311654, 59.98630404395053, 59.984800129083766, 12.799078762069167, 12.800052684949318, 12.796074643101301, 0.9999911921604683, 0.999996382692533, 0.9999925074686257, 3593.1944712836366, 3587.016106408074, 3587.691627363363, 47.702477818766965, -9.27507729564968, -15.577127593953946, 3587.5316761818362, 3589.8844558661817, 3594.1296823130724, 283.26349572052607, 283.1412044713099, 283.6080565319736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9664, 1.559028, 1097.691, 732.5307, 7.496477, 5491.518, 732.9111, 1.498637, 1098.692, 710.674, 1.546759, 1099.069, 724.9022, 1.518105, 1099.918, 724.8073, 1.517916, 1100.121, 99.74854, 99.84959, 99.87967, 99.89501, 99.99117, 99.99461
41236.41616, 59.98994433390195, 59.993795185057465, 59.99139755228355, 12.794060516362858, 12.799600562460697, 12.779480353450191, 0.9999941977597441, 0.9999958844372485, 0.9999916954887105, 3582.9537432264747, 3587.3038287979907, 3588.0258948501432, 49.38881224781744, -10.186140231285208, -15.089277047040468, 3583.482500273812, 3589.7407960750274, 3588.181736489333, 283.233553305399, 283.1604087363369, 283.624346030008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 710.2949, 1.547606, 1099.167, 738.8926, 7.414509, 5478.753, 739.2783, 1.482438, 1095.885, 716.8297, 1.534624, 1099.836, 731.2541, 1.502947, 1098.682, 718.4453, 1.5311, 1100.035, 99.94765, 99.61123, 99.63027, 99.97616, 99.91661, 99.99187
41238.723880000005, 59.990239335027496, 59.993104796047355, 59.991263993862894, 12.798506189142659, 12.831724102228687, 12.807131171594442, 0.9999925265187454, 0.9999941560499802, 0.9999931975598196, 3586.0300798208636, 3590.7107579632, 3589.038975609338, 50.6836488661325, -13.631866160448908, -14.987280877478952, 3587.0356438022536, 3591.5448211830235, 3584.2201365252254, 283.3020533031162, 283.0938262956194, 283.5703042671397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 720.0, 703.9467, 1.559028, 1097.781, 732.5112, 7.496477, 5491.748, 732.7947, 1.498637, 1098.307, 710.4409, 1.546575, 1098.861, 724.9595, 1.517923, 1099.745, 724.7675, 1.517733, 1099.914, 99.75444, 99.84856, 99.86013, 99.89986, 99.97545, 99.96927
