TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41648.137800000004, 59.99296722229191, 59.990060459730536, 59.990061484407214, 17.901216628376037, 17.921629011034113, 17.905469470463295, 0.9999995704355295, 0.9999988630573087, 0.9999994561021205, 5023.26021015189, 5018.709211778313, 5016.062924033011, 92.04167188350675, 8.900460530898158, 2.2606311574149913, 4992.877630476903, 4986.413969366713, 4984.48685330183, 283.4245710189492, 283.1356234546856, 283.5508897408545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.8184, 1.542966, 1099.824, 724.5345, 1.519845, 1100.592, 712.0046, 7.717178, 5496.576, 721.8785, 7.619215, 5500.245, 724.2537, 1.518288, 1100.219, 789.8586, 1.28224, 1098.491, 100.0, 100.0, 99.93045, 100.0, 100.0, 98.82458
41650.56732, 59.994331283603394, 59.999417955390534, 59.996212123322024, 15.172706763885293, 15.05638119662975, 14.924245905635537, 0.9999983092972077, 0.999999949641423, 0.9999990250396928, 4031.6981401614653, 3995.434017181303, 3973.0341473313892, 62.76489221895281, -7.747683132604038, -12.602209888828838, 4182.4137522113915, 4254.3600492070145, 4319.493358374059, 283.40515821967784, 283.1622964406889, 283.53985396307235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.7592, 1.542966, 1100.103, 724.2621, 1.519292, 1100.418, 712.4899, 7.714232, 5496.389, 712.2275, 7.910639, 5315.683, 720.2671, 1.52815, 1100.044, 711.129, 1.54575, 1098.99, 99.95099, 100.0, 99.9309, 98.94967, 100.0, 99.93739
41652.87576, 59.99798420045239, 59.99766699250407, 59.99632441765905, 17.479220336150416, 17.66947238941157, 17.77826305318369, 0.9999999785759366, 0.9999982824163056, 0.9999997875644546, 4985.65385690966, 4956.265798818533, 4898.500939346621, 99.8874485930869, 6.2959819028235415, 3.7896928141549324, 4744.230019233904, 4822.060267544208, 4904.62677208186, 283.48846009397715, 283.17378996776347, 283.61872120779776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.4635, 1.542966, 1099.692, 723.8146, 1.519108, 1100.711, 485.7011, 8.4196, 3527.073, 721.9562, 7.618664, 5500.078, 720.0573, 1.526323, 1100.126, 710.3735, 1.547215, 1098.978, 99.95623, 100.0, 67.90012, 100.0, 100.0, 99.89892
41655.19144, 59.99815649877352, 59.99641216244836, 59.99779692204429, 17.914618149535865, 17.90664531111627, 17.904340267701, 0.9999999865481515, 0.999998370091335, 0.9999997564592266, 5037.781438834369, 5036.644291551037, 5034.766923782492, 91.29110341631986, 4.3759788791978735, 0.5982446671669095, 5039.919718105089, 5037.724893296793, 5042.679694124196, 283.4570376929035, 283.194242283918, 283.52137869501837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.6212, 1.544394, 1099.733, 292.8359, 1.688385, 397.3292, 712.2958, 7.716074, 5496.322, 722.0532, 7.617561, 5500.071, 720.3624, 1.527967, 1100.4, 709.8765, 1.548863, 1098.919, 99.93951, 41.30614, 99.93173, 100.0, 100.0, 99.90033
41657.4948, 59.99536072393607, 59.997930202652206, 59.99707537416393, 17.918305368299038, 17.900063794238143, 17.90042835987066, 0.9999994033607745, 0.9999991353089107, 0.9999995900742168, 5032.803235349095, 5032.335451762602, 5036.497087820986, 92.34536509228883, 9.427753675060558, 5.066234953916137, 5037.515387187827, 5035.442071405882, 5038.276690673403, 283.4511771471872, 283.21210120136374, 283.62310331407286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 433.1444, 1.678601, 995.2172, 715.9935, 1.536607, 1100.271, 712.257, 7.716258, 5496.327, 721.9367, 7.61848, 5500.358, 719.9237, 1.528515, 1100.452, 709.9958, 1.547764, 1098.823, 75.46811, 99.99218, 99.92749, 100.0, 100.0, 99.89159
41659.86984000001, 59.99772337397066, 59.9975561269166, 59.9978229622491, 17.90013717996388, 17.915339220204036, 17.887594528568258, 0.9999997884173014, 0.9999986707787095, 0.9999994309115124, 5033.379852323315, 5040.888460683817, 5039.287628406082, 89.61914209826114, 7.714200461280598, 2.2771127230357706, 5036.064072492547, 5039.431534004163, 5037.336266263909, 283.4488912562395, 283.2066276554678, 283.5219889494459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1263, 1.551176, 1098.508, 716.4994, 1.535501, 1100.376, 712.2375, 7.716258, 5496.26, 721.8785, 7.6194, 5500.246, 720.7058, 1.526871, 1100.099, 710.0753, 1.547398, 1098.806, 99.89111, 100.0, 99.92754, 100.0, 100.0, 99.91951
41662.262440000006, 59.99636638793304, 59.99473312905425, 59.99519769010311, 17.88284184514709, 17.9070474387151, 17.891850021433616, 0.9999998891954025, 0.9999994427108696, 0.9999999106792845, 5029.509459212841, 5037.977310938852, 5032.859526186585, 90.58426931501481, 8.002543328388356, 1.9609563086728485, 5030.728761271155, 5034.639453116254, 5037.5801316077905, 283.35238762531634, 283.19726948755294, 283.6028343069814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.3629, 1.551176, 1098.723, 716.9857, 1.534765, 1100.138, 710.9758, 7.734112, 5493.558, 719.5677, 7.648082, 5500.016, 724.4445, 1.516644, 1099.789, 715.6818, 1.536777, 1099.901, 99.85662, 100.0, 99.89355, 99.99889, 100.0, 100.0
41664.59348, 59.9950318029059, 59.99660593091412, 59.99665633985687, 17.89019426302056, 17.898027641802074, 17.890882148727016, 0.999999961961002, 0.999998592731275, 0.9999998351152326, 5034.006452292147, 5033.869347765504, 5035.000553919382, 95.65127811464072, 2.3634105212629493, 1.5299464748786704, 5038.235357319533, 5035.571273266499, 5034.909785419807, 283.44327814338334, 283.154503706113, 283.5401030942777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.6015, 1.543144, 1099.516, 719.1064, 1.530528, 1100.522, 710.2769, 7.729143, 5495.276, 721.4707, 7.619951, 5500.362, 720.4387, 1.527602, 1100.12, 710.2542, 1.547764, 1098.982, 99.94767, 100.0, 99.91271, 100.0, 100.0, 99.90609
41666.889520000004, 59.99703617278048, 59.99607781924193, 59.9969120840479, 17.89120994677725, 17.928089993186525, 17.900253570081905, 0.9999999490213642, 0.9999999935531891, 0.9999999925654178, 5035.855846076464, 5039.473130484226, 5037.780793725934, 93.55419438228614, 6.681286896634674, 0.12929035442039094, 5038.895257901418, 5035.946998999813, 5034.506351236223, 283.4587491112925, 283.20525465592044, 283.58470338626285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2446, 1.551354, 1098.523, 722.764, 1.522055, 1100.781, 712.257, 7.716626, 5496.314, 721.8979, 7.619032, 5500.357, 726.9241, 1.51354, 1100.242, 716.3776, 1.535861, 1100.019, 99.87908, 100.0, 99.92647, 100.0, 99.96454, 100.0
41669.231960000005, 59.99522217375541, 59.99537455581419, 59.99543459061113, 17.896431692716764, 17.91539926860816, 17.895131463937307, 0.9999999133786606, 0.9999971381832492, 0.9999998701841423, 5039.35023314817, 5035.120912899024, 5033.888473489683, 97.45583445523232, 10.626789734522163, 0.9642608181443393, 5040.5713463437005, 5039.206323363002, 5031.574487875453, 283.43372181789465, 283.2154777411058, 283.5554137493229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 701.8175, 1.562419, 1096.502, 728.9703, 1.508425, 1099.475, 718.5658, 7.654225, 5500.224, 728.0342, 7.549347, 5496.107, 733.257, 1.498199, 1098.805, 722.8589, 1.522494, 1100.473, 99.684, 100.0, 99.99958, 99.94495, 99.88999, 100.0
41671.629720000004, 59.99457425489678, 59.99131578796845, 59.99518106079866, 17.88683715018019, 17.924425437529337, 17.894158185206486, 0.999999995932156, 0.9999994158481795, 0.9999999509063038, 5034.9320229288805, 5035.76894896802, 5038.277777907793, 95.22321385642817, 4.546488543043324, 0.8133466329022667, 5036.755692900307, 5037.151128996014, 5036.669389923092, 283.38677533036747, 283.16515737546337, 283.4595579335555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2249, 1.550997, 1098.963, 722.6473, 1.522423, 1100.464, 712.2375, 7.716626, 5495.979, 721.9173, 7.619215, 5500.187, 726.7334, 1.513357, 1100.342, 716.5367, 1.535312, 1100.242, 99.9043, 100.0, 99.9255, 100.0, 100.0, 100.0
41673.997200000005, 59.99029898646496, 59.99125709523142, 59.991683752673595, 17.8998819456856, 17.906468372611187, 17.886905804147744, 0.9999999195687778, 0.9999967582010173, 0.9999998007402034, 5028.089487434611, 5038.563197358274, 5034.441592451974, 98.0501721561252, 14.41500559183487, -0.234171827065893, 5030.480582812172, 5035.024681154468, 5035.99349977275, 283.33157426811636, 283.13177704436896, 283.56478844926386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2249, 1.550997, 1098.968, 728.8342, 1.508056, 1099.797, 712.2375, 7.716442, 5496.031, 721.9173, 7.619032, 5500.357, 733.0662, 1.49893, 1098.631, 723.0975, 1.520479, 1100.426, 99.86292, 99.9652, 99.92644, 100.0, 99.87413, 100.0
41676.27584, 59.99146757030079, 59.992101967021476, 59.987918639042505, 17.907985231195394, 17.91375131415797, 17.89528111083944, 0.9999999996115759, 0.9999974445114457, 0.9999999971043828, 5036.711785549152, 5033.587417497574, 5037.94830290442, 94.73744075642534, 13.320355592659325, 4.631106963702223, 5035.082168712976, 5037.14051485517, 5035.714048674512, 283.3643664605894, 283.1399190142484, 283.52438943896567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3561, 1.539754, 1099.809, 735.3129, 1.492768, 1097.668, 705.9869, 7.773688, 5488.647, 716.3248, 7.671617, 5499.71, 737.5679, 1.488703, 1097.298, 725.6025, 1.517733, 1100.278, 100.0, 99.81413, 99.79219, 99.98964, 99.75298, 100.0
41678.56104, 59.988326666714926, 59.99202609015261, 59.99550406595896, 17.905323666184053, 17.91729436419867, 17.901191144109568, 0.9999986176260051, 0.9999970909456923, 0.9999999791195973, 5037.616267954917, 5036.799362933202, 5034.217356917483, 98.15873829810664, 13.846125075996042, 1.4300136668966843, 5044.598926106361, 5031.616699511673, 5036.214763589261, 283.4313075389096, 283.16632657613496, 283.61244031619765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1263, 1.551176, 1098.586, 729.0482, 1.507504, 1099.577, 712.2375, 7.71681, 5496.201, 721.8785, 7.619032, 5500.245, 733.2379, 1.498382, 1098.628, 722.8192, 1.52231, 1100.354, 99.90817, 99.9335, 99.92954, 100.0, 99.87271, 100.0
41680.869600000005, 59.988323341098486, 59.99115980773288, 59.98900656408368, 17.908636588185296, 17.90378439739822, 17.905421435075045, 0.9999999936681017, 0.9999984064705909, 0.9999993945515968, 5032.408608339518, 5040.019415971798, 5045.0186642181125, 99.54784072753, 9.331302775869972, -0.032238732924497526, 5037.984693914361, 5034.736020633702, 5038.172738925932, 283.367368372397, 283.08602445002845, 283.50542165224357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 706.2534, 1.556351, 1097.788, 725.9937, 1.515608, 1100.223, 716.6246, 7.667662, 5500.028, 727.3545, 7.553025, 5497.049, 726.8097, 1.51354, 1099.937, 716.4174, 1.535312, 1099.99, 99.82969, 100.0, 99.99334, 99.94494, 100.0, 100.0
41683.27184, 59.990698243524655, 59.98830075060649, 59.98959679154193, 17.908873463225934, 17.925253475663496, 17.903200618872514, 0.9999999969089558, 0.9999953156615089, 0.9999998283946618, 5036.731923075245, 5035.556050191486, 5034.567838691434, 95.63620545765707, 14.94569144689649, 1.9458058576594794, 5034.863767028062, 5038.346096419201, 5037.425947762721, 283.318579022206, 283.03882803285063, 283.4290574234842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0869, 1.551176, 1098.978, 729.126, 1.50824, 1099.006, 712.2375, 7.716626, 5496.091, 721.8785, 7.619215, 5500.304, 733.2761, 1.498199, 1098.41, 722.7595, 1.52286, 1100.201, 99.9057, 99.94672, 99.92752, 100.0, 99.85407, 100.0
41685.581920000004, 59.993651480149616, 59.994775226820764, 59.99094791838495, 17.90759494483922, 17.926327459110656, 17.91842635563979, 0.9999999775271514, 0.9999987893254103, 0.9999999945022722, 5035.3833804193855, 5041.828731406041, 5040.0241077339415, 97.43868431183796, 4.781723705207241, -1.8110443254387292, 5032.9668677228165, 5034.507686030403, 5038.821925482719, 283.4082658994441, 283.10696353682215, 283.4665064831739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2446, 1.551354, 1098.9, 722.6667, 1.522239, 1100.191, 718.5464, 7.654777, 5500.229, 721.8979, 7.619032, 5500.304, 726.6762, 1.513905, 1100.014, 722.7595, 1.523043, 1100.05, 99.88432, 100.0, 100.0, 100.0, 99.97842, 100.0
41687.91876, 59.99016873671702, 59.99218925119349, 59.98914819575142, 17.903769940495216, 17.929099303925806, 17.913969779991163, 0.9999999816619882, 0.9999998092098324, 0.9999998935106509, 5039.872237940949, 5032.966029806834, 5034.368736100069, 91.78623839010288, 4.912236059881707, 0.9982686278463291, 5039.174734535889, 5045.200878721732, 5042.434905469259, 283.3608531171868, 283.093679906245, 283.4930221869537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.2773, 1.539575, 1100.198, 716.4994, 1.535686, 1100.266, 724.8552, 7.586854, 5499.341, 715.5674, 7.683752, 5498.797, 720.4578, 1.527237, 1100.618, 729.1215, 1.508027, 1099.603, 100.0, 99.96664, 99.98661, 99.9779, 100.0, 99.9479
41690.23056, 59.992435609194516, 59.99230512610347, 59.98827671639063, 17.897213992689554, 17.931411336171, 17.90382432235987, 0.9999999987038198, 0.9999992110147831, 0.9999999644001999, 5039.373533426995, 5038.142862134567, 5040.428734721846, 95.38756289325329, 5.782476365865932, 2.9416220854651556, 5036.797481518974, 5041.607595248446, 5037.728560744131, 283.4108207452672, 283.1176012600855, 283.44078344695487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.551533, 1098.863, 722.7057, 1.521871, 1100.687, 718.5464, 7.654225, 5500.17, 721.8979, 7.6194, 5500.416, 727.0386, 1.513722, 1100.206, 723.9126, 1.519564, 1100.091, 99.8666, 100.0, 100.0, 100.0, 99.96866, 100.0
41692.686440000005, 59.99223815521174, 59.991125496790154, 59.993017877660556, 17.912107113883913, 17.903716257592613, 17.895826928596847, 0.9999999944714852, 0.999999223480116, 0.9999995991817056, 5032.22489877223, 5038.17342520642, 5039.073057859577, 97.47037617492015, 9.537629128451727, 1.437183759953541, 5032.8475769086435, 5034.109062417159, 5033.082710570881, 283.24509692009764, 283.004227653845, 283.55162575352705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.551711, 1098.963, 722.6473, 1.522423, 1100.414, 718.527, 7.656802, 5499.929, 723.1407, 7.601197, 5499.715, 717.692, 1.534359, 1099.966, 733.5352, 1.494843, 1097.79, 99.86955, 100.0, 99.9973, 99.99342, 100.0, 99.78
41694.982280000004, 59.98883385548025, 59.99024798910447, 59.98924276933157, 17.924825919275637, 17.931216966306746, 17.90950574286335, 0.9999996859501482, 0.9999989237078621, 0.9999998956427938, 5037.857325551599, 5037.208499385937, 5037.793113704535, 96.52897794816272, 10.825121886507304, 3.712131669774635, 5038.606192035827, 5038.865414846735, 5032.635608787181, 283.3955111625276, 283.14416343053017, 283.5007362860751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 702.9413, 1.55992, 1097.396, 726.5579, 1.515424, 1100.158, 716.1782, 7.674657, 5499.932, 723.3348, 7.609471, 5500.272, 720.744, 1.526689, 1100.214, 729.042, 1.507478, 1099.396, 99.76192, 100.0, 99.99219, 100.0, 100.0, 99.94364
41697.33556000001, 59.99033782876488, 59.989122003519114, 59.98558123798703, 17.91437608516775, 17.909762400016753, 17.905916587861185, 0.999999713806593, 0.9999991955888657, 0.9999995020337544, 5037.74852599895, 5036.508190047597, 5039.160331325033, 93.72055421825416, 8.931094191785178, 4.248055681113783, 5033.364859507539, 5042.279593553827, 5029.89349528331, 283.3975329836207, 283.06469544115004, 283.38470108529873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.551711, 1098.795, 729.0871, 1.508425, 1099.706, 712.2375, 7.71681, 5496.314, 721.9367, 7.619215, 5500.304, 720.3624, 1.527237, 1100.367, 735.4835, 1.492279, 1097.146, 99.89044, 99.93958, 99.92954, 100.0, 100.0, 99.75945
41699.621080000004, 59.98806628459059, 59.98819424106822, 59.98864224409452, 17.890844718550067, 17.907045915899783, 17.892131879388767, 0.9999994438310441, 0.999997604593346, 0.9999998536718299, 5028.600291039841, 5033.820877361306, 5034.013370694695, 92.04323009086511, 8.19889186913781, 5.844835502064143, 5031.33050817266, 5032.697761175189, 5031.321402616685, 283.35480383884624, 283.142127220051, 283.4997287728763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.6321, 1.540111, 1099.756, 735.1572, 1.492952, 1097.635, 705.9286, 7.77424, 5487.946, 715.6063, 7.683936, 5498.632, 726.6762, 1.512809, 1099.372, 741.6666, 1.475065, 1094.241, 100.0, 99.78359, 99.78755, 99.97681, 99.94155, 99.45143
41702.07276, 59.98356369602843, 59.98597761000921, 59.988690700752656, 17.90962535441548, 17.91168422275526, 17.90063993339679, 0.9999997940089347, 0.9999974550977946, 0.9999998213401038, 5036.303629157472, 5033.830681915965, 5041.896333117568, 92.3549004258839, 8.485230073825733, 3.3320015734971093, 5034.457020534469, 5037.052862056384, 5037.565642274901, 283.3475456450565, 283.1164822339247, 283.47958033052527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0671, 1.551889, 1098.156, 729.1454, 1.508425, 1099.413, 712.257, 7.716626, 5496.142, 721.8785, 7.619032, 5500.416, 720.6867, 1.526689, 1099.94, 735.2449, 1.491913, 1096.808, 99.83092, 99.96668, 99.92845, 100.0, 100.0, 99.78237
41704.389760000005, 59.98481249300325, 59.9892862020097, 59.98836880936538, 17.91187801841839, 17.927569594614546, 17.920130944136815, 0.999999920665745, 0.9999978731633977, 0.9999999564940552, 5035.370775263628, 5034.617602179116, 5035.219983382699, 97.03063571545908, 12.259067853401575, 2.15051384458593, 5033.243112081132, 5039.1995778293285, 5035.468851541361, 283.23431984040235, 283.0881267056064, 283.5404525738317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.550819, 1098.668, 729.0871, 1.507319, 1099.736, 712.257, 7.71681, 5496.202, 721.8979, 7.618848, 5500.298, 726.7334, 1.513174, 1100.039, 735.4437, 1.492279, 1097.197, 99.82568, 99.91803, 99.92954, 100.0, 99.9449, 99.74379
41706.6698, 59.988958094299505, 59.98720576243275, 59.9862881232637, 17.917082850109953, 17.92110624219377, 17.908288727284358, 0.9999999681683022, 0.9999959484222595, 0.9999999664478649, 5033.279069684923, 5038.502073558733, 5037.227486618059, 99.98997642646717, 11.108752040091986, 0.5486266605030323, 5033.677596173384, 5034.894292778865, 5035.210480998509, 283.3795374913816, 283.1035187005699, 283.47683802855823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 701.9555, 1.562062, 1096.335, 722.7835, 1.522976, 1100.848, 718.5658, 7.654409, 5500.166, 728.1507, 7.548428, 5497.448, 732.2269, 1.502217, 1098.364, 731.3084, 1.502534, 1098.402, 99.66538, 99.97557, 100.0, 99.96413, 99.91642, 99.8704
41709.09652000001, 59.986240473886646, 59.98736360469897, 59.986065801020246, 17.906085068507334, 17.918499828324624, 17.905512762121717, 0.9999999668356284, 0.9999974669866525, 0.9999999393402197, 5034.32689986485, 5041.7741532357395, 5039.435698153552, 98.9526941335348, 10.529013633963132, 2.4109613553739564, 5037.751514131996, 5035.092573029612, 5039.105066056823, 283.34028423609305, 283.0695726821223, 283.4754433769475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0474, 1.551533, 1098.45, 729.1065, 1.507319, 1099.44, 715.1105, 7.689014, 5498.981, 721.8785, 7.618848, 5500.245, 726.8669, 1.513174, 1099.99, 728.9824, 1.508393, 1099.636, 99.85773, 99.90457, 99.98008, 100.0, 99.97955, 99.96549
41711.52852, 59.985419466801865, 59.984455054587194, 59.985492090797315, 17.901281031862773, 17.926776026283086, 17.905649327394066, 0.9999998670127392, 0.999997942509832, 0.9999999947821306, 5036.582504375116, 5041.292347996621, 5038.135624260525, 95.20869887061144, 6.912766680953155, 2.5711512903914127, 5036.645461221745, 5041.218763288733, 5037.788660751392, 283.34286004113187, 283.0720490209249, 283.4559479653773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 711.7735, 1.544572, 1099.928, 734.4179, 1.495162, 1097.743, 724.4864, 7.588326, 5499.109, 715.6063, 7.684119, 5498.744, 720.6867, 1.526871, 1100.379, 722.6005, 1.523043, 1100.307, 99.99209, 99.80159, 99.9824, 99.97574, 100.0, 100.0
41713.86164, 59.98646514204069, 59.98668289076509, 59.98641595974351, 17.900787861064096, 17.937033376373012, 17.91483343572504, 0.9999999046964627, 0.9999985177310766, 0.9999998343573766, 5032.038971728931, 5042.628803968723, 5039.804734786569, 95.62930190071393, 12.66222204972928, 1.6890207784324147, 5038.94115406377, 5040.946316135904, 5039.310232885448, 283.3276301950657, 283.13877041909655, 283.4933453843538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1657, 1.551711, 1098.853, 728.9703, 1.50824, 1099.412, 718.5464, 7.654593, 5500.053, 721.8979, 7.619032, 5500.298, 726.7906, 1.513357, 1100.111, 729.1414, 1.508027, 1099.645, 99.89569, 99.94032, 99.99956, 100.0, 99.98545, 99.96633
41716.21284, 59.98960017724575, 59.99019039571626, 59.98972503805424, 17.89612098881952, 17.9349650176765, 17.908833836580044, 0.9999998836201273, 0.9999981125994807, 0.9999999022055701, 5035.63308687176, 5033.71451747365, 5034.892128997883, 97.46128050458265, 9.405013900860467, 1.0178469904633403, 5035.43011851498, 5038.845010937141, 5040.4331887393, 283.4049526819638, 283.06808435175196, 283.42731892428765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2249, 1.551533, 1098.958, 729.126, 1.508425, 1099.525, 718.5464, 7.654409, 5500.224, 721.8785, 7.619032, 5500.244, 726.9432, 1.512992, 1100.039, 728.9028, 1.508577, 1099.772, 99.90386, 99.96668, 100.0, 100.0, 100.0, 99.96049
41718.548160000006, 59.984572945510784, 59.989246725051736, 59.98819110501941, 17.910600488243073, 17.935251619238553, 17.901619389841404, 0.99999999758702, 0.9999960190954266, 0.9999999444737118, 5037.1033857947095, 5037.142714716975, 5036.442003148122, 98.85401198298723, 12.973226092123241, -0.02973096306163825, 5038.672633521643, 5037.449236286663, 5037.271445441913, 283.3011434968922, 283.1286029712736, 283.4527122175347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 701.8175, 1.562598, 1096.664, 722.6667, 1.522608, 1100.468, 712.2181, 7.716626, 5496.031, 728.1507, 7.548796, 5496.719, 733.2188, 1.498199, 1098.55, 735.4437, 1.492462, 1097.626, 99.70876, 100.0, 99.92848, 99.94291, 99.87384, 99.79271
41720.97976, 59.98526322637655, 59.985038203214124, 59.9894690293602, 17.90244642274444, 17.906078040710334, 17.905464589534457, 0.9999999376471634, 0.9999991679280341, 0.9999999970095135, 5034.097894996264, 5035.00471573361, 5035.7197091145645, 98.18868543484268, 9.417700655274928, 2.1643382850693342, 5033.777027657351, 5034.219141011163, 5034.90207675615, 283.42272644907706, 283.1330911351782, 283.41301053709986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.3037, 1.551711, 1099.073, 728.912, 1.50824, 1099.735, 718.527, 7.654777, 5499.877, 721.8979, 7.618848, 5500.303, 726.8478, 1.51354, 1100.219, 729.0022, 1.508027, 1099.776, 99.87587, 99.9606, 100.0, 100.0, 100.0, 99.93682
41723.281480000005, 59.98438281388913, 59.98356018454188, 59.98684961208958, 17.904844975396927, 17.908570925604806, 17.883609766455326, 0.9999997320585586, 0.99999705528828, 0.9999998974529544, 5032.820152330922, 5030.497083666557, 5034.337697031573, 94.36000271706212, 13.4602003533127, 1.428886447629793, 5032.323703237145, 5035.143744493107, 5035.097048618477, 283.3539370132532, 282.9990664692501, 283.49680798868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1854, 1.552246, 1098.79, 729.3594, 1.507319, 1099.305, 711.0534, 7.733928, 5493.851, 719.2375, 7.647163, 5499.994, 722.8231, 1.523036, 1100.445, 723.5349, 1.520846, 1100.361, 99.91705, 99.95067, 99.89357, 99.99802, 100.0, 100.0
41725.59848, 59.99023482808142, 59.98434154281526, 59.98644552567686, 17.875424057425388, 17.918337851216183, 17.907887688487172, 0.9999998981801145, 0.9999971228076309, 0.9999998543832822, 5038.702685725453, 5033.236264853713, 5036.148074665722, 96.87306031340745, 12.546944675435952, 0.6175367044297673, 5031.36945373521, 5038.4768171504065, 5036.374731901653, 283.46937292663677, 283.12188744255116, 283.4932269039133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 712.5226, 1.54368, 1099.731, 732.2389, 1.501241, 1099.32, 710.1799, 7.736137, 5495.198, 721.3348, 7.620502, 5500.467, 726.8288, 1.512809, 1099.726, 728.9028, 1.507661, 1099.408, 99.99631, 99.93681, 99.90662, 100.0, 100.0, 99.94482
41727.90180000001, 59.98417131605727, 59.983821569132346, 59.985145636674964, 17.906465863629336, 17.91724410253965, 17.891975472632847, 0.9999998559048583, 0.9999981884145529, 0.9999998678775983, 5032.698720066406, 5038.581213853647, 5033.238267417578, 97.31726188368941, 11.623760773035201, 5.162640554584868, 5034.487940654683, 5036.153654785279, 5036.051337610082, 283.4530388422072, 283.1521735382589, 283.4803939882105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.551354, 1098.71, 729.126, 1.50824, 1099.493, 712.2181, 7.71681, 5496.201, 721.8979, 7.6194, 5500.415, 726.7906, 1.512992, 1099.681, 722.6204, 1.522677, 1099.923, 99.88137, 99.98517, 99.92952, 100.0, 99.99093, 99.99162
41730.272560000005, 59.98522391544624, 59.982592205311384, 59.98543751021482, 17.9009972826959, 17.919470824508014, 17.909531102975354, 0.9999999958757931, 0.9999988128328335, 0.9999999999977236, 5036.2470057453, 5035.11302208585, 5035.835955503418, 99.28061947330963, 8.033624618332396, 0.7949339833901377, 5028.651849449663, 5036.2155171093655, 5037.252269799643, 283.34813951252073, 283.08302652834425, 283.4341745907019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 701.9358, 1.562598, 1096.204, 722.9586, 1.521871, 1100.297, 718.5464, 7.654961, 5500.164, 728.2477, 7.546589, 5496.351, 733.2379, 1.497651, 1098.121, 716.3379, 1.535129, 1099.816, 99.68197, 100.0, 100.0, 99.9509, 99.84425, 100.0
41732.59292, 59.98567857192851, 59.97996676064962, 59.98206649990664, 17.91789494830464, 17.924436061958236, 17.910398804032013, 0.9999999181634975, 0.999997126042166, 0.9999999947603668, 5036.602574910582, 5035.256456868846, 5035.907786269157, 94.1574507776038, 10.6000980174922, 3.0941450558800625, 5030.552545870283, 5040.9101967546085, 5038.3878477902745, 283.2967804461555, 282.9606450993381, 283.5169809392574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0671, 1.551176, 1098.355, 729.3206, 1.508425, 1099.162, 712.2181, 7.71681, 5496.196, 721.8979, 7.619583, 5500.356, 726.886, 1.513357, 1099.505, 722.6005, 1.52231, 1100.351, 99.85908, 99.92238, 99.92644, 100.0, 99.95359, 100.0
41734.9276, 59.98182650867009, 59.9825028964738, 59.983459382917594, 17.91765613420416, 17.925889604032772, 17.89224468628817, 0.9999998864562856, 0.9999989035900254, 0.9999998822716839, 5034.000133597165, 5037.995521828072, 5034.251651941112, 96.17750561906178, 6.757910726151749, 1.7694976917726506, 5034.2843775628535, 5033.959492394609, 5032.987520820416, 283.33956938407067, 283.09684977259246, 283.4437056664363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1854, 1.551889, 1099.052, 722.8419, 1.521871, 1100.249, 712.2375, 7.716626, 5496.195, 721.8979, 7.619032, 5500.186, 726.7334, 1.51354, 1099.999, 722.6005, 1.522494, 1100.069, 99.83338, 100.0, 99.92644, 100.0, 99.99848, 100.0
41737.24352, 59.98243709313161, 59.98186863869985, 59.982760437952514, 17.89449044493374, 17.941033145804873, 17.904237986164325, 0.9999998533497577, 0.9999981229060226, 0.999999810347135, 5034.051723325456, 5035.402063891031, 5036.82692574231, 96.99615552730756, 5.055058652249045, 5.315008244272121, 5035.977831300786, 5033.566797915167, 5037.923375516804, 283.41574154480094, 283.1103976696666, 283.46549233831513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3956, 1.539397, 1100.019, 716.655, 1.535317, 1100.345, 705.9092, 7.773872, 5488.172, 715.8005, 7.678604, 5499.551, 722.6705, 1.521758, 1100.478, 725.6025, 1.515718, 1099.955, 99.99799, 99.96854, 99.78354, 99.99043, 100.0, 99.99451
41739.56684000001, 59.981356245245415, 59.9817146359712, 59.97838152559133, 17.895368405328636, 17.929706648274088, 17.899890636697393, 0.9999999874907128, 0.9999983373350768, 0.9999999950325099, 5032.261688007406, 5036.907339635371, 5039.46311821647, 96.07569500400768, 7.702294535582098, 2.7786247046099106, 5032.009686215552, 5039.724587722081, 5040.190567649005, 283.3889799973126, 283.07371930684434, 283.5083817549837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.3037, 1.551354, 1098.608, 722.7251, 1.522055, 1100.571, 712.2181, 7.71681, 5496.03, 721.8785, 7.619215, 5500.299, 721.7549, 1.52541, 1100.439, 722.68, 1.522494, 1100.337, 99.87203, 100.0, 99.92641, 100.0, 100.0, 100.0
41741.911080000005, 59.982457011856226, 59.98363216399663, 59.98044547693716, 17.885307100519924, 17.92122114912761, 17.896075713552026, 0.999999992100024, 0.9999989738231877, 0.9999999999279323, 5039.45393879666, 5035.801596895646, 5032.951340479563, 93.1371059217181, 9.625405230927527, -3.398032887574118, 5032.880804288904, 5036.863696179461, 5036.822589573246, 283.4084466009289, 283.1407552213271, 283.4910435346658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 706.1942, 1.555816, 1097.935, 726.052, 1.51524, 1099.958, 716.4693, 7.669135, 5499.901, 727.7429, 7.532616, 5497.364, 714.2967, 1.539655, 1099.813, 716.2981, 1.535312, 1100.318, 99.81555, 99.99104, 99.99679, 99.88927, 99.9787, 100.0
41744.26124, 59.98548056405731, 59.983890271642146, 59.9811630790946, 17.908085806345113, 17.924118984889006, 17.888813501791365, 0.999999783884034, 0.9999976843779564, 0.9999996012062083, 5035.738014431692, 5036.207619247521, 5041.2150276663815, 95.74809870024774, 9.02562234248171, 0.43927028158213943, 5034.748788727576, 5042.133297630526, 5036.213531261427, 283.367968458144, 283.10178330579663, 283.48369118541206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 707.5151, 1.552068, 1098.92, 722.7251, 1.522608, 1100.418, 712.2181, 7.71681, 5496.252, 721.8979, 7.619215, 5500.356, 720.5341, 1.527237, 1100.382, 722.6204, 1.52286, 1100.468, 99.88027, 100.0, 99.93045, 100.0, 100.0, 99.96901
41746.543320000004, 59.984390598474405, 59.98363129658409, 59.98383359815459, 17.91103909145956, 17.93700511429129, 17.893488313351646, 0.9999997164915189, 0.9999973606732141, 0.9999996403145625, 5032.2164257818185, 5034.110109036628, 5036.766788155992, 95.40553468243496, 9.709644417721847, 2.441576542395296, 5037.523249185008, 5037.526644057076, 5036.224013392213, 283.3730809231305, 283.1712028244116, 283.5055306414888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.1066, 1.551889, 1098.936, 729.2233, 1.507872, 1099.722, 712.1987, 7.716626, 5496.03, 721.8979, 7.619215, 5500.297, 720.515, 1.526871, 1100.561, 722.5806, 1.522494, 1099.928, 99.90202, 99.97333, 99.9306, 100.0, 99.99548, 99.99203
41748.906800000004, 59.985863447326125, 59.986514912982216, 59.983267230945174, 17.88492767953768, 17.904316860224025, 17.88801545264159, 0.9999996842205431, 0.9999993491114079, 0.9999999002203825, 5037.016340668094, 5037.948483073305, 5031.019111598341, 91.89301122527718, 5.313384763881913, 6.0585755408360455, 5032.264504095277, 5039.866763249074, 5035.66817041477, 283.43556611432837, 283.0977929286967, 283.5144479390253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.4744, 1.539218, 1100.486, 735.3129, 1.493136, 1097.886, 705.9869, 7.773688, 5488.227, 715.5869, 7.684119, 5498.744, 726.8669, 1.512444, 1099.343, 729.042, 1.50821, 1099.181, 99.99277, 99.82511, 99.78663, 99.97362, 100.0, 99.92414
41751.2232, 59.991011036022115, 59.99100299186362, 59.99489984701475, 17.912969861187143, 17.925133095530455, 17.88729085630032, 0.9999995623946304, 0.9999987278180409, 0.9999996804460091, 5038.154162213994, 5034.0412987069385, 5035.65728784961, 93.51474472880477, 12.671227188906414, -0.2525312639056665, 5038.026525693007, 5034.291557224667, 5033.213087583384, 283.3934966463089, 283.1379725029539, 283.47914145701236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2051, 1.551711, 1098.413, 729.1454, 1.507872, 1099.528, 712.2181, 7.717178, 5496.202, 721.8785, 7.619215, 5500.303, 720.5532, 1.526871, 1100.016, 723.6542, 1.519564, 1100.362, 99.85431, 99.98548, 99.92954, 100.0, 100.0, 100.0
41753.56276, 59.9884359364366, 59.99219855195365, 59.99278231207823, 17.90174000300696, 17.914031405116233, 17.902560463113247, 0.999999977232747, 0.9999964116942041, 0.9999998516421394, 5035.655619288694, 5032.927059985543, 5039.653375353433, 98.53823757543387, 14.605738026354175, 1.411738551687165, 5034.1272534733325, 5041.47741045218, 5035.915417974178, 283.3617415285954, 283.1627069083766, 283.55423692078085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.0869, 1.551354, 1098.518, 729.126, 1.507504, 1099.238, 712.2375, 7.716994, 5496.38, 722.0144, 7.6137, 5499.978, 728.7363, 1.508609, 1099.139, 732.3621, 1.499787, 1098.079, 99.89864, 100.0, 99.92741, 99.99819, 99.91033, 99.86744
41755.981680000004, 59.99890132855333, 60.00007691130811, 59.99839611858617, 17.898892903455796, 17.922446490407577, 17.904834339343005, 0.9999998203502428, 0.9999963228317461, 0.9999999042076992, 5035.134515781062, 5037.2445714610685, 5032.756642289528, 100.98497113910935, 13.47708544512625, 0.4306810384076041, 5035.1975271730935, 5040.308794603117, 5037.748822061192, 283.46032638069687, 283.2217269786461, 283.5369789489067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 702.5864, 1.560991, 1097.334, 724.8847, 1.517819, 1099.936, 715.4017, 7.686254, 5498.146, 723.9174, 7.601748, 5499.975, 727.0767, 1.513357, 1099.813, 729.1215, 1.508027, 1099.51, 99.74295, 99.99275, 99.96861, 99.99814, 99.97549, 99.96049
41758.297880000006, 59.99940947474672, 59.99946539729443, 60.000811257663884, 17.900389700981652, 17.92020755301041, 17.896047661563305, 0.9999997150684568, 0.999996417223529, 0.9999999454178903, 5035.00351037164, 5036.895076441205, 5032.750367248669, 98.26173519725353, 10.5211772368325, 1.6546360976477388, 5035.925650752629, 5042.840216238327, 5036.6156907179, 283.50605343607725, 283.23117211938853, 283.61655080894207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.3037, 1.551354, 1098.58, 729.0871, 1.508609, 1099.189, 712.2181, 7.71681, 5496.252, 721.8979, 7.619215, 5500.299, 733.1807, 1.498382, 1098.299, 729.1414, 1.50821, 1099.476, 99.88478, 99.92484, 99.92952, 100.0, 99.84018, 99.95099
41760.631440000005, 60.00664927961929, 60.00536149600331, 60.00541529409966, 17.877694871306083, 17.903664060178784, 17.885681114748596, 0.9999996901378702, 0.9999978059994387, 0.9999997397633169, 5026.4785660913185, 5030.767383749969, 5034.556860189476, 97.10651584812672, 8.283027724720796, 4.771189698059516, 5029.45189860974, 5032.661273679197, 5032.4925021311565, 283.46942455172376, 283.2084348909541, 283.6099980515439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 714.3167, 1.539932, 1099.978, 735.5463, 1.492584, 1098.178, 705.9869, 7.773688, 5488.111, 715.6063, 7.684303, 5498.737, 739.4944, 1.481763, 1095.381, 722.5806, 1.522494, 1100.519, 100.0, 99.83293, 99.7855, 99.97468, 99.57872, 100.0
41763.002, 60.006825191986785, 60.00738922743615, 60.00574994223059, 17.909941951755084, 17.921670442759073, 17.89553405010387, 0.9999999220884175, 0.9999956770064411, 0.9999998923652357, 5035.355360266413, 5035.736977278499, 5038.073951288413, 99.28516777345408, 12.83687295624668, 1.0003826616705283, 5037.377177322722, 5036.720400382713, 5036.521680757939, 283.4218437808473, 283.16388172675914, 283.63270092021435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 0 1 1), 5500.0, 720.0, 708.2446, 1.551176, 1098.99, 729.0871, 1.508609, 1099.338, 712.2181, 7.716442, 5496.089, 721.8979, 7.619215, 5500.304, 733.0471, 1.497651, 1098.447, 728.9824, 1.508577, 1099.316, 99.85662, 99.93842, 99.92743, 100.0, 99.85741, 99.9364
