TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41779.656, 59.99801533095324, 59.99857653772207, 59.99725304422627, 22.998155610623222, 23.002457612452275, 23.008038977915348, 0.9999947743191718, 0.9999937313079339, 0.9999951370431771, 6479.2829117149295, 6477.361898329566, 6480.848116970602, 139.9497120404975, 24.564274634729827, 19.174509526678776, 6479.615196534391, 6487.837290658809, 6485.578643821892, 283.554079014406, 283.25524852027945, 283.62468188870287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 701.9358, 1.562241, 1096.942, 741.811, 1.475822, 1094.931, 718.5658, 7.654777, 5500.34, 727.0632, 1.51256, 1099.932, 715.3839, 7.686484, 5498.673, 717.2723, 7.667455, 5499.789, 99.67154, 99.54541, 100.0, 99.99244, 99.97837, 99.99476
41782.005240000006, 59.99711998806905, 59.997384448958606, 59.99513280689837, 22.980188440989473, 23.03007183464701, 22.977536496346247, 0.9999944386165582, 0.999992050789696, 0.9999941501844136, 6476.643324395112, 6480.769166461558, 6481.759804230544, 136.58178289393936, 24.40895604520756, 21.789597743868853, 6479.632782512502, 6482.309474616967, 6480.136281856313, 283.5205506238262, 283.27885536153815, 283.5714450608311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2643, 1.550819, 1098.48, 735.3907, 1.492952, 1097.95, 712.257, 7.716442, 5496.314, 720.9075, 1.526902, 1100.301, 721.7167, 7.621287, 5500.385, 720.0358, 7.643832, 5499.983, 99.92292, 99.81222, 99.92859, 100.0, 100.0, 99.999
41784.342240000005, 59.98874532866462, 59.989001599947564, 59.99005934405242, 22.984003121060063, 23.014139442126165, 22.97989676978042, 0.9999970912508133, 0.9999904643996879, 0.9999949265337265, 6478.831595579463, 6477.947384287351, 6474.958999191622, 138.01904561825242, 26.483834511711848, 20.020779486096217, 6475.392035574705, 6474.678087676045, 6477.720535840967, 283.42393602513204, 283.0953219187255, 283.599242152478, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1854, 1.550997, 1098.598, 734.9238, 1.495715, 1098.356, 710.4711, 7.736874, 5492.574, 717.4316, 1.535176, 1100.194, 726.3519, 7.563395, 5497.626, 711.0693, 7.730448, 5494.404, 99.93384, 99.84912, 99.87441, 99.99159, 99.96466, 99.89685
41786.645000000004, 59.98572233027484, 59.98745529506958, 59.98592873972769, 23.00714735031433, 23.033131917854583, 22.990344445167064, 0.9999950024443656, 0.9999916062271466, 0.9999941831184115, 6478.751279330393, 6482.203762757716, 6481.65900080692, 137.40190835534327, 24.540055850176486, 21.0544697956625, 6483.5535256073435, 6478.01865983578, 6480.134946538777, 283.5022370285502, 283.293456633596, 283.5911243159538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 712.0889, 1.545465, 1099.019, 732.9782, 1.498662, 1098.158, 711.2087, 7.726565, 5495.938, 720.9464, 1.52635, 1100.552, 721.7358, 7.620922, 5500.386, 716.994, 7.670018, 5499.392, 99.99227, 99.88983, 99.92475, 100.0, 100.0, 99.98753
41788.954840000006, 59.98213991751163, 59.98039615295651, 59.98204152819215, 22.98645830664526, 23.016612641612156, 22.995038033732037, 0.9999963821080776, 0.9999912488500319, 0.9999965135020401, 6477.905920489355, 6480.976365612328, 6479.355018463454, 139.26095763164403, 28.15576188007526, 20.265836550568565, 6478.395841685679, 6480.551162030975, 6478.083374330892, 283.5427962501854, 283.2359142689891, 283.586738234922, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1657, 1.550997, 1098.458, 729.1454, 1.508609, 1099.219, 712.2181, 7.717178, 5496.2, 714.4606, 1.539772, 1100.037, 721.7167, 7.620922, 5500.278, 710.6718, 7.730997, 5494.57, 99.85844, 99.98664, 99.92956, 99.99666, 100.0, 99.89988
41791.32520000001, 59.98003414424271, 59.97970588244891, 59.981597958435685, 22.983447325869047, 22.985241438601896, 22.967310451627696, 0.9999966441000754, 0.9999936090220263, 0.9999967565558762, 6473.637870694852, 6475.893507980583, 6470.589168374895, 139.64527129462567, 22.1433693237841, 19.479472669013006, 6475.137931250511, 6472.271935688953, 6479.14763661644, 283.5861970762685, 283.30458269852903, 283.6484071127043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 701.9555, 1.561527, 1096.79, 722.764, 1.521871, 1100.347, 718.5464, 7.654593, 5500.11, 708.1301, 1.551355, 1098.771, 715.3839, 7.686302, 5498.723, 704.5483, 7.78575, 5485.438, 99.70676, 100.0, 100.0, 99.88686, 99.97645, 99.73721
41793.60444, 59.98070408318918, 59.9802223660412, 59.977323420945936, 22.990565585948502, 23.001943425813533, 23.019318694061123, 0.9999948122215953, 0.9999907802772495, 0.9999944488634844, 6470.163443617081, 6480.122229348904, 6480.948799693542, 137.64772583073227, 26.783452747725278, 22.426946896241816, 6472.301036820844, 6486.043990545188, 6478.335035291042, 283.4307978803971, 283.1823477359498, 283.6073696428531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2249, 1.551176, 1098.911, 729.0093, 1.508425, 1099.024, 712.2181, 7.71681, 5496.314, 714.5383, 1.539956, 1099.824, 721.7167, 7.620922, 5500.167, 710.6916, 7.730814, 5494.565, 99.86046, 99.90991, 99.92535, 99.98263, 100.0, 99.89978
41795.97492, 59.975651083597874, 59.97614290963866, 59.97911043580843, 22.99184410857593, 23.020840316155756, 22.997588552779717, 0.9999955662644583, 0.9999907202760769, 0.9999954580461264, 6480.2244580285005, 6480.020200890803, 6479.790549003588, 137.65199875971211, 21.70600215283295, 19.988394727275136, 6482.6406628143795, 6475.761945403576, 6483.403761985332, 283.4948068577082, 283.2498081809301, 283.6865511296572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2446, 1.551711, 1098.783, 728.8925, 1.507872, 1099.729, 718.5076, 7.654961, 5500.28, 708.3826, 1.550436, 1098.669, 721.7358, 7.620739, 5500.278, 710.6519, 7.7288, 5495.887, 99.88798, 99.97393, 100.0, 99.87761, 100.0, 99.90915
41798.34160000001, 59.9814303775111, 59.982472136052145, 59.982001190418956, 22.979299030170594, 23.024799798505132, 22.975829405570217, 0.9999956702293916, 0.9999931175256713, 0.9999966084792057, 6475.446930987435, 6482.053442514084, 6474.917384891918, 137.4279261139127, 23.16879683257116, 18.45346773481333, 6482.110275749655, 6482.185909546745, 6478.043223084625, 283.5243379247961, 283.3105047472533, 283.5947624755945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.4941, 1.539932, 1100.003, 735.2545, 1.49332, 1097.917, 724.8552, 7.587038, 5499.326, 702.7318, 1.559078, 1097.207, 725.8369, 7.580013, 5499.118, 713.2364, 7.707008, 5496.086, 100.0, 99.79415, 99.98634, 99.68095, 99.97671, 99.93228
41800.69176, 59.980748900318495, 59.97691888339421, 59.97815338855093, 22.981853338351033, 23.01498546411033, 22.97838301970954, 0.9999945549833885, 0.9999921372671886, 0.9999941478912135, 6471.662077827869, 6481.232735577531, 6475.59060355604, 136.31038198369316, 24.56555264917415, 19.38306329526131, 6477.280929668749, 6483.265200367749, 6476.975108564626, 283.49738913045314, 283.3293347712337, 283.6872052520814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0869, 1.551533, 1098.848, 730.9548, 1.502899, 1099.063, 718.527, 7.654593, 5500.057, 708.0913, 1.551539, 1098.761, 721.6977, 7.620922, 5500.328, 710.6519, 7.731363, 5494.456, 99.89386, 99.90306, 100.0, 99.84635, 100.0, 99.8978
41802.970760000004, 59.97990457067263, 59.979302635729404, 59.97833402956346, 22.970244495272237, 22.998151285699866, 22.977845259589667, 0.9999947391499305, 0.9999916278410127, 0.99999481390768, 6471.083663574891, 6473.940605744701, 6471.342996726152, 139.08009013569813, 27.36867692556325, 25.03850181415669, 6475.725978360963, 6470.266465029994, 6471.5806758471135, 283.49455238840477, 283.15068887542236, 283.53304338387306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 705.3071, 1.5576, 1097.661, 739.6904, 1.481348, 1095.237, 713.3052, 7.713496, 5496.212, 714.4606, 1.53922, 1099.805, 715.4221, 7.685754, 5498.67, 704.2899, 7.779891, 5484.92, 99.75617, 99.58663, 99.92973, 100.0, 99.97441, 99.7613
41805.27612, 59.979975108509386, 59.97789466575255, 59.98231093102628, 22.982080269838512, 23.013674573745188, 22.980932848658373, 0.9999957115143128, 0.9999921266219374, 0.9999965256120136, 6476.194797907338, 6478.932426952508, 6481.978802879126, 138.96947550172536, 26.286218822524916, 19.98818614183284, 6482.524656489708, 6484.668086641235, 6478.40082285637, 283.46267899589475, 283.2178620896221, 283.6448816532603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 707.8108, 1.55064, 1098.758, 735.3712, 1.493136, 1097.515, 718.527, 7.654777, 5500.333, 708.1884, 1.551355, 1098.5, 721.7358, 7.620739, 5500.278, 710.6718, 7.73118, 5494.335, 99.82524, 99.77271, 100.0, 99.86225, 100.0, 99.89986
41807.65264, 59.98009777871274, 59.9803478380001, 59.97857981433371, 22.95878182357948, 22.99236666758312, 22.976171958455218, 0.9999954351081102, 0.9999918821983216, 0.9999952017103833, 6476.252693774572, 6476.808812792784, 6477.131319908815, 134.50531167129884, 25.515940960914804, 18.33908046294846, 6476.669509186254, 6480.296226493471, 6480.353323277115, 283.5207174290025, 283.2842530787295, 283.5074460197186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1066, 1.551354, 1098.533, 735.2545, 1.491663, 1097.764, 712.1793, 7.716994, 5496.031, 708.2855, 1.550988, 1098.447, 721.7167, 7.620922, 5500.333, 710.6519, 7.731363, 5494.395, 99.86001, 99.79533, 99.93145, 99.88732, 100.0, 99.89669
41809.99080000001, 59.981488415093416, 59.982729267771425, 59.98307991662719, 23.000028391229687, 22.991159600817614, 22.978083407466727, 0.9999946049275108, 0.999991615610154, 0.9999954899588201, 6472.937681621312, 6472.980461974725, 6480.177735801184, 136.51182709583645, 24.362008386715132, 20.389611460137985, 6475.748678711395, 6481.162163839357, 6476.078292283748, 283.59066261313365, 283.33171311270513, 283.6291362785318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.3759, 1.539575, 1100.031, 729.1649, 1.507872, 1099.493, 705.9675, 7.771295, 5487.857, 701.7803, 1.56202, 1096.221, 727.9923, 7.551341, 5497.254, 716.9542, 7.670384, 5499.445, 100.0, 99.95248, 99.77782, 99.66965, 99.94562, 99.98851
41812.293280000005, 59.98353600292867, 59.98660410294982, 59.983465864552024, 22.966365125977266, 22.99955674578795, 22.982629309695767, 0.9999961657490627, 0.9999909971422465, 0.9999952562454628, 6470.730718590725, 6474.6022710562775, 6474.250258788625, 136.90344644664196, 27.737674628199102, 17.472824605421465, 6474.266492772699, 6476.97917918991, 6477.64108823733, 283.46807210254747, 283.2648821740051, 283.65955173259863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0869, 1.551354, 1098.663, 735.2934, 1.492399, 1097.458, 712.2181, 7.717178, 5496.029, 708.3243, 1.551172, 1097.972, 721.7167, 7.620008, 5500.106, 710.6718, 7.731363, 5494.446, 99.89864, 99.79876, 99.92639, 99.88991, 100.0, 99.89762
41814.610680000005, 59.98982960559492, 59.988469209324215, 59.989203070832694, 22.988368608670118, 22.982347540963342, 22.939230799663346, 0.99999497661417, 0.9999945255776129, 0.9999952173309845, 6473.06631698676, 6476.985344356732, 6473.7146325153435, 136.57210557241592, 26.730188208295203, 18.22037853447864, 6470.149353385838, 6470.531185925732, 6474.466616656548, 283.49727251870206, 283.26978879321115, 283.666443592332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1854, 1.551533, 1098.937, 729.0676, 1.508425, 1099.608, 712.1987, 7.717178, 5496.997, 709.2564, 1.549149, 1098.586, 730.0906, 7.520112, 5493.525, 707.3516, 7.765241, 5487.979, 99.91293, 99.98954, 99.93069, 99.87001, 99.89075, 99.78279
41816.88216, 59.98977452230801, 59.992564403592475, 59.98841255924872, 22.984808154663316, 22.994639636293545, 22.971851489807893, 0.9999954252047479, 0.9999929733898375, 0.9999943037854546, 6468.388679182518, 6479.871605076713, 6472.259222090359, 137.38329365009133, 23.550530286813228, 19.530108613447283, 6474.873169909581, 6474.545267363929, 6479.173230094848, 283.5955651595609, 283.2843436205311, 283.625443129952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 702.0146, 1.562241, 1097.131, 723.9119, 1.518739, 1100.328, 716.5663, 7.681468, 5498.874, 710.3827, 1.547127, 1098.45, 729.6519, 7.537827, 5496.111, 710.5922, 7.731546, 5494.282, 99.73777, 100.0, 99.97812, 99.89323, 99.92788, 99.89876
41819.19784, 59.988251843460795, 59.99086432558967, 59.98925159839136, 22.979367069757945, 22.98947253904161, 22.97861904148576, 0.9999961311170807, 0.9999922590251523, 0.9999941777137354, 6477.962475491054, 6481.641683175182, 6474.501479483574, 137.03573117320494, 25.13674837181634, 20.473234752364988, 6475.897778767985, 6477.559340980167, 6478.623120565063, 283.5214984250729, 283.29301358356435, 283.65476426713315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1066, 1.551889, 1098.773, 728.912, 1.508793, 1099.654, 712.1793, 7.716994, 5496.195, 708.2272, 1.550804, 1098.349, 727.9733, 7.550793, 5497.032, 710.632, 7.73118, 5494.224, 99.90184, 99.9671, 99.92941, 99.84635, 99.94169, 99.89357
41821.513640000005, 59.988760099298716, 59.98859452889443, 59.985410789014544, 22.94382942713844, 23.001763751725914, 22.972644631419026, 0.9999945482831838, 0.9999918747088259, 0.9999951362670986, 6475.757193327977, 6474.5697743409755, 6475.9859548765635, 135.68105288287472, 27.583838238945646, 17.791226057977838, 6475.184083957251, 6476.145175326267, 6475.365855508821, 283.44280534887014, 283.30507470933844, 283.5509637508518, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 713.0944, 1.54136, 1099.917, 735.4685, 1.492768, 1097.971, 705.9869, 7.778658, 5487.381, 701.9939, 1.561468, 1096.299, 721.7167, 7.620739, 5500.221, 716.9542, 7.670201, 5499.441, 100.0, 99.80483, 99.76512, 99.62869, 100.0, 99.99056
41823.874480000006, 59.99164661550533, 59.993241412785295, 59.99171177149345, 22.96833024322604, 23.012773325476456, 22.984991880264616, 0.9999950078843487, 0.9999915600179409, 0.999995496880362, 6471.910543227182, 6482.995862203232, 6481.953541588838, 139.19349311122073, 24.31189125936453, 19.31570926026552, 6476.032776420389, 6481.836240914861, 6474.182476103551, 283.45303944781506, 283.271328431995, 283.64508035993896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3629, 1.551711, 1099.12, 729.0871, 1.508793, 1099.57, 712.1987, 7.717178, 5495.973, 708.2272, 1.55062, 1098.195, 727.9351, 7.550976, 5496.753, 710.632, 7.73118, 5494.334, 99.87523, 99.95954, 99.92833, 99.88691, 99.94379, 99.89769
41826.18776, 59.992297120581284, 59.990447195046926, 59.992969244783346, 22.989403420982903, 23.01083050802243, 22.977505601311147, 0.9999949934362181, 0.9999926174005762, 0.9999963287440237, 6478.218648781852, 6482.6486974733725, 6478.197630744644, 136.91035305878086, 26.551271853029903, 20.23967473007565, 6477.982399108294, 6474.713455530138, 6483.353984284838, 283.5042498133788, 283.3415932199331, 283.60191235106026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2643, 1.552068, 1098.811, 728.9509, 1.50824, 1099.404, 712.2181, 7.71681, 5496.083, 702.0521, 1.562203, 1096.517, 721.7167, 7.620922, 5500.112, 716.9144, 7.670018, 5499.33, 99.93047, 99.99286, 99.92748, 99.67272, 100.0, 99.98636
41828.52764, 59.992957328345234, 59.99277437511886, 59.9923048718353, 22.98122405931774, 23.010967226178256, 22.96969550969826, 0.9999963039445287, 0.9999954064275984, 0.9999945527536632, 6475.446540773459, 6474.009950743746, 6480.041168999123, 132.30052124513418, 19.343606810425626, 19.181898942101384, 6468.851134937127, 6481.01620784077, 6480.91866290141, 283.5667064540565, 283.34550317171625, 283.64415153110366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 701.6795, 1.562598, 1096.775, 722.6473, 1.522792, 1100.32, 718.5076, 7.654593, 5500.228, 695.644, 1.572316, 1093.772, 715.403, 7.686119, 5499.016, 722.68, 7.610321, 5500.091, 99.71741, 100.0, 100.0, 99.43244, 99.97643, 99.99765
41830.879360000006, 59.99168225974393, 59.993817851789515, 59.99392353225129, 22.97720099699855, 23.01264071685706, 22.976484310246686, 0.9999964068424524, 0.9999942256314672, 0.9999958339371204, 6472.855515699878, 6477.438251302503, 6477.830536166168, 133.5157039055557, 25.645630669755974, 18.865374560365694, 6468.958483412794, 6477.6859607700135, 6476.302873056896, 283.5412649469008, 283.2793660003917, 283.57606700907337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3037, 1.551711, 1098.79, 729.0287, 1.508425, 1100.008, 712.2181, 7.71681, 5496.083, 700.654, 1.565145, 1095.652, 719.2752, 7.653429, 5499.898, 716.9542, 7.670384, 5499.499, 99.88862, 99.95365, 99.92845, 99.60332, 100.0, 99.98745
41833.324, 59.99312506955901, 59.99440916821256, 59.99445174076385, 22.96172944617969, 23.00258134980209, 22.946651766445903, 0.9999958230797574, 0.9999913466097272, 0.9999958225216604, 6470.21384045147, 6469.893869772294, 6475.294570501961, 135.87223773917594, 25.93012176172988, 19.23348733858137, 6470.397568847115, 6466.750541284115, 6472.846757803949, 283.51976917104605, 283.2704330710466, 283.61725179849464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.8754, 1.548855, 1099.368, 731.4218, 1.502162, 1098.868, 708.4522, 7.751967, 5490.622, 690.0126, 1.580406, 1090.141, 709.0702, 7.74456, 5492.377, 710.7115, 7.730814, 5494.396, 99.94111, 99.93963, 99.84038, 99.10233, 99.86, 99.89774
41835.78200000001, 59.99692198262819, 59.997825350705455, 59.99579980727976, 22.976351355990165, 23.0032294004248, 22.986476509729663, 0.9999951961911465, 0.9999932451468122, 0.9999970282377155, 6471.778512368351, 6474.8929571955905, 6480.00710056241, 137.74254410301683, 22.19361031014887, 16.51440304133436, 6478.654863315866, 6480.683284312649, 6476.789355015607, 283.5465941513671, 283.24104078421357, 283.57805268531973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 710.2751, 1.549212, 1098.622, 729.3206, 1.507872, 1099.69, 712.2181, 7.71681, 5496.144, 695.7023, 1.572684, 1093.704, 715.4221, 7.685571, 5498.508, 716.9542, 7.670568, 5499.498, 99.8733, 99.98923, 99.92848, 99.42626, 99.97843, 99.98633
41838.16216, 59.99601436026836, 59.99764609226616, 59.99649103682031, 22.97808501249061, 22.994191452795796, 22.968871982406252, 0.9999963985007129, 0.9999928474025261, 0.9999962034466677, 6472.965201989224, 6472.274241406285, 6475.459917984359, 136.60559272119144, 23.792658043192205, 19.349155957308227, 6476.645636215323, 6471.457323741683, 6480.540864077123, 283.4741418237612, 283.20317165611146, 283.61915593117914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.284, 1.550819, 1098.398, 735.449, 1.493505, 1098.025, 712.1987, 7.716442, 5496.305, 695.5663, 1.572316, 1093.739, 715.403, 7.686119, 5498.509, 710.632, 7.73173, 5494.569, 99.9, 99.81903, 99.93063, 99.41442, 99.97843, 99.89559
41840.47028, 60.00052932085947, 59.99979889197835, 59.997472071052776, 22.983445166886177, 23.00082344739845, 22.96690325222104, 0.9999961724625215, 0.9999927736885824, 0.9999942758541577, 6470.208264767886, 6475.892034178009, 6475.415798880883, 132.51516226123977, 26.290923679072876, 21.134506564990886, 6473.199262806888, 6473.762407961222, 6476.9316107582845, 283.52089013734394, 283.27814090998334, 283.5590356687049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 702.0738, 1.561705, 1096.48, 741.5386, 1.476743, 1095.007, 718.5076, 7.654961, 5500.222, 701.7803, 1.562387, 1096.676, 721.7358, 7.620922, 5500.226, 704.767, 7.783919, 5486.492, 99.64877, 99.54467, 100.0, 99.68409, 100.0, 99.75096
41842.781720000006, 59.99865751905699, 60.00162018496263, 60.00331064840245, 22.98299738751058, 23.016973057830974, 22.977586866059358, 0.9999956097002469, 0.999990568995918, 0.9999947523926724, 6470.5675151482765, 6476.462630593042, 6479.508455378805, 135.47962050137085, 25.337294693091735, 21.236681222781613, 6472.554085000071, 6472.372305024264, 6478.472155452546, 283.42126076809086, 283.15491130543137, 283.5573038184656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0869, 1.550997, 1098.763, 735.3712, 1.492952, 1097.952, 712.1793, 7.717362, 5496.142, 695.6829, 1.5725, 1093.743, 715.403, 7.684841, 5498.831, 710.6519, 7.731363, 5494.509, 99.84522, 99.81745, 99.92845, 99.43909, 99.97734, 99.89561
41845.17568, 59.99796314526282, 59.9974004348479, 59.99604806901226, 22.98336322263861, 23.01806331312516, 22.981541292955185, 0.9999948767569579, 0.9999908435703695, 0.9999950219938047, 6472.770056381185, 6479.508377432325, 6479.127986585754, 137.01762275259898, 27.067868590983835, 20.21572558845253, 6472.606465405634, 6481.788710962567, 6475.654803348552, 283.5000746186981, 283.24574236519146, 283.5671898880938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3037, 1.550997, 1098.868, 735.2934, 1.49332, 1098.053, 712.1987, 7.717914, 5495.46, 703.1784, 1.558894, 1097.516, 724.1392, 7.587866, 5499.102, 714.8269, 7.69181, 5499.061, 99.89569, 99.81179, 99.92513, 99.77278, 99.9884, 99.97439
41847.491400000006, 60.00197734515421, 60.00177260007559, 59.99555071448793, 22.996825060613304, 23.00436306857901, 22.974383509955093, 0.9999944169681613, 0.9999916004411543, 0.999996607407258, 6469.892412864011, 6480.214544193803, 6478.971402362979, 139.69744887621346, 25.361771074003627, 20.033139985202183, 6480.871459195215, 6477.24769735775, 6472.583181540812, 283.5344833615149, 283.26401032614615, 283.61294369650886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 713.607, 1.541895, 1099.891, 731.3634, 1.502899, 1099.061, 709.054, 7.741107, 5494.704, 703.2755, 1.560549, 1096.536, 721.8693, 7.619461, 5500.278, 710.6519, 7.731363, 5494.455, 99.94796, 99.91327, 99.8867, 99.73688, 100.0, 99.89778
41849.825840000005, 59.9984724189961, 59.995906135659, 59.99835218353425, 22.981596536308608, 23.018208281056594, 22.989544379211825, 0.9999948921855919, 0.9999902087984806, 0.9999945045227966, 6475.193009523753, 6483.77285701881, 6481.664645205865, 139.17776583123623, 22.729331645292405, 19.435679338554223, 6478.736368252932, 6477.072112079521, 6483.481655903401, 283.52167658208947, 283.2433951702895, 283.581304608118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3037, 1.55064, 1098.183, 730.0404, 1.507688, 1099.561, 712.1987, 7.716994, 5496.081, 708.1107, 1.551355, 1098.703, 727.9733, 7.550976, 5497.139, 716.9542, 7.670568, 5499.445, 99.88616, 99.95869, 99.92748, 99.88073, 99.94169, 99.98948
41852.14108, 59.99722926613288, 59.99558138097623, 59.99451755849758, 22.988103663326573, 23.020915029490116, 22.987778099860826, 0.9999948687028272, 0.9999941003792082, 0.9999946873015283, 6481.22174184418, 6482.382699278934, 6479.713354174098, 135.80726009778982, 26.507902019192443, 18.05619397812302, 6476.162463009539, 6476.531193038694, 6479.770042580868, 283.38166598980234, 283.1933902219672, 283.5416618494785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 701.7978, 1.562062, 1096.084, 722.9391, 1.522976, 1100.397, 718.527, 7.654961, 5500.279, 714.4606, 1.539772, 1100.081, 733.9818, 7.468612, 5489.722, 723.2168, 7.604644, 5499.876, 99.64264, 100.0, 100.0, 100.0, 99.77579, 99.99635
41854.535840000004, 59.99209758462001, 59.99048655189251, 59.99511486205723, 23.00028316048799, 22.99946252632845, 22.9942455187289, 0.9999964224625333, 0.9999936544929989, 0.9999952530205286, 6480.692041369214, 6481.264701286477, 6478.759520950002, 135.66616089435865, 27.19432373437394, 20.156044709232106, 6480.044297324837, 6483.999966591535, 6482.823064332007, 283.47239436617286, 283.1576312631047, 283.5364665036436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1657, 1.55064, 1098.726, 729.0871, 1.50824, 1099.65, 712.2181, 7.717178, 5496.141, 708.3826, 1.551355, 1098.684, 727.9733, 7.551158, 5497.086, 716.9741, 7.670384, 5499.558, 99.83816, 99.95346, 99.92844, 99.882, 99.94562, 99.98741
41856.85132, 59.992914804418064, 59.992112356778414, 59.99509783168074, 22.969923320307224, 23.000135309920143, 22.984744974033298, 0.9999949308311924, 0.9999935322523936, 0.9999960712758914, 6473.245705195265, 6481.757713766069, 6479.763314851617, 138.2088014152173, 25.884052768686615, 19.285463003067818, 6483.125487276528, 6472.985346985942, 6474.13476657484, 283.4312946687564, 283.1737239924413, 283.54057063092455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0474, 1.551176, 1098.251, 722.7835, 1.522792, 1100.232, 712.1793, 7.717178, 5496.088, 708.2272, 1.551539, 1098.747, 727.916, 7.550976, 5497.086, 716.9741, 7.670201, 5499.559, 99.83956, 100.0, 99.92845, 99.88113, 99.94472, 99.99058
41859.22152000001, 59.99349031045429, 59.996155180956094, 59.99611913562548, 22.98345723579233, 23.019460051701728, 23.000290711395255, 0.9999957544416215, 0.9999938105750575, 0.9999953007141202, 6471.193796686148, 6478.1209021826035, 6484.800241153662, 137.5766824472953, 22.552366003914358, 18.92507336500819, 6476.783506466915, 6481.514460109421, 6476.90124595308, 283.46104965878516, 283.19959882974496, 283.55933386935504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.4547, 1.539397, 1099.776, 716.441, 1.535501, 1100.166, 705.9092, 7.775161, 5488.534, 701.9744, 1.561652, 1097.038, 722.7086, 7.605764, 5499.773, 713.296, 7.700965, 5497.941, 99.97231, 100.0, 99.79012, 99.68063, 99.99629, 99.95627
41861.58776, 59.999334083135636, 59.99530790337604, 59.993252392794595, 22.976374246318322, 22.990726768685295, 22.98026154544835, 0.9999962539259057, 0.9999931476569365, 0.9999958879112798, 6475.22294681325, 6483.19218344173, 6480.6413875269045, 137.6463662069723, 23.197684567765464, 19.292612369357812, 6472.308165002649, 6481.692764964291, 6479.420211104141, 283.4612060525416, 283.24846624849687, 283.5851386157863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.146, 1.550819, 1098.535, 722.55, 1.522608, 1099.966, 712.2375, 7.717178, 5496.196, 708.3243, 1.551355, 1098.892, 722.8422, 7.613616, 5500.237, 710.7314, 7.730997, 5494.517, 99.85724, 100.0, 99.92943, 99.8574, 100.0, 99.8989
41863.86996, 59.98732954970499, 59.986764453587384, 59.98978514569778, 22.978561115989937, 22.99738097958018, 22.987095250444895, 0.9999959714191781, 0.9999910229279226, 0.9999941717022119, 6473.284589254375, 6477.157255303355, 6476.611072692803, 139.5291838488297, 26.171823199957316, 19.490661951595484, 6470.047201199755, 6476.51180085593, 6475.453647554429, 283.26547025568686, 283.0138262818607, 283.3858870983981, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 706.2336, 1.555459, 1097.372, 725.9742, 1.51524, 1099.931, 716.314, 7.670975, 5499.833, 714.3441, 1.540324, 1100.298, 715.4412, 7.685754, 5498.61, 704.3893, 7.787581, 5487.264, 99.80988, 99.95674, 99.99181, 99.99274, 99.97848, 99.71325
41866.20536, 59.98909098511738, 59.98694567087842, 59.9882395744189, 22.983558834141082, 22.989261178494893, 22.99087625472283, 0.9999951861696829, 0.9999937027140944, 0.9999926781329795, 6476.433610055565, 6479.882398402875, 6479.494287732538, 136.29040189364378, 24.56687792388834, 20.58652418977863, 6479.498836951168, 6478.390703973226, 6478.314828820514, 283.4776154617239, 283.24562357916255, 283.5725529591114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 706.6279, 1.553317, 1098.054, 722.764, 1.521871, 1100.016, 712.1793, 7.716994, 5495.973, 708.1884, 1.551172, 1098.848, 721.7167, 7.620922, 5500.112, 710.6121, 7.731913, 5494.282, 99.87942, 100.0, 99.93141, 99.87189, 100.0, 99.89463
41868.55148, 59.98380348017504, 59.984392004512955, 59.98820032559659, 22.983898626638343, 23.010558944015916, 22.983731317875097, 0.9999953706656541, 0.9999930526448357, 0.9999967386389778, 6476.721601756999, 6482.573947497101, 6476.50597170087, 137.09877467945353, 26.581019206733338, 20.320373940464833, 6475.88406796905, 6475.585065788955, 6479.621432321519, 283.47517465958975, 283.2504260909267, 283.59579416594437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.0869, 1.551533, 1098.296, 729.0482, 1.508425, 1098.975, 712.1793, 7.717178, 5495.808, 708.0719, 1.551539, 1098.674, 715.403, 7.686119, 5498.782, 710.632, 7.731546, 5494.28, 99.84367, 99.90541, 99.93045, 99.87189, 99.97545, 99.89459
41870.860680000005, 59.984905395795515, 59.985545485670634, 59.98668387689685, 22.965305780524684, 22.984876216840785, 22.958363140468204, 0.9999960038812495, 0.9999941794171809, 0.9999961552572979, 6462.382130914585, 6474.985807917857, 6470.463163950703, 137.57981015190262, 27.05039481964775, 16.173843316503735, 6472.274938579199, 6476.374386342429, 6477.874012533679, 283.4301415006597, 283.15427798030845, 283.5356301013813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 714.297, 1.539754, 1100.039, 735.2934, 1.492215, 1097.917, 705.851, 7.774425, 5487.834, 701.7997, 1.561652, 1096.638, 709.1656, 7.747299, 5492.549, 716.9343, 7.670751, 5499.559, 99.99845, 99.73886, 99.78793, 99.69294, 99.87107, 99.99151
41873.16852000001, 59.98975298848071, 59.98614061915127, 59.984782919343914, 22.996806243672403, 22.990092774142173, 22.98984736161462, 0.9999946758786765, 0.9999895855873413, 0.9999945424764093, 6473.60734076467, 6476.254370842158, 6481.34215979507, 136.31809968366315, 27.992456831348136, 15.642113568287186, 6476.789331929332, 6483.063895937254, 6482.0401946958345, 283.371967095836, 283.1649578773381, 283.6065238660948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.1854, 1.551711, 1098.835, 728.9703, 1.50824, 1099.458, 712.2181, 7.716626, 5495.912, 708.1689, 1.55062, 1098.137, 715.3839, 7.685936, 5498.398, 710.8109, 7.729898, 5495.648, 99.8811, 99.94929, 99.92938, 99.85474, 99.97645, 99.90591
41875.595440000005, 59.992472382797715, 59.99002566966119, 59.989504452895694, 23.00927481675477, 23.039925920949745, 22.996857776394354, 0.9999946453044029, 0.9999924971690692, 0.9999951966303432, 6474.80104320219, 6484.94861797303, 6480.644347568377, 136.9317337296269, 25.51282970319744, 17.617792117401677, 6481.753939959487, 6473.991624343037, 6484.6243085613505, 283.46914225372336, 283.2442620816563, 283.60736207687467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2446, 1.551533, 1098.8, 729.0676, 1.508056, 1099.574, 712.1987, 7.717362, 5496.14, 708.2272, 1.549149, 1098.411, 716.8145, 7.6653, 5499.704, 720.0756, 7.633944, 5500.443, 99.90339, 99.95987, 99.92841, 99.87182, 99.9944, 100.0
41877.96768, 59.99198287239558, 59.990935562262884, 59.99189732660508, 22.975078061379037, 23.00637667503707, 22.98852577176657, 0.9999959064824765, 0.999993868842086, 0.9999965026878952, 6472.056513514426, 6483.974700160417, 6481.062531986583, 137.58495538444686, 25.68056238559393, 16.582002821185597, 6474.868916890778, 6482.383675830534, 6472.412848024367, 283.4741885530152, 283.25875090155785, 283.62380272388566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 702.1329, 1.562062, 1097.238, 723.4839, 1.517819, 1100.551, 715.9452, 7.684597, 5498.364, 710.305, 1.546575, 1098.34, 716.1088, 7.683745, 5498.729, 716.9542, 7.670201, 5499.216, 99.72576, 100.0, 99.97614, 99.90221, 99.9759, 99.99153
41880.28164, 59.991603956095695, 59.98984395305026, 59.99094054709073, 22.98389100227106, 23.009861976260552, 22.987088025805775, 0.9999960625463047, 0.9999903124690911, 0.9999958520559, 6477.459992556954, 6480.337388661234, 6482.214491494247, 138.47189016294965, 25.6923984389191, 21.08895761891972, 6475.754586564623, 6478.5911176749805, 6479.612255598334, 283.38469497728056, 283.2234966911956, 283.6256336795189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.2249, 1.551533, 1098.873, 729.126, 1.508425, 1099.91, 712.1987, 7.716994, 5496.088, 708.1689, 1.55062, 1098.844, 721.6977, 7.621104, 5500.22, 716.9343, 7.670751, 5499.21, 99.89569, 99.95379, 99.92748, 99.80944, 100.0, 99.98846
41882.622240000004, 59.99247237609491, 59.99081362539217, 59.989369415800795, 22.975456747526138, 22.985676211900557, 22.975485738526945, 0.9999951124337559, 0.9999907846205087, 0.9999958544471916, 6471.758692642732, 6473.891735895913, 6476.532798803832, 136.3148883136805, 28.464693394764254, 17.832380894340304, 6473.8512669796955, 6474.780378353976, 6474.098065380716, 283.34740524315583, 283.17870190351795, 283.59790903619967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 713.9619, 1.539754, 1100.333, 735.3517, 1.492952, 1097.85, 705.9481, 7.77332, 5488.159, 701.9162, 1.561284, 1096.469, 727.9733, 7.551158, 5496.978, 710.632, 7.73173, 5494.167, 100.0, 99.79501, 99.78331, 99.62829, 99.94261, 99.8978
41885.0112, 59.98833496084827, 59.98718833275224, 59.988171263406365, 23.010469752748822, 23.017135483147783, 22.983222761388433, 0.9999955130992818, 0.9999918386041926, 0.9999942834751583, 6477.650927199274, 6475.547958852991, 6481.8555752546845, 135.99645676213936, 23.238834507142656, 21.31400531928034, 6478.769700272122, 6478.68101661254, 6474.9548318201305, 283.3841141596787, 283.1592640637942, 283.54568664332027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.146, 1.551889, 1098.926, 729.1844, 1.508056, 1099.695, 712.1793, 7.717178, 5496.083, 708.3438, 1.550988, 1098.467, 721.7167, 7.620739, 5500.22, 716.9542, 7.670201, 5499.552, 99.9043, 99.97693, 99.92845, 99.85646, 100.0, 99.99045
41887.3242, 59.98799108573672, 59.9875412921308, 59.98838627617892, 22.97221410669965, 23.005619925799177, 22.966345962910882, 0.9999956316644407, 0.9999932027437597, 0.9999964200810132, 6472.387374552298, 6480.708035343613, 6480.378988638567, 135.77521481115627, 27.999973855485678, 19.95699785625027, 6476.99438932662, 6480.965624458403, 6474.327410276791, 283.4297735639483, 283.2324082213744, 283.5699032680372, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3431, 1.551889, 1098.518, 729.1065, 1.508425, 1099.852, 712.2375, 7.716994, 5495.971, 708.0136, 1.551355, 1098.611, 727.9351, 7.551158, 5497.309, 710.5325, 7.732462, 5494.334, 99.91954, 99.97491, 99.92746, 99.8548, 99.94261, 99.89778
41889.641760000006, 59.99203443084826, 59.99233565412002, 59.98882090925815, 22.97562035163095, 22.986080443530515, 22.97573330850959, 0.999994708426726, 0.999991472807603, 0.9999942208881705, 6467.961779318637, 6477.75091850095, 6478.569734988799, 133.97463685408502, 30.685822447690498, 19.53789146260243, 6475.514137036958, 6477.13613597707, 6479.813202575556, 283.4697401559127, 283.22688445929816, 283.6276057944502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 701.9161, 1.562954, 1096.282, 722.803, 1.522423, 1100.407, 718.527, 7.654593, 5500.222, 714.4606, 1.539772, 1099.999, 734.2679, 7.4845, 5491.43, 706.1189, 7.768171, 5489.579, 99.66061, 100.0, 100.0, 100.0, 99.81421, 99.80913
41892.00520000001, 59.99370273274776, 59.99456551122883, 59.99314006173269, 22.98369040464821, 22.996412240996865, 22.963794086006576, 0.9999945668222697, 0.9999893809207172, 0.9999957370641878, 6475.595121492077, 6475.164268145547, 6478.89135994739, 133.47701068943024, 23.454905510471235, 16.666690646530355, 6477.344117170403, 6477.668783233208, 6474.81072617855, 283.4599592906234, 283.1995013911497, 283.6849318524869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 708.3826, 1.551354, 1099.073, 728.9703, 1.508793, 1099.591, 712.2181, 7.716994, 5496.142, 708.1689, 1.551355, 1098.558, 727.9542, 7.551524, 5497.085, 710.5922, 7.731546, 5494.336, 99.85771, 99.96139, 99.92845, 99.88686, 99.94469, 99.89562
41894.345720000005, 59.98903676512776, 59.98915239418214, 59.994911150569536, 22.99154112332109, 22.988745724402445, 22.978985140859628, 0.999996197279557, 0.9999929198816021, 0.9999949238365309, 6474.95821652602, 6475.596815076188, 6479.972946360173, 135.1484775537183, 24.547226992165406, 19.784989106946114, 6474.766732912713, 6474.703555020162, 6479.2631510711835, 283.3935843264454, 283.1439403741701, 283.6237334739682, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 720.0, 709.388, 1.548855, 1099.31, 720.6628, 1.528502, 1100.629, 708.491, 7.754729, 5490.678, 702.9454, 1.560549, 1096.57, 721.9075, 7.620191, 5500.277, 716.9343, 7.670201, 5499.385, 99.9359, 100.0, 99.8384, 99.68276, 100.0, 99.98743
