TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
41910.99388, 59.990181402204904, 59.989796567044436, 59.98890668799552, 17.895398019659414, 17.919993241918995, 17.90920657320156, 0.999999366470905, 0.9999998839468927, 0.9999993931689586, 5032.552626646133, 5034.539759737781, 5030.6873525254105, 93.77822103814287, 1.379787548887748, -4.7462032353105315, 5032.331218052443, 5030.867652021123, 5039.300137062298, 283.28465210880574, 283.1050071983615, 283.5437706657414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.2446, 1.551711, 1098.366, 729.0287, 1.50824, 1099.454, 712.2181, 7.716442, 5496.2, 702.0715, 1.56202, 1096.696, 715.3649, 7.686484, 5498.506, 716.4373, 1.536228, 1100.091, 99.9057, 99.92976, 99.9295, 99.69732, 99.97335, 100.0
41913.33408, 59.98736740365892, 59.98767596015609, 59.98830876514153, 17.906054585573905, 17.923013741584587, 17.909111059011483, 0.9999995271285014, 0.9999984774733425, 0.9999994052961195, 5030.529204578289, 5036.123397127983, 5039.2903835106445, 97.44089065233584, 5.608414603211827, -8.831814004242005, 5036.132330580145, 5033.09728637305, 5033.828448349289, 283.18958955396715, 283.0543740205955, 283.4285846557208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.9949, 1.561705, 1096.859, 722.6084, 1.522792, 1100.476, 718.5658, 7.654593, 5500.225, 695.6634, 1.5725, 1094.087, 721.6786, 7.621287, 5500.217, 722.68, 1.522494, 1100.54, 99.7131, 99.99436, 100.0, 99.40252, 100.0, 100.0
41915.73604, 59.98187904037416, 59.979315953754124, 59.97770327051704, 17.90595871753348, 17.923575899283012, 17.89129724863722, 0.9999988298531874, 0.999999673819987, 0.9999994623981784, 5033.9530542892935, 5038.631695618086, 5032.917039204636, 97.87611491424241, -0.6882657656990432, -3.803614335270595, 5031.069232985826, 5040.860798124622, 5034.721698998291, 283.2871133373217, 282.99881478927506, 283.49925677893367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.2446, 1.551176, 1098.741, 729.0482, 1.507688, 1099.723, 712.2375, 7.717178, 5496.091, 701.9162, 1.561468, 1096.856, 715.3649, 7.686484, 5498.611, 716.4969, 1.536044, 1100.265, 99.88414, 99.91587, 99.92752, 99.71274, 99.97537, 99.98537
41918.04424, 59.98617295740299, 59.983361801796306, 59.982491955708696, 17.895245663334798, 17.915265485029835, 17.883184901568356, 0.9999994070069171, 0.9999994005160864, 0.9999992497409094, 5033.044145130623, 5029.404371197563, 5034.924341969025, 95.8268451532656, 9.00432717777494, -7.001788065654637, 5027.923462393383, 5029.950371462653, 5031.76029225474, 283.24611639944516, 283.1120807655886, 283.5192324255656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.9358, 1.562598, 1096.644, 722.764, 1.522608, 1100.512, 712.2181, 7.716626, 5496.085, 702.1686, 1.561652, 1096.628, 721.6977, 7.621104, 5500.168, 723.4951, 1.519197, 1100.392, 99.71448, 100.0, 99.92741, 99.69207, 100.0, 100.0
41920.39076, 59.98037496115892, 59.98018582294253, 59.98068714073981, 17.89970355424404, 17.937028927714955, 17.891006157492072, 0.9999995904962615, 0.9999997118444375, 0.9999994122534648, 5030.987405972388, 5043.4530626725345, 5036.7715710217735, 100.36752257645264, 5.288000782832114, -3.5998782072551876, 5035.055946804634, 5033.421152270137, 5036.327112490992, 283.2101204348848, 283.08876406970666, 283.5004699642585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 695.4891, 1.572413, 1093.576, 716.4604, 1.536054, 1100.166, 706.0063, 7.769086, 5489.504, 706.2465, 1.554481, 1097.936, 724.9022, 7.585675, 5499.336, 724.5886, 1.519014, 1100.039, 99.44186, 100.0, 99.80776, 99.76784, 99.98653, 100.0
41922.70036, 59.98282593004727, 59.9813642993697, 59.979601161257804, 17.915252509603988, 17.91574519489877, 17.88323045944605, 0.9999984858133669, 0.9999990135233202, 0.9999997877886994, 5031.770662870189, 5038.472338400924, 5036.890550489926, 99.58613008549446, 11.260153240825275, -3.455812920480298, 5034.923756279785, 5037.404053523443, 5037.70962408502, 283.30606796870444, 282.9978196427428, 283.5420924026316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.9555, 1.562419, 1096.524, 722.6862, 1.522423, 1100.331, 712.2375, 7.716626, 5496.025, 706.732, 1.552459, 1098.51, 727.7253, 7.553533, 5496.86, 729.0817, 1.507295, 1099.54, 99.68538, 100.0, 99.93048, 99.86318, 99.94852, 99.95675
41925.12528, 59.981402913076025, 59.98364494356058, 59.98249185435215, 17.90462360185919, 17.92473558845388, 17.90090086314328, 0.9999999888824563, 0.9999981845174513, 0.9999983240993471, 5036.923684112977, 5034.550146227138, 5035.191233627795, 101.5302628832028, 7.638614187856547, -1.7481478263318877, 5032.450781492058, 5037.763812431463, 5035.693912450483, 283.19848937140875, 283.0746679472363, 283.5672828619043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 704.9521, 1.555994, 1097.878, 727.4917, 1.510635, 1099.563, 718.294, 7.654961, 5500.227, 714.4995, 1.539404, 1099.727, 735.0118, 7.477377, 5488.461, 735.4636, 1.492645, 1097.398, 99.80573, 99.97103, 100.0, 99.97378, 99.78881, 99.76971
41927.44112, 59.98381117959949, 59.982540469061576, 59.98750392902379, 17.900071361335566, 17.921839436310368, 17.915555982391904, 0.9999999954864291, 0.999997938937687, 0.9999996263795199, 5032.947551695081, 5034.416540738129, 5039.688598061847, 100.5115961858437, 13.659228397894822, -3.9928680734606132, 5033.447940128824, 5039.643519841306, 5035.144960126493, 283.2811130327671, 283.0632156258581, 283.5379026799848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.8175, 1.561348, 1096.865, 722.6667, 1.522976, 1100.27, 712.2181, 7.71681, 5496.2, 708.1495, 1.550804, 1098.728, 727.897, 7.552437, 5496.702, 729.0022, 1.507478, 1099.629, 99.63449, 100.0, 99.93058, 99.88293, 99.94745, 99.96484
41929.75052, 59.98337920202447, 59.97945596911322, 59.98481304984185, 17.91879098426488, 17.897118726722333, 17.897154807455735, 0.9999997838406371, 0.9999974384336551, 0.9999998899752183, 5031.289793470229, 5037.526101765085, 5039.240588409146, 96.34121356829246, 10.679551688798426, -2.6052299765201496, 5036.384856006116, 5034.56242400777, 5038.066493521421, 283.34152268935, 283.1632206867854, 283.5714777499963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.146, 1.551176, 1098.26, 729.1649, 1.507135, 1098.961, 712.2375, 7.716442, 5496.142, 708.0136, 1.551355, 1098.471, 727.8588, 7.551706, 5496.863, 729.1414, 1.507844, 1099.387, 99.88725, 99.99431, 99.92646, 99.85959, 99.95361, 99.94291
41932.09076000001, 59.98466401299037, 59.984057585642766, 59.986957533323086, 17.896774401214646, 17.925696658119616, 17.889152245517582, 0.9999998365008165, 0.9999972770319001, 0.9999998730735701, 5025.558214084369, 5035.4307324484025, 5033.000525129637, 97.75371442999153, 12.350508447654192, -3.080511501741057, 5033.331226581201, 5029.7729069525685, 5039.642142392886, 283.3261486227095, 283.10976429549385, 283.5924205402077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.435, 1.539218, 1099.856, 735.1961, 1.492215, 1097.077, 705.9481, 7.773688, 5487.997, 701.9356, 1.562387, 1096.376, 721.6595, 7.621469, 5500.268, 722.501, 1.521944, 1100.257, 99.9855, 99.79182, 99.7845, 99.67924, 100.0, 100.0
41934.393840000004, 59.98724184395828, 59.986967167233836, 59.98590170675507, 17.918146819882097, 17.944733259512297, 17.904740150068648, 0.9999979443587906, 0.999999128859127, 0.999999979943766, 5031.099248443516, 5039.834633537793, 5036.987911167658, 97.80126678013562, 7.319718083070256, -1.30525721144204, 5033.062648053509, 5041.31176488088, 5038.435458166328, 283.18328201968217, 282.9851656048561, 283.5373645057148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.1657, 1.550997, 1098.6, 729.0093, 1.507688, 1099.172, 712.1987, 7.717178, 5496.195, 708.2466, 1.551172, 1098.287, 727.8779, 7.552072, 5496.977, 726.7556, 1.513887, 1099.784, 99.86476, 99.92337, 99.92952, 99.88553, 99.94158, 99.97886
41936.75892, 59.98743818637527, 59.98685499132384, 59.98951153032044, 17.89813700223485, 17.915778094166058, 17.904510860468957, 0.9999999215751196, 0.9999968203444742, 0.9999999565150745, 5032.879888604308, 5035.860881194008, 5034.45788944822, 100.89198416941451, 9.735055969033283, -1.4239549967642233, 5031.876668450666, 5032.340207525566, 5034.096047145649, 283.3614522575425, 283.1084815758161, 283.5429617305407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.5533, 1.539754, 1100.181, 735.449, 1.492399, 1097.37, 712.7034, 7.70871, 5497.698, 699.8384, 1.565513, 1095.217, 731.3113, 7.499293, 5491.428, 717.3717, 1.533115, 1099.66, 100.0, 99.76257, 99.94731, 99.55018, 99.84598, 100.0
41939.19576, 59.9904197385318, 59.989055298567, 59.99146512840651, 17.89143022449257, 17.919926810198945, 17.88808299000292, 0.999999082665137, 0.9999982402061762, 0.9999999955842228, 5033.648134892583, 5032.599998097474, 5037.085942076448, 98.8761003388573, 8.489434067777438, -3.2987175370640216, 5033.979908029312, 5039.453596499725, 5036.610164001972, 283.3982580877113, 283.1503956501814, 283.5675986598607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 719.2849, 1.531187, 1100.473, 738.6981, 1.483926, 1096.665, 714.5864, 7.700243, 5496.716, 701.7803, 1.562571, 1096.845, 727.8779, 7.551524, 5497.411, 722.6402, 1.52286, 1099.781, 100.0, 99.69365, 99.95118, 99.61898, 99.9436, 99.9787
41941.505320000004, 59.99500881828644, 59.993075885191395, 59.98811459376734, 17.884313852824544, 17.916765505680726, 17.892815843062138, 0.9999999502206562, 0.9999970793453709, 0.9999998912299981, 5028.568678598286, 5036.999681964995, 5037.671226704521, 97.13020375867552, 11.470367214666112, -3.4095791029956217, 5034.004576381377, 5032.247108047273, 5034.534354745142, 283.3253897076967, 283.15540590024665, 283.57137902668796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.3364, 1.539754, 1100.196, 735.4296, 1.492584, 1097.746, 712.2375, 7.716626, 5496.196, 695.5469, 1.572132, 1092.944, 727.9351, 7.551524, 5497.409, 722.5209, 1.523043, 1099.667, 100.0, 99.81049, 99.92943, 99.41355, 99.94846, 99.96828
41943.91212, 59.99538698202521, 59.99700778945524, 59.998123974788264, 17.88437386792206, 17.8963839827772, 17.903718604662416, 0.9999999146756542, 0.9999969067600032, 0.9999999536511729, 5026.214702379841, 5034.859778250826, 5031.419825370137, 96.97640720587799, 10.360401806592108, -1.0655522631348049, 5027.002797696626, 5034.9519419885455, 5034.448580655298, 283.3115427744541, 283.05716433289916, 283.49362927297614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.0474, 1.551711, 1099.063, 729.1454, 1.507872, 1099.685, 706.0258, 7.774056, 5488.34, 689.2553, 1.581141, 1089.256, 721.6595, 7.621469, 5500.157, 729.042, 1.508393, 1099.506, 99.89091, 99.96927, 99.7866, 99.02187, 100.0, 99.87695
41946.21192, 59.99822861844425, 59.99694960795692, 59.998620345635565, 17.900534047053235, 17.933616307468142, 17.90798902555232, 0.9999998364617287, 0.9999981681387979, 0.9999999530260177, 5031.797365412523, 5036.268757679547, 5035.483397088401, 96.59359268011792, 9.2339886093132, -0.18661264913862396, 5033.322450367967, 5033.383638290095, 5037.166294483606, 283.332356189464, 283.1663290515374, 283.5670134244241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.3759, 1.540111, 1100.286, 735.2739, 1.492952, 1097.829, 712.2181, 7.716994, 5496.141, 695.5275, 1.571764, 1092.988, 727.8779, 7.551524, 5497.298, 722.4414, 1.522494, 1100.35, 100.0, 99.80035, 99.92844, 99.40997, 99.94256, 99.96719
41948.71136, 59.99973085218481, 59.996549085811246, 59.995988043363084, 17.89430766537427, 17.922271354137106, 17.898812282173367, 0.9999999439007157, 0.9999982617062413, 0.9999999614314075, 5032.56787398391, 5035.266360513023, 5037.894881041066, 98.07836361012528, 9.905075512500389, -0.5590867137764235, 5031.916147616966, 5033.583975737077, 5036.286396622361, 283.29447184877273, 283.09162478749886, 283.54847444148464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.2643, 1.551533, 1098.963, 729.0287, 1.508609, 1099.6, 712.2375, 7.716626, 5496.085, 695.6246, 1.571764, 1093.418, 720.8203, 7.630418, 5500.126, 731.1096, 1.501618, 1098.406, 99.9043, 99.98216, 99.92848, 99.3827, 100.0, 99.81853
41951.0478, 59.995716806926005, 59.99497407069926, 59.996715067558824, 17.90837954046221, 17.88822651073482, 17.903418601703713, 0.9999999306940902, 0.9999994080750112, 0.9999999629174289, 5033.253406477717, 5033.863349475868, 5035.041439517773, 95.49837376144012, 9.317433507266742, -1.296553968668377, 5033.570282712478, 5035.049495657035, 5032.7030714059365, 283.3379613517068, 283.073865201192, 283.5357485136503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.7781, 1.562419, 1096.799, 723.3672, 1.520213, 1100.466, 716.7023, 7.673368, 5498.942, 698.8869, 1.567903, 1094.449, 720.0573, 7.638454, 5500.311, 729.4794, 1.507112, 1099.467, 99.72557, 100.0, 99.98198, 99.46753, 100.0, 99.95016
41953.38828000001, 59.99517311602665, 59.99325480968002, 59.9956553908335, 17.902418056119913, 17.904670590752993, 17.91131558092858, 0.9999999213478589, 0.9999989930338531, 0.9999998575207385, 5030.945464546443, 5035.353868653313, 5039.154379371025, 94.04957725563929, 10.964731854631736, -2.2653930772974036, 5035.175771848776, 5036.520513204876, 5033.471366855445, 283.2188655041103, 283.09101239257814, 283.5505791206345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 705.5634, 1.556173, 1098.008, 729.0676, 1.50824, 1099.757, 712.2375, 7.716994, 5496.203, 701.9162, 1.561652, 1096.139, 721.6786, 7.621469, 5500.161, 728.8829, 1.507661, 1098.8, 99.81747, 99.96679, 99.92956, 99.65683, 100.0, 99.88954
41955.69728, 60.00112125876719, 59.999954251259105, 59.99530290267383, 17.88649720044125, 17.889229536813517, 17.883221872826127, 0.999999962846185, 0.9999979486865042, 0.9999999361019556, 5024.308095547691, 5034.518711022305, 5031.340033910803, 100.33131088071934, 11.33127978727407, -0.36276592347667247, 5028.329249955515, 5033.043720529171, 5028.262982928347, 283.33612934490714, 283.17994343768714, 283.53505418416546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 697.2634, 1.570985, 1094.14, 735.2739, 1.49332, 1097.882, 706.0646, 7.774425, 5488.109, 708.1107, 1.550804, 1098.219, 727.897, 7.552437, 5497.523, 722.7595, 1.52231, 1099.86, 99.49674, 99.79632, 99.7824, 99.85433, 99.9406, 99.98586
41958.074360000006, 60.003727254987716, 59.99885866396514, 59.998295348650124, 17.894129792951944, 17.906532207981396, 17.89768596887983, 0.9999999607857644, 0.9999980645176044, 0.9999996351590204, 5031.788413450855, 5034.517281929677, 5033.32264488098, 95.48476230508197, 10.342384986628076, 0.5144758314277169, 5029.588974732693, 5034.199997873474, 5036.478371758103, 283.34155277970825, 283.13825932458565, 283.57544284716363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.7386, 1.562776, 1096.827, 729.1454, 1.507872, 1099.819, 712.1987, 7.716994, 5496.081, 701.6832, 1.561468, 1096.096, 721.6786, 7.621287, 5500.379, 728.9227, 1.507661, 1098.797, 99.69355, 99.95954, 99.92956, 99.65503, 100.0, 99.92448
41960.3752, 59.99972848165763, 59.99745924997969, 59.996743715588714, 17.909272058723925, 17.918230323054836, 17.892257803323336, 0.9999999235828968, 0.9999987095591119, 0.9999996568207992, 5032.051157660235, 5035.947743156999, 5037.240156060642, 101.64744516985706, 7.752769226633518, -4.556655376859226, 5032.904728219173, 5031.068480574084, 5033.14315626497, 283.3019609491822, 283.0589935462895, 283.5033748668035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.7781, 1.562598, 1096.912, 735.2156, 1.493136, 1097.752, 712.2181, 7.71681, 5496.137, 708.1495, 1.550804, 1098.379, 727.8397, 7.552254, 5496.923, 722.7595, 1.521944, 1099.764, 99.71787, 99.81989, 99.92848, 99.85121, 99.95249, 100.0
41962.68716, 60.00118832897451, 60.00029643027697, 59.99983596176288, 17.903841263600306, 17.910015584045926, 17.905079953178404, 0.9999999922436074, 0.9999981509453599, 0.9999999510312418, 5032.4783941443975, 5036.387973762869, 5043.059618642778, 95.86237000682746, 9.235811768314306, -1.3024378545062518, 5027.546898275028, 5033.342295547014, 5038.641052333008, 283.27262475611417, 283.04765405213396, 283.5720226697543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.3037, 1.551533, 1098.721, 741.6165, 1.47619, 1094.878, 718.527, 7.654777, 5500.164, 714.3246, 1.538669, 1099.805, 734.0581, 7.47756, 5489.563, 716.4771, 1.534213, 1099.877, 99.8823, 99.52354, 100.0, 99.97112, 99.77263, 100.0
41965.05748, 59.99931387157538, 59.9983473101612, 59.99938508618387, 17.902009519303288, 17.923499304806448, 17.901959888954984, 0.9999999192322285, 0.999997771607864, 0.9999998808777704, 5028.490952201551, 5028.273832596426, 5033.5749662941025, 96.60532858413842, 10.762394779601436, -0.5319153951386397, 5032.425478781457, 5026.712910313567, 5037.796255568671, 283.14955795593085, 283.05306148480537, 283.5057648673082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.8372, 1.562062, 1096.917, 735.4296, 1.492584, 1097.715, 712.1987, 7.717178, 5496.195, 708.3438, 1.551172, 1098.543, 731.1206, 7.513537, 5492.649, 722.4017, 1.52231, 1100.243, 99.68833, 99.80515, 99.92941, 99.8534, 99.88175, 100.0
41967.42308, 59.99934683620762, 60.00031583462124, 60.00090102881648, 17.867205875422307, 17.885218757137245, 17.86232698879317, 0.9999999964084118, 0.9999973038054818, 0.9999997961296748, 5018.380437560817, 5021.539755566943, 5024.22407214122, 96.88678370087752, 9.189755285383399, -2.2837413918748553, 5026.627564578666, 5027.588601749963, 5028.483566254304, 283.26574336353576, 283.08540855622545, 283.50119869039315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.3234, 1.551533, 1098.92, 734.2039, 1.496083, 1098.632, 710.3351, 7.740739, 5493.105, 704.1299, 1.557607, 1096.661, 739.2465, 7.40104, 5475.128, 729.0817, 1.507844, 1099.362, 99.90863, 99.8558, 99.87323, 99.71958, 99.56269, 99.89455
41969.74392, 59.99978379034679, 59.996863437971896, 59.99768954928702, 17.89876158149068, 17.918692689570467, 17.909821830630865, 0.9999999988299038, 0.9999985455222045, 0.9999999714237934, 5032.5724060078155, 5035.942841223499, 5032.316768719668, 99.63164937167778, 6.116891491879414, -1.2505331793772712, 5028.593270994592, 5033.997635968305, 5033.521395196192, 283.2920525453721, 283.0708930248839, 283.50666700324797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 711.2609, 1.546714, 1099.59, 733.8148, 1.49682, 1098.446, 711.5387, 7.719387, 5496.08, 708.3632, 1.55062, 1098.273, 734.1344, 7.470073, 5490.021, 722.6601, 1.521944, 1100.252, 99.95508, 99.85735, 99.92594, 99.83764, 99.79754, 100.0
41972.11320000001, 60.00181985120367, 60.00302411138781, 60.00359858629404, 17.902451566687386, 17.91954918247757, 17.899147140341704, 0.9999999600491967, 0.9999981100937628, 0.9999997624786532, 5028.395076308865, 5035.825663255442, 5033.967848251374, 94.81424194331845, 7.74993462165321, -3.7893344741492, 5036.378322636842, 5036.919546598057, 5032.587792318538, 283.1968831141337, 282.979577112779, 283.4710467757204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.3561, 1.539575, 1100.291, 729.126, 1.508425, 1099.525, 712.2181, 7.716994, 5496.254, 708.0136, 1.550436, 1098.229, 735.2789, 7.46222, 5488.998, 722.5408, 1.52231, 1100.194, 100.0, 99.9765, 99.93048, 99.85433, 99.79855, 99.98829
41974.566880000006, 60.00282971443946, 60.01007511998417, 60.00747765539741, 17.913047336706686, 17.940661618597854, 17.931230852609477, 0.9999991339789861, 0.9999973709115031, 0.9999992782767035, 5037.016937488873, 5035.273944394602, 5042.40741867555, 99.27578132786994, 7.752280545454596, -4.0418447012293655, 5032.037911940406, 5032.287675305176, 5038.830020084557, 283.1862644832872, 283.02032253503364, 283.48250366393944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.7634, 1.526904, 1100.729, 722.764, 1.522792, 1100.535, 718.5658, 7.654593, 5500.281, 714.5383, 1.53922, 1099.49, 728.164, 7.552802, 5497.421, 716.4373, 1.534946, 1099.618, 100.0, 100.0, 100.0, 99.95223, 99.9474, 99.99613
41976.86108, 60.00712815975121, 60.00897664106463, 60.00900336574935, 17.9021490329089, 17.908629024707015, 17.898909312389804, 0.9999999206312117, 0.9999994163709967, 0.9999998925245137, 5031.0570212385355, 5035.69413298242, 5038.559365694173, 98.43533744770161, 10.563537894947785, -3.36504439492046, 5035.926143271246, 5033.480441101019, 5039.150964324271, 283.3324350529811, 283.0605766313585, 283.5265109972579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.4547, 1.540289, 1100.208, 729.1065, 1.507872, 1099.467, 712.2375, 7.716626, 5496.195, 708.2272, 1.550436, 1097.963, 733.524, 7.47062, 5489.322, 722.7595, 1.521578, 1099.759, 100.0, 99.981, 99.92941, 99.87235, 99.80445, 100.0
41979.16184, 60.01283259620419, 60.012973342248216, 60.006684035656434, 17.90834649031005, 17.9131476089222, 17.90331716386071, 0.9999996413408819, 0.9999981856003712, 0.9999990064137039, 5031.167860680396, 5031.761757604752, 5033.190206840859, 99.15522569125346, 5.884971372739642, -5.639716026264523, 5034.676697708395, 5035.234231399168, 5033.478993161022, 283.1759889679858, 283.07548605353196, 283.6447060952895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.5139, 1.539754, 1100.256, 722.6667, 1.522608, 1100.262, 712.2375, 7.71681, 5496.254, 708.0136, 1.551355, 1097.765, 727.2675, 7.562664, 5498.181, 724.6284, 1.516451, 1099.569, 100.0, 100.0, 99.93049, 99.89124, 99.96553, 100.0
41981.498360000005, 60.01187985326268, 60.00944927709962, 60.00752390515443, 17.92561356380235, 17.925313278876292, 17.90811980556061, 0.999999351379742, 0.9999993030902489, 0.9999989001595447, 5034.086388100737, 5037.853350947136, 5037.158401209855, 99.49880234819284, 8.638237827423836, -6.232258594287259, 5038.584297018807, 5036.8461233087755, 5038.255013874614, 283.3107739237547, 283.09059777838235, 283.44851471381753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.2051, 1.551711, 1098.653, 716.6939, 1.534765, 1100.482, 706.8993, 7.760987, 5491.059, 704.4406, 1.556687, 1097.713, 725.6461, 7.578004, 5498.327, 723.5349, 1.521395, 1100.114, 99.90909, 100.0, 99.82908, 99.77802, 99.96841, 100.0
41983.838240000005, 60.00798365720554, 60.00794139515812, 60.009476211358226, 17.91237417817099, 17.935690940619804, 17.908953290369816, 0.9999987847175427, 0.9999982445436161, 0.9999990395402809, 5032.702069500319, 5030.983986772315, 5039.374221255894, 99.79733485007955, 12.653848961464746, -4.672457565815421, 5034.002609681208, 5036.157863725532, 5033.0338454966095, 283.24968182107375, 283.07148054940706, 283.57797737082007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.2861, 1.544037, 1099.646, 722.8613, 1.522423, 1100.12, 712.1987, 7.716626, 5496.142, 708.2661, 1.551172, 1098.785, 721.6977, 7.621469, 5500.211, 729.0817, 1.50821, 1099.353, 99.94538, 100.0, 99.92644, 99.86138, 100.0, 99.93981
41986.184440000005, 60.00323147781062, 60.00576047523857, 60.00461260179389, 17.91689134381128, 17.930347654867756, 17.892546725445975, 0.9999998353226016, 0.9999984273406618, 0.9999999672360016, 5031.536577789637, 5035.322897808308, 5041.804317765102, 97.60465199573991, 11.760602989931613, -3.757078457197281, 5035.540315021612, 5037.7313325210935, 5034.921562598223, 283.2317617862658, 283.10639372059677, 283.56728306369223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 703.4144, 1.559385, 1096.496, 728.6007, 1.507872, 1099.12, 718.5076, 7.654593, 5500.112, 714.4412, 1.538853, 1099.858, 715.3649, 7.686302, 5498.67, 735.5233, 1.492279, 1097.566, 99.71119, 99.91863, 100.0, 99.98309, 99.97441, 99.77736
41988.488320000004, 60.004993680020426, 60.003078003473526, 60.00279651983213, 17.934952891501684, 17.916626779563625, 17.902250165234847, 0.9999993701245244, 0.9999979960019337, 0.9999995276870483, 5038.896997304402, 5032.358434106938, 5032.9278377091405, 100.36154377400089, 6.468929238884357, -7.271683834460205, 5034.359273501706, 5034.138545467056, 5038.567029270282, 283.2750972494131, 283.0858393990447, 283.5028569617453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.2051, 1.551354, 1098.48, 722.8419, 1.522423, 1100.563, 712.2181, 7.716994, 5496.083, 708.4214, 1.551172, 1098.65, 721.6595, 7.621469, 5500.272, 728.9426, 1.507844, 1099.404, 99.85799, 99.98624, 99.92739, 99.86844, 100.0, 99.94024
41990.895560000004, 60.00119097027437, 59.999846205698255, 59.9997929897944, 17.888456421400228, 17.921791482213653, 17.899393406638104, 0.9999999759853864, 0.9999976556575478, 0.9999999369682965, 5032.931380646535, 5029.599895945854, 5034.115405599189, 100.70583692648029, 7.082275374047185, -2.0640877005646416, 5032.639066968304, 5036.119933471427, 5033.022290057574, 283.1089771612604, 282.953710062605, 283.4145083623322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.7584, 1.561884, 1096.329, 728.9898, 1.507319, 1098.87, 712.2375, 7.716626, 5496.142, 708.3632, 1.551723, 1098.694, 721.6595, 7.621469, 5500.215, 729.1613, 1.507844, 1099.311, 99.66447, 99.97534, 99.93143, 99.86577, 100.0, 99.93599
41993.2318, 59.99817760752171, 60.000491669638414, 60.001782142377515, 17.909237549992696, 17.915941242199594, 17.905591867745066, 0.9999998989022529, 0.9999982603035772, 0.9999999703383491, 5031.373364384598, 5031.3024008236325, 5038.628013528088, 96.9695121670079, 9.878944015055822, -4.260836291191367, 5032.113514719459, 5030.771329489708, 5036.159598236553, 283.1665040977989, 282.9606288205829, 283.48937368913744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 695.4496, 1.572413, 1093.498, 735.5658, 1.491847, 1097.934, 705.9286, 7.773872, 5488.167, 701.858, 1.561836, 1096.24, 727.8779, 7.552072, 5497.504, 723.0975, 1.521395, 1100.067, 99.40847, 99.74186, 99.78253, 99.68189, 99.95321, 100.0
41995.593160000004, 59.99716718499963, 59.995688048290475, 59.99631262945146, 17.898260323835164, 17.918623932859663, 17.898467477234703, 0.9999996866701275, 0.9999980921498813, 0.9999996661719585, 5029.690838432989, 5039.08557345452, 5036.41368731626, 98.06182720765787, 8.160968558151126, -3.822586558495715, 5034.194414745345, 5036.067482404173, 5034.481159674659, 283.18524175756755, 283.03856582511685, 283.45006498940654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.6598, 1.561884, 1096.34, 729.0093, 1.50824, 1098.912, 712.2181, 7.716626, 5496.091, 708.3438, 1.551355, 1098.563, 724.2346, 7.589327, 5499.004, 724.6483, 1.518648, 1100.166, 99.66585, 99.96594, 99.92943, 99.86797, 99.98922, 100.0
41997.884880000005, 59.99316590702648, 59.99271502924329, 59.993411535467686, 17.90069179000613, 17.915364222722125, 17.893224477362505, 0.9999997395982944, 0.9999989236437736, 0.9999999661395295, 5027.510005191748, 5031.686009910939, 5034.441698298678, 98.26692658477032, 6.031274269809273, -3.3932928672830087, 5026.813823228794, 5033.723318578522, 5033.508820748953, 283.2265278753041, 283.12188092465226, 283.45527827014496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 701.8372, 1.562062, 1096.559, 736.5191, 1.487426, 1096.827, 714.7999, 7.692328, 5498.732, 712.1692, 1.543265, 1099.715, 733.0281, 7.486874, 5488.897, 716.2981, 1.535129, 1099.952, 99.68576, 99.67905, 99.97555, 99.96303, 99.82206, 99.9942
42000.212120000004, 59.99026011369295, 59.99172547654526, 59.99419471578367, 17.89679226084348, 17.93072456901052, 17.90218696384082, 0.9999999917659966, 0.9999981006778904, 0.9999996522071962, 5030.532840721074, 5038.551910939737, 5038.213354366406, 99.04203295560046, 8.141239185058566, -2.159631643959983, 5036.3338655066145, 5040.212860947925, 5039.642218662432, 283.25357051730197, 283.0951342462009, 283.52738420745186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 705.3859, 1.557243, 1097.334, 737.6086, 1.489084, 1097.164, 712.8587, 7.710551, 5496.146, 708.2466, 1.550988, 1098.505, 727.9351, 7.551706, 5497.25, 722.7595, 1.522494, 1100.168, 99.75186, 99.7408, 99.93205, 99.88513, 99.93856, 100.0
42002.520840000005, 59.9833327696095, 59.98336284133636, 59.98444770447848, 17.904798511274503, 17.92155814535116, 17.913115790397935, 0.9999999909319818, 0.999997326064999, 0.9999998044121663, 5031.073973805813, 5041.378915842505, 5037.780318680022, 101.1266262759309, 10.371060876551837, -0.3279174341889757, 5029.56157626903, 5038.17345923849, 5037.670029115557, 283.13526160231237, 282.9171580692868, 283.45720347565697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 707.9291, 1.551176, 1098.763, 735.2934, 1.492399, 1097.63, 712.1987, 7.716994, 5496.142, 708.4214, 1.550988, 1098.708, 727.8588, 7.551706, 5497.241, 722.5408, 1.52231, 1100.443, 99.86476, 99.7584, 99.92845, 99.84862, 99.94843, 100.0
42004.83700000001, 59.987545227595206, 59.987453317807564, 59.98833568957985, 17.896653367414196, 17.927574045619902, 17.891842163526995, 0.9999999373646112, 0.9999964210898751, 0.9999995588103774, 5027.87544256698, 5031.231160994163, 5033.641041260015, 97.33503233292458, 13.296325535425922, -3.811396731090099, 5031.080069965491, 5031.31235557752, 5040.302636109819, 283.13896013415325, 282.9371829021641, 283.4511370254028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.5139, 1.539754, 1100.323, 729.1844, 1.507688, 1099.26, 705.9869, 7.774056, 5488.282, 701.8385, 1.562387, 1096.023, 721.6786, 7.621652, 5500.323, 728.9426, 1.507844, 1099.439, 100.0, 99.93135, 99.78348, 99.63707, 100.0, 99.92064
42007.14692000001, 59.986768802554856, 59.98349154811951, 59.98544448005263, 17.908907485907687, 17.930924316831145, 17.902647072879518, 0.999999864817227, 0.9999990939296436, 0.9999998618712513, 5033.253133447968, 5032.441968414419, 5035.097119607033, 96.74295985563094, 9.253643745827787, -1.0289481453569351, 5033.12839794361, 5039.702700268591, 5035.484358974849, 283.2253250828663, 282.9516327945173, 283.41025800076005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.146, 1.551711, 1098.8, 735.5269, 1.492584, 1097.992, 712.1987, 7.71681, 5496.142, 708.1884, 1.55062, 1098.718, 727.9351, 7.551706, 5497.188, 722.7794, 1.521578, 1100.4, 99.88953, 99.78519, 99.92845, 99.80899, 99.94748, 99.98011
42009.43232, 59.982036930969656, 59.97989215150227, 59.98351967789072, 17.897113768581946, 17.913148769361428, 17.91049070472393, 0.9999999902898774, 0.999997499460487, 0.9999995293289109, 5031.223769784203, 5033.127585519787, 5036.1753161003135, 100.41429762074836, 8.623635429637261, -4.425977425860765, 5031.213352422745, 5034.7123096752075, 5031.773238621303, 283.1786701288201, 283.06703183755064, 283.5029267962315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.6321, 1.539754, 1100.171, 728.873, 1.508425, 1099.57, 712.2181, 7.71681, 5496.252, 701.9356, 1.561468, 1096.149, 727.9542, 7.551341, 5497.243, 728.8829, 1.507295, 1099.078, 100.0, 99.97116, 99.9263, 99.6485, 99.94952, 99.89796
42011.74188, 59.97790536238402, 59.977203482270845, 59.97817758462295, 17.90696474466306, 17.931255608594675, 17.906778747181672, 0.9999999135290427, 0.9999976103666103, 0.9999996316392403, 5027.693048020583, 5040.316944432714, 5034.138455587701, 100.04739429335496, 8.166730194398497, -0.4760572647974186, 5030.60664596125, 5038.94736026631, 5037.871138666398, 283.1478183468962, 282.97019096188774, 283.42359811153995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 720.5663, 1.52619, 1100.826, 722.7057, 1.522423, 1100.646, 718.5852, 7.654225, 5500.223, 695.6634, 1.570845, 1093.839, 732.5703, 7.499841, 5492.689, 732.7399, 1.500336, 1098.42, 100.0, 100.0, 100.0, 99.43849, 99.85299, 99.85493
42014.1362, 59.98204727586139, 59.98389014273354, 59.97962863839353, 17.908667590924267, 17.92897067164194, 17.88780016857182, 0.9999999660501776, 0.9999976798454825, 0.9999997128271421, 5031.397435471641, 5033.863024353444, 5035.750343068692, 97.63444168331421, 13.159490557900881, -4.2610845725148465, 5030.477258713918, 5031.910986232709, 5034.940573733934, 283.2549453532588, 282.9891187982054, 283.4582252201306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.4547, 1.539754, 1100.169, 728.1143, 1.512845, 1099.877, 712.1987, 7.71681, 5496.024, 701.8191, 1.562203, 1096.507, 733.0471, 7.474821, 5488.292, 729.0022, 1.50821, 1099.392, 100.0, 100.0, 99.92848, 99.6793, 99.77638, 99.96091
42016.56816, 59.980824580522224, 59.98381199511442, 59.98392224665098, 17.87104303321521, 17.89143931938531, 17.868005842242333, 0.999999899135969, 0.9999982056628545, 0.9999994412991428, 5024.416626084586, 5022.39944733079, 5024.956818504747, 95.9925737435974, 7.2932599873570325, 0.06919005476845541, 5023.535322490639, 5023.755576045148, 5028.687590574285, 283.2829995288047, 283.09559296735415, 283.5386389281777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 712.4438, 1.544751, 1099.283, 719.262, 1.531449, 1100.434, 707.2098, 7.769086, 5488.528, 708.3826, 1.551355, 1098.824, 740.4672, 7.393187, 5474.333, 722.6204, 1.522677, 1100.43, 99.93346, 100.0, 99.79976, 99.89171, 99.53287, 100.0
42018.934, 59.98768329855171, 59.9897841454763, 59.988113112395524, 17.884106173037143, 17.889950706235176, 17.914251714140526, 0.9999998978302951, 0.9999985215903049, 0.9999997885913975, 5032.731983066714, 5034.529552943679, 5034.625746823517, 97.37001110820802, 12.201643650382948, -1.6544371437964855, 5031.486725277046, 5030.040770263995, 5035.12412866336, 283.27537241843834, 282.9674103071663, 283.5348286099639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 714.5139, 1.539218, 1099.861, 722.8419, 1.522423, 1100.538, 712.2181, 7.716626, 5496.254, 701.9162, 1.561652, 1096.637, 734.1917, 7.474273, 5489.814, 728.9824, 1.508027, 1099.472, 99.97844, 100.0, 99.93049, 99.69287, 99.77083, 99.96367
42021.274000000005, 59.99051170988878, 59.99199562326107, 59.991849657425995, 17.878838408768377, 17.917167530895323, 17.89620718012251, 0.9999997311312189, 0.999998923305179, 0.9999995148629705, 5031.731785724569, 5038.164187272016, 5036.544925004328, 95.8495326326879, 6.614526706162451, -4.756217158507525, 5028.360766569681, 5034.507279831424, 5040.197439196329, 283.2777490415291, 283.0684944506945, 283.48586779898744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 707.9094, 1.550997, 1098.228, 722.5889, 1.522423, 1099.887, 712.2181, 7.71681, 5496.088, 708.1107, 1.551539, 1098.554, 734.287, 7.476647, 5487.603, 722.9186, 1.522494, 1100.439, 99.87294, 99.98829, 99.92739, 99.86711, 99.79558, 100.0
42023.624520000005, 59.99260742816135, 59.99268275505056, 59.991797534659604, 17.895315771386553, 17.90400358409069, 17.91256721767477, 0.9999990211282976, 0.999999072510702, 0.9999995021388174, 5024.9082859075115, 5025.531037945162, 5018.9703615773215, 96.94354867546645, 8.415976542964586, -2.75078129706435, 4998.534933828587, 4994.591666381175, 4989.9511871731465, 283.1538322369927, 282.95868901313855, 283.54243612827344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 708.1657, 1.551711, 1098.758, 722.764, 1.521687, 1100.154, 712.1987, 7.716994, 5496.195, 708.2466, 1.551172, 1099.003, 734.3633, 7.473542, 5489.094, 722.7197, 1.522494, 1100.177, 99.82524, 99.99938, 99.92737, 99.85826, 99.7771, 100.0
42025.908760000006, 59.99346788408149, 59.99209354392649, 59.99071193811214, 17.565721535396207, 17.57103479443414, 17.548806574176172, 0.9999998269593223, 0.9999989461483357, 0.999999969323756, 4912.581977407486, 4903.563794640397, 4912.832218418558, 89.26996910585012, 6.200460078883566, -0.7293307012384957, 4849.018743895757, 4838.637592923071, 4833.99977719405, 283.27689743275107, 283.0490612226726, 283.5120356088931, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 0 1), 5500.0, 720.0, 743.3566, 1.472828, 1068.458, 722.6862, 1.52316, 1099.932, 712.2764, 7.716626, 5496.142, 708.2078, 1.551172, 1098.63, 735.0691, 7.456558, 5486.641, 722.8589, 1.521944, 1100.21, 97.13123, 99.99246, 99.92741, 99.88386, 99.73062, 100.0
