TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42042.52444, 59.99404555496693, 59.99202420606072, 59.99273660201103, 17.89611217107985, 17.920964094824047, 17.89269561945532, 0.9999999879128043, 0.9999981093615525, 0.9999999189255091, 5029.071485777179, 5033.647384934619, 5039.504303795675, 95.8362992040195, 6.584641740121015, -1.5525177386753057, 5032.630664361499, 5032.937347596091, 5037.124780058426, 283.2238550972996, 283.0347582260701, 283.5672012386692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 698.0717, 1.56813, 1095.297, 725.6824, 1.516161, 1100.308, 717.6146, 7.670607, 5499.475, 704.4988, 1.557607, 1096.747, 725.7606, 1.515366, 1099.681, 719.2803, 7.642734, 5500.328, 99.57109, 100.0, 99.98904, 99.70289, 100.0, 100.0
42044.800200000005, 59.99492569147011, 59.99776632776094, 59.993879544784726, 17.908784961515877, 17.903758879333566, 17.89564187700918, 0.9999998536988343, 0.999999224967252, 0.9999999873288906, 5028.990047734072, 5037.632302856594, 5034.192291941898, 88.883032966369, 5.986363384525703, 1.1230045122824777, 5031.999791395877, 5040.3552828359825, 5034.376250550955, 283.19553249520754, 283.0000058062927, 283.5255393478313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.5381, 1.558314, 1097.541, 723.1337, 1.521687, 1100.667, 712.0628, 7.718466, 5496.009, 707.3728, 1.552091, 1098.104, 721.6214, 1.525593, 1100.212, 714.2305, 7.69767, 5497.824, 99.79324, 100.0, 99.92409, 99.82628, 100.0, 99.95904
42047.07948, 59.989650120716654, 59.989669313003915, 59.98980709064908, 17.89166853913894, 17.887402619090803, 17.88372936373172, 0.9999999701606096, 0.9999981800824206, 0.9999999999807562, 5027.890730175766, 5034.03637318529, 5033.3506678899375, 91.11574963177347, 4.0996092980526555, -0.1438971117672736, 5026.4659849250875, 5035.0256946769505, 5031.14322741006, 283.2299882868225, 283.10371389644547, 283.48392896160345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 708.6389, 1.550819, 1099.089, 730.8575, 1.502162, 1099.047, 705.8122, 7.774977, 5488.041, 713.6256, 1.540691, 1099.753, 715.3839, 1.537464, 1100.21, 707.948, 7.756634, 5490.638, 99.91579, 99.89712, 99.78116, 99.94393, 100.0, 99.83678
42049.3648, 59.987682025471614, 59.98915012859896, 59.98626693458702, 17.900954229844064, 17.927620799811073, 17.901389398509544, 0.9999999993903429, 0.9999983586485234, 0.999999999918491, 5033.719604695191, 5033.971933249809, 5038.315851722709, 90.45615452162423, 5.72579644651978, 4.319989205944694, 5027.89254376498, 5034.641767057068, 5035.444823591509, 283.1988125513527, 283.0860569425836, 283.4940815464241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.2621, 1.558136, 1097.721, 725.8964, 1.515977, 1100.44, 712.024, 7.718466, 5496.073, 707.3534, 1.552826, 1098.419, 721.4497, 1.525045, 1100.589, 714.2504, 7.697486, 5497.65, 99.79617, 100.0, 99.92401, 99.80161, 100.0, 99.96002
42051.76184000001, 59.985907885518316, 59.98598826838185, 59.98710848688652, 17.90883438573731, 17.911740926609944, 17.903508291005174, 0.9999999345457317, 0.999999050079743, 0.9999998870253411, 5032.3769173225755, 5035.848269158501, 5036.2609559790135, 92.67804921058246, 7.618196774686112, 1.418311399517279, 5028.071663760561, 5039.222425257514, 5039.622956438477, 283.2432637571027, 283.0904527011693, 283.4628453304702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.8666, 1.547249, 1099.679, 732.0248, 1.501241, 1098.853, 712.0434, 7.718466, 5495.897, 707.3728, 1.552275, 1098.075, 721.8312, 1.52468, 1100.518, 714.2305, 7.697853, 5497.991, 99.96783, 99.90966, 99.92614, 99.85129, 100.0, 99.95795
42054.13012, 59.98600924105523, 59.98643905320274, 59.98284241880049, 17.912890688321795, 17.94485362026298, 17.91918257349852, 0.9999999424774609, 0.9999984262941373, 0.9999999399833011, 5031.3517788806685, 5035.371055822567, 5041.78939564785, 91.38284254704422, 9.05270163007026, 2.8786116571895946, 5035.124410505481, 5029.589139471684, 5038.530024249828, 283.14666887439364, 283.0269328669771, 283.47306063989754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.1754, 1.534221, 1100.457, 738.4647, 1.4854, 1096.646, 718.3717, 7.655881, 5500.325, 700.9453, 1.563123, 1095.884, 727.8207, 1.511165, 1099.855, 720.5527, 7.633577, 5500.253, 100.0, 99.69371, 100.0, 99.62611, 99.9854, 100.0
42056.414880000004, 59.97724966664988, 59.978769379378896, 59.979198543058885, 17.914756491952083, 17.927320074723347, 17.924731735293022, 0.9999999851902358, 0.999999539827425, 0.9999999882966056, 5030.149327962101, 5032.621057176954, 5042.094296438006, 91.91075194543782, 6.046441184554624, 2.253503320834511, 5027.5880492248025, 5039.326821615852, 5035.87233784345, 283.20414643202116, 283.0466742392451, 283.4808207992775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.0244, 1.547428, 1099.112, 732.2, 1.500688, 1098.816, 712.0434, 7.71865, 5495.903, 707.1786, 1.55301, 1098.545, 722.5751, 1.520845, 1100.104, 714.2106, 7.69767, 5497.764, 99.97783, 99.91542, 99.92505, 99.82708, 100.0, 99.95892
42058.80296, 59.97719990093179, 59.981560957641086, 59.97653979508534, 17.891654447230962, 17.89184082680804, 17.883663384729147, 0.9999994273326329, 0.9999992608327162, 0.9999999553019951, 5031.676162348175, 5027.119647218828, 5031.296145270729, 94.70672222892154, 10.54924817570361, 0.6582992749486039, 5022.778459630586, 5029.6567950901035, 5033.913675158185, 283.2589697768553, 283.0213134072652, 283.49111831719506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.7681, 1.546178, 1099.289, 731.8692, 1.501425, 1098.59, 711.2475, 7.725829, 5494.038, 709.3923, 1.547862, 1099.161, 731.7501, 1.501121, 1098.647, 709.2005, 7.74876, 5491.244, 99.93399, 99.92599, 99.89703, 99.92228, 99.87558, 99.8394
42061.14912, 59.98049834005227, 59.979276676363995, 59.976484720071994, 17.897232239036793, 17.919756314295018, 17.900117113486832, 0.9999999167319144, 0.9999992223197354, 0.9999999007067819, 5031.567417849376, 5043.276068356941, 5037.58574386992, 93.97079394312118, 6.018603433143539, 2.686974941027529, 5031.5521158375595, 5036.398722864259, 5039.597091849871, 283.3801663756099, 283.0530036180649, 283.523694173478, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 706.6871, 1.55296, 1098.791, 729.3984, 1.505109, 1099.202, 710.2381, 7.731535, 5495.643, 707.4699, 1.552643, 1098.646, 727.5918, 1.5108, 1099.284, 714.2106, 7.69767, 5497.817, 99.82403, 99.9036, 99.91254, 99.85042, 99.97029, 99.9589
42063.489440000005, 59.981929817019925, 59.98050223435472, 59.97958663099034, 17.90018227014232, 17.907474595781068, 17.89238087812204, 0.9999999783151057, 0.9999980646290035, 0.9999998973280425, 5033.687185175641, 5037.929386684539, 5043.545615441931, 91.44033253789854, 9.953518726878656, 1.9663648551868391, 5032.401116357219, 5032.096145598097, 5039.6536428247955, 282.93749181950926, 282.7374148009103, 283.25704680967254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.0705, 1.558136, 1097.584, 725.6434, 1.51524, 1099.894, 712.0628, 7.718282, 5495.845, 707.3728, 1.55301, 1098.036, 727.8016, 1.510618, 1099.349, 714.2504, 7.69767, 5497.933, 99.80048, 100.0, 99.92305, 99.87688, 99.94461, 99.96101
42065.77444, 59.975599223760476, 59.98104294237371, 59.98017672175982, 17.909155540006967, 17.91229919542654, 17.902231824118388, 0.9999998949652663, 0.9999995205438761, 0.9999999932798552, 5030.055135585792, 5035.8059512680575, 5037.537641517608, 91.85764948386839, 5.023252036373378, -0.06860924349462039, 5031.70400852362, 5035.268116946626, 5031.869499271085, 283.2111068547872, 283.05487611913907, 283.63512866586643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 698.3477, 1.568487, 1094.998, 719.5344, 1.529607, 1100.754, 718.3717, 7.65625, 5500.206, 701.1201, 1.562939, 1095.893, 721.6214, 1.524132, 1099.859, 720.5527, 7.633394, 5500.335, 99.54246, 100.0, 100.0, 99.62744, 100.0, 100.0
42068.04768, 59.97751001269286, 59.97833810147097, 59.97899662740038, 17.863245769860065, 17.88218681120791, 17.872079315525124, 0.9999999410254448, 0.9999992686150759, 0.9999999799333621, 5025.985928247856, 5037.944061692484, 5036.233344448675, 91.06630095377977, 5.287220081117994, 1.8080453699448071, 5035.141154828912, 5041.241304862729, 5036.373377464715, 283.6781957579294, 283.5688616968296, 284.10915235905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.3804, 1.558136, 1097.431, 725.6629, 1.515424, 1100.011, 712.0434, 7.718282, 5495.956, 707.4311, 1.552826, 1098.031, 727.8016, 1.510618, 1099.636, 714.2305, 7.69767, 5497.873, 99.80525, 99.99957, 99.92509, 99.81963, 99.9676, 99.95992
42070.33288, 59.977673853149795, 59.9742456802978, 59.97564786522247, 17.84657023301069, 17.897116541144246, 17.863500226295088, 0.9999999771717953, 0.999998497241762, 0.9999999637207933, 5030.076052198367, 5035.458741520848, 5033.808206802452, 91.6019955932752, 9.411973967457925, 2.025616930027809, 5028.880090798034, 5031.268904273122, 5031.625186824119, 283.77905605288487, 283.5866854205463, 284.093210001835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.5184, 1.558314, 1097.579, 725.8575, 1.515792, 1100.047, 712.0628, 7.71865, 5496.017, 707.1981, 1.552826, 1098.36, 727.8588, 1.511165, 1099.956, 714.2106, 7.697853, 5497.645, 99.7937, 100.0, 99.92618, 99.85129, 99.99457, 99.96099
42072.642360000005, 59.97936939150267, 59.97802678855393, 59.97801492899259, 17.87559355070432, 17.880024151381722, 17.876177418051103, 0.9999999223149354, 0.9999987962618513, 0.9999999456511066, 5027.805098582405, 5033.436704040876, 5038.3218031772985, 93.14460776701253, 8.833581858563306, 1.383431143081907, 5026.812894347354, 5034.9135133901, 5040.920168155047, 283.78334177214765, 283.57155241042125, 284.1165824244047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.7681, 1.546892, 1099.719, 731.9665, 1.501241, 1098.687, 705.754, 7.775345, 5487.649, 713.6838, 1.540875, 1099.704, 733.6003, 1.497286, 1098.777, 709.121, 7.739604, 5493.942, 99.89693, 99.90475, 99.78012, 99.97878, 99.86638, 99.88846
42074.97628, 59.97851170332922, 59.977073370465575, 59.981965389299745, 17.866735283350078, 17.896075276410954, 17.858241102812944, 0.9999995903818121, 0.9999990397051653, 0.9999999769766617, 5035.580478761909, 5035.168380536255, 5036.64592077837, 95.40545207247374, 9.071317051867027, 1.1055247795247851, 5033.9000906757565, 5038.961302484669, 5037.509643617188, 283.73414831374595, 283.5996515842229, 284.0943958769013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4987, 1.557779, 1096.924, 725.7602, 1.515977, 1099.652, 712.0434, 7.718466, 5496.009, 707.4505, 1.553194, 1098.124, 731.5021, 1.501304, 1098.647, 714.2106, 7.69767, 5497.871, 99.71894, 100.0, 99.92507, 99.82801, 99.89169, 99.95784
42077.41352, 59.980648710158796, 59.981735850737124, 59.98397250357338, 17.86617041137803, 17.887643149141006, 17.87878898913865, 0.9999999995542437, 0.9999977627739963, 0.9999999419903141, 5031.473628642187, 5037.894851729341, 5038.190459423674, 94.24658296286641, 11.0570424712173, 2.8298873332296353, 5032.141635570867, 5040.825271454742, 5037.387130302447, 283.73846465874925, 283.64140910549463, 284.02771316896514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 712.2466, 1.542788, 1099.927, 735.2739, 1.491847, 1097.191, 716.5275, 7.675209, 5500.022, 701.5861, 1.563123, 1095.936, 740.3718, 1.478475, 1095.441, 720.5726, 7.633211, 5500.107, 99.97046, 99.74324, 99.99177, 99.62917, 99.55064, 100.0
42079.755320000004, 59.983833307498514, 59.98322964613495, 59.98623285386412, 17.880969348779704, 17.871403488226605, 17.873571055323744, 0.9999999727763167, 0.999998738135265, 0.9999999862940326, 5033.834939107568, 5034.285741955962, 5034.632307148936, 93.2524299084887, 11.545243159131132, 3.5132013614691004, 5030.81830053945, 5036.597329634487, 5036.960654976569, 283.7142499173339, 283.55636325019924, 284.0730468504257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.7341, 1.545465, 1099.616, 732.3362, 1.501425, 1098.628, 712.0434, 7.71865, 5496.015, 707.3922, 1.552459, 1098.578, 734.2679, 1.49619, 1097.861, 714.2106, 7.697853, 5497.871, 99.95547, 99.8739, 99.92614, 99.80772, 99.83485, 99.95695
42082.02616, 59.98614067443975, 59.98367283872299, 59.98551293799378, 17.872695013131707, 17.90223060054426, 17.874225217026975, 0.9999999060508337, 0.9999986322634089, 0.9999999986211552, 5032.608414135741, 5033.682136648531, 5038.54622370719, 93.77584276939865, 8.175277805798487, 3.5055656885061808, 5027.81282559048, 5035.031356537401, 5036.662934586548, 283.6902725275862, 283.53728146120187, 284.0185431283119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.63, 1.546714, 1099.432, 731.8498, 1.500872, 1099.068, 712.0434, 7.718466, 5495.956, 707.3728, 1.552275, 1098.584, 734.3061, 1.495277, 1097.745, 714.2106, 7.697853, 5497.937, 99.94692, 99.89344, 99.92507, 99.79323, 99.79358, 99.96207
42084.34264, 59.986442662357156, 59.987634029351696, 59.988354720696066, 17.857031307978993, 17.885216195185134, 17.86982582472232, 0.9999999786467973, 0.9999986388782949, 0.9999998521988243, 5022.452283303903, 5035.392697886175, 5035.062602599258, 89.56587048678239, 11.6656214484251, -1.7549100832446527, 5029.999393865229, 5033.1300938016975, 5031.028275457105, 283.67672630370424, 283.43848606598414, 284.0005727312196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.5184, 1.558314, 1097.736, 725.5656, 1.516345, 1100.269, 705.7346, 7.776081, 5488.102, 713.6644, 1.540875, 1099.757, 727.8016, 1.51007, 1099.812, 707.9281, 7.756085, 5491.277, 99.79278, 100.0, 99.77912, 99.96029, 99.92733, 99.84
42086.65172, 59.98782453669521, 59.9894886765007, 59.98723429217755, 17.861470917995973, 17.88326623073534, 17.870999708084565, 0.9999999807020431, 0.9999984426489251, 0.999999749821607, 5031.970429891075, 5032.688285792548, 5038.104241852437, 93.62494282084072, 7.089868330104764, 1.6894733800230597, 5031.481767583466, 5037.705713646861, 5035.701441310026, 283.7277040502456, 283.5664343423304, 283.98898648344345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.9652, 1.546714, 1099.536, 732.1416, 1.501793, 1099.018, 712.0434, 7.71865, 5496.127, 707.334, 1.552643, 1098.263, 734.2679, 1.495094, 1098.243, 714.2106, 7.697486, 5497.82, 99.96601, 99.90934, 99.92615, 99.82402, 99.78726, 99.95896
42088.96432000001, 59.98894626813466, 59.98978049237574, 59.99024261979401, 17.88224260864518, 17.892944323029173, 17.88263367329749, 0.9999999625571019, 0.9999988834652721, 0.9999999971926239, 5035.535806266529, 5030.219077783315, 5039.67866197525, 90.83433950334029, 8.017895278680953, -0.6086036166998383, 5035.495534292537, 5039.807438501569, 5037.721414611353, 283.7891056320672, 283.5769845089486, 284.07362641050537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.5579, 1.557957, 1097.606, 725.8575, 1.515608, 1100.305, 712.0434, 7.71865, 5496.068, 707.5281, 1.55301, 1097.964, 727.2103, 1.512444, 1100.059, 715.4432, 7.679724, 5499.63, 99.81276, 100.0, 99.92505, 99.81351, 99.98286, 99.98775
42091.26752, 59.98844102354105, 59.98816958634641, 59.987811277123654, 17.86637622290776, 17.90178322876973, 17.869243663641285, 0.9999999409762274, 0.9999991654744812, 0.9999999773623685, 5033.012824930038, 5029.972348523963, 5036.927001266651, 89.82237194786057, 4.844223068187489, 3.152797000902865, 5032.502946688635, 5038.666189027354, 5034.745160149487, 283.85564270942325, 283.65874393447274, 284.072058287099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 698.0914, 1.568487, 1095.062, 719.6122, 1.529423, 1100.716, 717.6923, 7.66306, 5499.542, 703.159, 1.559813, 1097.671, 724.9595, 1.516462, 1099.958, 715.5824, 7.683935, 5497.849, 99.58448, 100.0, 99.992, 99.73189, 100.0, 99.9678
42093.60452, 59.98634659235689, 59.98718874518071, 59.98542974052711, 17.878210383002795, 17.901277797959214, 17.868993304278376, 0.9999999015257602, 0.9999997161561842, 0.9999999695287668, 5033.032050713829, 5032.608366580523, 5034.759467100112, 90.90128517370408, 10.126556996353486, -0.5154049033667434, 5028.57658135828, 5035.804716280195, 5040.436436801771, 283.7022185910177, 283.5204591988059, 284.04977494244156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4199, 1.558314, 1097.783, 725.7213, 1.515977, 1100.186, 712.0434, 7.71865, 5495.897, 707.4116, 1.55301, 1098.486, 721.5069, 1.524497, 1100.43, 714.1907, 7.69767, 5497.876, 99.80617, 100.0, 99.92603, 99.86099, 100.0, 99.95999
42095.95096, 59.99163824024225, 59.9907633395727, 59.98959867830964, 17.830258401441366, 17.882865193240626, 17.843716197140505, 0.9999999460473976, 0.9999992089222536, 0.9999999528137651, 5027.530332399301, 5027.810139953733, 5031.680962877615, 91.62507510353657, 6.906173876590401, 0.3023327767405135, 5027.330259093222, 5024.196243570422, 5036.391675113237, 283.6848716941853, 283.65847261706836, 284.0461198471576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 708.6389, 1.550283, 1098.941, 730.6241, 1.502714, 1098.969, 705.7928, 7.774977, 5487.751, 713.4314, 1.541611, 1099.801, 715.4412, 1.537829, 1099.949, 707.8685, 7.756268, 5490.867, 99.91763, 99.91384, 99.7761, 99.98755, 99.99398, 99.83255
42098.38216, 59.98771921308187, 59.98816010672538, 59.98904690241661, 17.870990840427957, 17.860792411666758, 17.85789671609426, 0.9999999289281593, 0.9999989982032894, 0.9999999950802952, 5031.519766511712, 5037.168210429595, 5034.406261969747, 88.24689531250556, 6.754680799104335, -0.5707671749569272, 5032.4795855609755, 5033.70186828766, 5041.189395701638, 283.7577262532327, 283.57088404757945, 284.0229608696768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4199, 1.557422, 1097.589, 725.6046, 1.516161, 1100.09, 712.0434, 7.71865, 5495.902, 707.4505, 1.552826, 1098.477, 721.4879, 1.524862, 1100.311, 714.1907, 7.69767, 5497.817, 99.73802, 99.98561, 99.92505, 99.84205, 100.0, 99.96
42100.65488, 59.99158626096422, 59.98947481348101, 59.98603293151106, 17.872144636930635, 17.897266009092395, 17.86527396323127, 0.9999999753469502, 0.9999986211879762, 0.9999999930982716, 5033.716599100729, 5038.525873161967, 5033.28918722044, 92.2065145351961, 8.127838404054273, 0.4639341664969834, 5034.710116990341, 5040.500304651135, 5036.043275981302, 283.7809242168531, 283.64711840662204, 284.07223025738136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.9061, 1.546, 1099.294, 732.2, 1.500688, 1098.401, 712.0434, 7.71865, 5495.903, 707.4116, 1.55301, 1098.249, 721.4879, 1.524862, 1100.31, 714.2106, 7.697853, 5497.871, 99.91988, 99.8532, 99.92611, 99.83938, 100.0, 99.95988
42103.001280000004, 59.98542771214721, 59.98612012852564, 59.98470411329827, 17.86642343749734, 17.881923520951442, 17.878540576231543, 0.9999999979779916, 0.9999993620452603, 0.9999999231626593, 5028.142610190186, 5035.562974783874, 5040.494065181373, 93.27670913909998, 6.397558978924735, -0.15250892415178896, 5033.770809638688, 5039.218489635814, 5032.9128779349385, 283.734760681828, 283.606786557524, 284.11971424387013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.1951, 1.533686, 1100.667, 738.4063, 1.484663, 1096.059, 718.3717, 7.656434, 5500.208, 701.2366, 1.563858, 1096.343, 727.8779, 1.510983, 1099.632, 720.5328, 7.635408, 5499.98, 100.0, 99.64032, 99.99924, 99.64638, 99.9651, 99.99823
42105.280920000005, 59.99033833325925, 59.98963045786904, 59.989014186994524, 17.87763373355592, 17.87794275836047, 17.869929241324243, 0.9999999648149526, 0.999998591542606, 0.9999999170948393, 5035.822062878688, 5035.409406354336, 5034.156913272639, 90.13912845209984, 7.1990131564434705, 5.47944493082764, 5031.15213211541, 5034.396877107808, 5041.566965982807, 283.78607350066386, 283.5741914420315, 284.0166057110765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.7286, 1.547071, 1099.589, 732.0443, 1.500504, 1098.31, 712.0628, 7.718282, 5495.903, 707.4699, 1.552826, 1098.496, 723.3572, 1.521027, 1100.249, 714.1907, 7.69767, 5497.763, 99.94692, 99.86867, 99.92611, 99.86052, 100.0, 99.95784
42107.589680000005, 59.987305293950776, 59.984780782267286, 59.988398380988016, 17.84073852506952, 17.865488342701994, 17.854857138651333, 0.9999998918358973, 0.9999989476197905, 0.9999999983913855, 5028.398898855234, 5025.297173876532, 5027.811445754697, 94.40613959062352, 5.645480396525272, 3.3329000309959156, 5028.588034694555, 5027.630096556229, 5030.551149037846, 283.7818204875917, 283.5777705963474, 284.06494894954955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.8272, 1.546892, 1099.579, 732.1221, 1.500136, 1098.627, 711.3446, 7.730431, 5494.161, 709.9943, 1.547862, 1099.262, 731.9599, 1.501304, 1098.226, 709.2601, 7.747661, 5491.419, 99.94261, 99.91143, 99.89939, 99.9171, 99.8373, 99.84259
42109.92616, 59.9858544453409, 59.98676300002549, 59.98830888098849, 17.864935067016376, 17.88802909758325, 17.86639502618931, 0.9999999510636252, 0.9999995956066162, 0.9999998640307051, 5032.834058139135, 5035.061553409916, 5031.347092529095, 90.67976910578682, 7.36880785126823, 1.9638917190096947, 5035.212032162955, 5039.366810632438, 5036.37105414005, 283.75107764152875, 283.639253153121, 284.04627531443583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 706.1548, 1.554209, 1098.615, 728.6591, 1.507504, 1099.194, 710.1216, 7.736506, 5495.083, 707.5281, 1.552275, 1097.987, 727.8397, 1.510435, 1099.827, 714.1907, 7.69767, 5497.764, 99.87265, 99.95102, 99.89803, 99.81564, 99.9829, 99.96305
42112.29436, 59.99131897035991, 59.98942372750746, 59.990656039030384, 17.866741576007332, 17.8813877788077, 17.871039531187765, 0.9999998220750482, 0.9999975172889192, 0.9999999501187892, 5030.59129341307, 5038.253983659185, 5031.958617571221, 87.36268907706108, 13.21951497226496, -0.3746848634215212, 5032.691067480776, 5035.295629033103, 5032.520771651784, 283.74391352641794, 283.6110033572054, 284.1230028135138, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 705.0902, 1.557065, 1097.736, 725.7407, 1.515792, 1100.19, 712.0628, 7.718466, 5496.067, 707.3534, 1.552826, 1097.968, 734.2488, 1.495642, 1098.055, 714.1907, 7.69767, 5497.937, 99.76956, 100.0, 99.92507, 99.82403, 99.8027, 99.95683
42114.603520000004, 59.99352376808859, 59.99364447957851, 59.99524688637069, 17.872215223300714, 17.86840229716853, 17.878276594666485, 0.9999999984128496, 0.9999976747304771, 0.999999999947149, 5029.606538049809, 5034.207440074213, 5039.284417749347, 89.77710373667696, 6.417334169174865, 2.077871444508901, 5031.361600403225, 5034.151654984393, 5036.963226514165, 283.6771053671442, 283.54336367586745, 284.03738659930013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 698.2097, 1.56813, 1095.01, 719.5539, 1.529055, 1100.784, 718.3911, 7.656065, 5500.265, 701.1589, 1.562571, 1095.695, 740.4672, 1.479571, 1094.875, 720.5527, 7.633577, 5500.281, 99.54492, 100.0, 100.0, 99.60016, 99.55225, 100.0
42116.943320000006, 59.99414785208532, 59.99545340739215, 60.00005970637886, 17.87210871831637, 17.88679231377374, 17.8685022194846, 0.9999999937819539, 0.9999996284980261, 0.9999998704801724, 5029.764475416687, 5037.531698001296, 5034.46532117281, 91.23155879057231, 5.337974500549535, 3.6843478964615315, 5033.887964602031, 5033.711306674292, 5027.591138027527, 283.7939851421871, 283.638859514029, 283.97175503359546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.341, 1.558314, 1097.731, 725.7991, 1.515792, 1100.539, 712.0434, 7.718466, 5495.955, 707.3728, 1.552643, 1097.765, 734.2107, 1.49619, 1097.765, 714.2106, 7.697486, 5498.05, 99.79095, 100.0, 99.92614, 99.84164, 99.79537, 99.95794
42119.313720000006, 59.99531079028598, 59.99341198736717, 59.994825586735985, 17.8669372852988, 17.879266564820504, 17.856651261153555, 0.9999999864419306, 0.999999243514351, 0.9999999610195509, 5027.633095905183, 5035.826491364305, 5031.202360457613, 92.11681336906668, 6.998212263343362, 1.3676622305254114, 5027.629730434649, 5033.210797265366, 5029.409978953413, 283.7497927795191, 283.59995645084234, 284.02738015401707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4987, 1.558136, 1097.521, 725.8575, 1.515977, 1100.198, 712.024, 7.71865, 5496.015, 707.3922, 1.551907, 1097.818, 734.0963, 1.495642, 1097.835, 713.9919, 7.699867, 5496.909, 99.79524, 100.0, 99.92509, 99.85042, 99.83061, 99.94307
42121.626480000006, 60.00075885606414, 60.00259432690357, 60.00196041021965, 17.88159651515537, 17.882363464997365, 17.866695938554166, 0.9999999150635234, 0.9999989266081083, 0.9999999700207246, 5032.054192406858, 5036.256586036495, 5037.860859190942, 92.68738295863614, 7.324735282722031, 2.8428574261586164, 5034.185178262439, 5038.509352537055, 5030.0263805118975, 283.7787468418286, 283.6091980817213, 284.03990582037886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.7089, 1.546535, 1099.542, 732.2194, 1.500688, 1098.925, 705.8122, 7.775897, 5488.697, 712.8488, 1.541978, 1098.889, 729.8616, 1.504591, 1098.745, 711.0892, 7.727518, 5496.132, 99.93124, 99.90086, 99.77697, 99.95778, 99.88452, 99.91313
42123.963, 59.99940759511288, 59.99893065602151, 59.999778436379046, 17.875490116856096, 17.896612102581884, 17.877730803702185, 0.9999998724252159, 0.999998314728696, 0.9999999908414837, 5030.124490513483, 5037.007716292714, 5039.33759324924, 90.48014752287827, 5.963652742333352, 4.6643212157562175, 5033.8832223673635, 5033.11314957656, 5037.508987370125, 283.73211588354866, 283.50285877824945, 283.9808995345115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4199, 1.557065, 1097.89, 727.2194, 1.512477, 1099.724, 712.024, 7.718282, 5496.072, 707.4505, 1.551723, 1097.683, 728.9651, 1.509704, 1099.412, 714.1907, 7.69767, 5497.991, 99.78884, 99.98662, 99.92518, 99.85574, 99.97413, 99.96207
42126.27336000001, 59.996947175992275, 59.996424019518784, 59.9943231381783, 17.882942574204215, 17.893011342111087, 17.876962867416584, 0.9999999981670509, 0.9999997558170723, 0.9999999961673826, 5028.018644034741, 5038.0607318093735, 5039.519796369136, 93.68927457229438, 3.7154000249315686, 3.5241748950147667, 5037.809527192184, 5034.219156753534, 5038.497171088467, 283.72284200494533, 283.5645688515171, 283.95398500228623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 713.4492, 1.541003, 1099.946, 735.7214, 1.490005, 1097.259, 716.877, 7.665637, 5499.997, 700.9064, 1.563674, 1095.646, 721.6214, 1.525045, 1100.538, 720.5328, 7.633028, 5500.166, 100.0, 99.74945, 99.99979, 99.60283, 100.0, 100.0
42128.530600000006, 59.994564107502576, 59.98897721440041, 59.99013513322601, 17.862571610453358, 17.876727820132878, 17.866463220758945, 0.9999999832219401, 0.9999985383509646, 0.9999999308242593, 5027.72310934057, 5034.621569798266, 5038.241185518603, 91.30977140104415, 3.0233850825300124, 2.767783237034564, 5033.383810438817, 5036.089986140292, 5034.0723089546955, 283.6814158733328, 283.54688288038625, 283.99540472006737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 711.4186, 1.545286, 1099.322, 732.0443, 1.501241, 1098.843, 712.0434, 7.718282, 5495.844, 707.2369, 1.552643, 1097.775, 727.8779, 1.511165, 1099.875, 714.2106, 7.697486, 5497.763, 99.95124, 99.89344, 99.92505, 99.79635, 99.95145, 99.95792
42130.81336, 59.98640693503175, 59.98823925355648, 59.989382229563994, 17.879750128298564, 17.865632570407577, 17.87169024613267, 0.9999999890961335, 0.9999988817788905, 0.9999999999893062, 5033.11792079893, 5034.568017846756, 5037.751046536163, 89.94856857738387, 7.097567594581818, 0.7038676885467794, 5031.468476553502, 5035.219573666115, 5037.258469796669, 283.79451678102305, 283.5841127381743, 283.91245469161106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.7681, 1.546, 1099.704, 732.0248, 1.501241, 1098.74, 712.0628, 7.71865, 5496.015, 707.1786, 1.552643, 1098.37, 727.916, 1.511531, 1099.656, 714.1907, 7.698036, 5497.877, 99.90171, 99.88404, 99.92505, 99.85042, 99.99934, 99.96097
42133.124240000005, 59.98309574262191, 59.984754807283316, 59.98890730011181, 17.86466942053721, 17.869324318261327, 17.86570932539556, 0.9999997187510709, 0.9999975683609675, 0.9999998722096817, 5024.924529454925, 5026.880807890159, 5027.59931900915, 91.72457370255961, 11.410944160665395, 1.6639948290576285, 5029.932475391705, 5026.395450422099, 5034.328918207662, 283.7485603934584, 283.44636688326506, 283.8680511793229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4396, 1.558136, 1097.788, 725.5851, 1.516345, 1099.685, 705.7734, 7.775161, 5487.412, 713.4314, 1.541243, 1099.724, 734.3633, 1.49619, 1098.117, 707.8685, 7.756634, 5490.751, 99.72754, 100.0, 99.77695, 99.97346, 99.84831, 99.83463
42135.432400000005, 59.982971511834634, 59.98318554328925, 59.983318076363645, 17.85876763930551, 17.889283413122314, 17.86351071178443, 0.9999999414208763, 0.9999987085824943, 0.9999999944557528, 5033.7885030261095, 5036.12198803082, 5037.65065740547, 91.84465764172467, 6.049247308633312, -0.3188201042116816, 5028.819103259883, 5035.024632801697, 5035.1159967271515, 283.7196939559613, 283.50666932430545, 283.92117984126736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.8075, 1.546178, 1099.202, 732.0248, 1.500872, 1098.915, 712.0434, 7.718466, 5495.956, 707.3146, 1.552459, 1098.491, 727.8397, 1.510983, 1099.852, 714.1907, 7.69767, 5497.708, 99.92601, 99.85627, 99.92303, 99.83985, 99.98051, 99.95792
42137.772600000004, 59.98012377152198, 59.980870662938926, 59.983192923096155, 17.864933177777385, 17.894021294902565, 17.88964233864785, 0.9999996130759835, 0.9999996172123916, 0.9999999894017528, 5028.870857660786, 5030.191991874406, 5044.671728206969, 91.59901022565094, 8.108054623171938, -0.1592158482449122, 5034.961043157742, 5032.856356862607, 5038.945016743405, 283.7122635304197, 283.5673845125628, 283.9676256028461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4593, 1.557243, 1097.363, 725.7991, 1.515792, 1100.182, 712.0434, 7.718466, 5495.844, 707.1786, 1.55301, 1098.23, 727.0386, 1.512809, 1100.183, 715.98, 7.676427, 5499.507, 99.75912, 99.99244, 99.92711, 99.85488, 100.0, 99.98541
42140.11404, 59.98024739810085, 59.981619438105525, 59.98251804631508, 17.87583518994802, 17.89970340439748, 17.87676380448571, 0.9999999384924921, 0.9999988057264878, 0.9999999647901604, 5028.645887705834, 5036.774646075022, 5037.87659139774, 92.16246900655835, 6.0026488351618354, 1.2587917889438813, 5032.227383385607, 5038.3199429546385, 5038.119832085998, 283.7574635502979, 283.53341244789823, 283.8586013774164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 698.0323, 1.568308, 1095.207, 719.4761, 1.529607, 1100.445, 717.7311, 7.668214, 5499.549, 703.2755, 1.559078, 1097.608, 725.1884, 1.516096, 1099.779, 715.2643, 7.687232, 5497.882, 99.53584, 100.0, 99.99124, 99.75742, 100.0, 99.96165
42142.41988, 59.97813448457114, 59.982001996114334, 59.978505100922575, 17.86285878542559, 17.8862263382002, 17.869858533351863, 0.9999999567872294, 0.9999982453766271, 0.9999999469155116, 5030.407876641364, 5033.358838225579, 5034.760246310284, 89.7351040205142, 8.81848624768736, 0.6122070657165466, 5033.41055935597, 5039.058467628315, 5038.30438778548, 283.7019066742167, 283.5602184302239, 284.0113769959001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.5776, 1.558136, 1097.646, 726.052, 1.515977, 1100.431, 712.0434, 7.71865, 5495.838, 707.2952, 1.55301, 1098.389, 721.4116, 1.524497, 1100.295, 714.1907, 7.698036, 5497.931, 99.7846, 100.0, 99.92399, 99.85528, 100.0, 99.96099
42144.75832, 59.97544663483515, 59.97822008691371, 59.977834913285214, 17.848784583249447, 17.875424695138268, 17.866864739001848, 0.9999999975392646, 0.9999987998813824, 0.9999999403357583, 5029.002454493855, 5027.55528288607, 5032.91636709609, 91.50026780266171, 7.393744893598068, 2.1615323790003913, 5026.061751053999, 5027.483663714986, 5033.258262105264, 283.7175051698289, 283.50953243517785, 283.9840853892952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 708.5994, 1.550105, 1099.276, 731.2466, 1.501057, 1099.139, 705.8316, 7.775529, 5487.757, 713.7032, 1.540691, 1099.516, 715.2313, 1.537829, 1099.654, 707.948, 7.756451, 5491.155, 99.91532, 99.904, 99.776, 99.9972, 99.96717, 99.82936
42147.07824, 59.9800240756872, 59.981597792349035, 59.98110195859571, 17.867496253457965, 17.895655591076128, 17.867429551493686, 0.9999998920586998, 0.9999990670109615, 0.9999999868844509, 5025.849409528447, 5033.5512978936995, 5037.153963784427, 92.65102532057426, 12.996361624116048, -0.0230132468316242, 5034.054760962497, 5034.254538583135, 5033.6828826769, 283.6617586164755, 283.5201213497996, 283.9555896468819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 704.4593, 1.558136, 1097.929, 725.5851, 1.515792, 1100.418, 712.024, 7.71865, 5495.955, 707.2563, 1.551907, 1098.191, 721.5451, 1.525228, 1100.069, 714.2305, 7.697853, 5497.878, 99.76938, 100.0, 99.92505, 99.83193, 100.0, 99.96002
42149.38048000001, 59.98117534665108, 59.982813032949885, 59.98128033461135, 17.875145024598293, 17.87303745143218, 17.8673555560563, 0.9999999073342992, 0.999999132162815, 0.9999999456443244, 5034.926202616773, 5045.7619778871185, 5035.761484477793, 92.11281676076669, 8.070987748852644, 0.8863806450272023, 5029.6039245106995, 5034.544826660333, 5036.802694893913, 283.67124094638757, 283.56579124149937, 283.88337538948105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.6695, 1.546892, 1099.557, 732.1416, 1.501241, 1098.811, 712.0628, 7.718466, 5496.015, 707.4699, 1.552459, 1098.496, 721.526, 1.524497, 1099.97, 714.2106, 7.69767, 5497.876, 99.96508, 99.89054, 99.92614, 99.80473, 100.0, 99.96109
42151.68392, 59.985505285098576, 59.98774742467648, 59.98599080529324, 17.855502559819296, 17.917515294266884, 17.87688318499572, 0.9999999684776524, 0.9999993937437694, 0.9999999522768379, 5028.809596306501, 5036.7835106607845, 5040.042546855883, 92.03765004369154, 2.2221079362116143, 3.450083631090365, 5034.914623498655, 5041.946291296377, 5033.7020029598625, 283.7012774443078, 283.60540374267106, 283.981042444124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 717.2345, 1.5344, 1100.332, 738.2896, 1.485031, 1096.43, 718.3717, 7.656434, 5500.211, 701.1201, 1.563307, 1096.295, 727.7825, 1.510618, 1099.797, 720.5527, 7.633211, 5500.274, 100.0, 99.68505, 100.0, 99.62211, 99.98012, 100.0
42154.02588, 59.98774973829138, 59.987554334398716, 59.9881946770751, 17.881181440051957, 17.90854768591115, 17.85500726080501, 0.9999999235207592, 0.9999988177120631, 0.9999999989634976, 5022.920156616199, 5028.624099602359, 5039.747459579963, 92.86236635931078, 7.0866743815995505, 1.1859731980580364, 5034.997497596487, 5032.302374078735, 5034.585499350024, 283.8267794009379, 283.60099805917235, 284.0252242605947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.8075, 1.546892, 1099.469, 732.1221, 1.501241, 1098.517, 712.0628, 7.718466, 5495.955, 707.1981, 1.55301, 1098.385, 722.308, 1.521758, 1100.481, 714.1708, 7.69767, 5497.535, 99.90263, 99.9056, 99.9272, 99.8421, 100.0, 99.96
42156.27844, 59.99349555897684, 59.99658601100825, 59.994632332599295, 17.859168266741875, 17.856557956806533, 17.86107250716899, 0.9999996255287524, 0.9999994928691266, 0.9999999904802797, 5026.62436324262, 5039.189750392376, 5026.755298438653, 89.2184422409743, 9.290961085981962, 3.75477668239364, 5030.067102149024, 5027.462450902946, 5028.650833269579, 283.7681088487735, 283.527147426332, 283.9367685579371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 0 1 1 0), 5500.0, 720.0, 710.9061, 1.546357, 1099.082, 732.1805, 1.501057, 1098.488, 711.8105, 7.720675, 5495.332, 708.635, 1.549517, 1098.992, 730.72, 1.504043, 1098.738, 710.3934, 7.737223, 5492.84, 99.9151, 99.88158, 99.91372, 99.90706, 99.88391, 99.87577
