TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42303.941960000004, 59.9900425318314, 59.988737360978845, 59.993604344110906, 22.92855855901781, 22.9500392978151, 22.931436709176477, 0.9999952327403362, 0.9999890523874043, 0.9999950685801439, 6469.916813770511, 6471.080163917434, 6476.899827259074, 137.9361941362581, 31.180780462799248, 21.78253446987958, 6469.783389933621, 6475.853755286716, 6475.293633086289, 283.9471559925196, 283.6924082753119, 284.14523450140064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 691.6841, 1.578303, 1091.601, 725.7018, 1.515977, 1099.912, 711.0146, 1.546496, 1099.456, 695.9547, 7.855296, 5467.323, 716.4521, 7.675527, 5499.385, 720.6521, 7.632113, 5500.286, 99.23507, 100.0, 99.9491, 99.40345, 99.98142, 100.0
42306.281160000006, 59.98601705122947, 59.98841126648447, 59.98783124779397, 22.944629275209884, 22.961344069924138, 22.94535632806319, 0.9999949040423357, 0.9999867162046525, 0.9999961882245736, 6478.100903122981, 6484.430383942963, 6484.694319809667, 140.68617867786998, 32.963587710188676, 21.16819732682802, 6477.102889056438, 6482.504903121371, 6482.423162432178, 283.97603315986055, 283.72316670522537, 284.1065205120824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 697.9929, 1.568665, 1095.105, 732.1805, 1.501241, 1098.808, 704.8028, 1.55754, 1097.682, 702.2075, 7.805285, 5481.576, 722.6896, 7.609964, 5499.94, 726.8749, 7.564908, 5498.089, 99.55357, 99.89023, 99.78951, 99.65957, 100.0, 99.96424
42308.621640000005, 59.98254538005344, 59.98841732165645, 59.98668908177316, 22.960271866564515, 22.967763412462368, 22.966723196951367, 0.9999968343398069, 0.9999922340696177, 0.9999970014506313, 6479.985378403146, 6484.43406457774, 6479.536052750265, 136.81046787377363, 22.484827395630532, 19.619806164145302, 6479.519085097607, 6478.023600950064, 6484.632093255121, 284.0263151784565, 283.7164579387761, 284.01653277939437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 698.2689, 1.568844, 1094.757, 731.733, 1.501057, 1098.783, 710.9564, 1.546496, 1099.256, 702.2269, 7.805653, 5481.925, 716.0516, 7.685571, 5498.729, 718.5845, 7.658482, 5499.661, 99.52201, 99.89952, 99.93095, 99.65849, 99.97244, 99.99765
42311.079920000004, 59.987645199054306, 59.98395079319237, 59.979079925751336, 22.95067594731089, 22.969519456314334, 22.96182176653103, 0.9999960933799584, 0.9999934787419938, 0.9999953845791606, 6472.916052458999, 6482.467974966176, 6484.231360102132, 135.86948922370038, 29.523249050080693, 21.156441496238585, 6478.347523936927, 6484.203620680841, 6479.904770387728, 284.0019775979941, 283.7660957174145, 284.1109131200405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.1439, 1.559385, 1096.46, 737.2973, 1.488531, 1097.063, 714.761, 1.540421, 1099.786, 704.3241, 7.787818, 5483.518, 715.3839, 7.681553, 5498.824, 720.5726, 7.633211, 5500.285, 99.78147, 99.78539, 100.0, 99.70841, 99.98834, 100.0
42313.36308, 59.99070273286177, 59.989175162481615, 59.99054447412437, 22.977123038346143, 22.999687631963365, 22.968560607285024, 0.9999968322262475, 0.9999923236922018, 0.9999959257058132, 6481.061064528554, 6489.554353173688, 6483.027862727809, 137.29569208323164, 24.61654734435342, 16.215643958462806, 6482.89673753912, 6483.743105937481, 6486.582007294974, 283.942774050863, 283.65594042645233, 284.0267001213723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 701.3444, 1.562062, 1096.024, 731.9081, 1.500504, 1098.808, 716.8964, 1.533979, 1100.354, 708.4797, 7.751413, 5491.48, 716.4139, 7.675527, 5499.064, 714.3299, 7.696388, 5497.884, 99.67015, 99.89023, 100.0, 99.8562, 99.98158, 99.95905
42315.733720000004, 59.98776691008885, 59.98510584753471, 59.985801674651135, 22.981364046482454, 22.995589524695003, 22.99093041594986, 0.999996230155668, 0.9999909199132437, 0.9999965316601398, 6481.025124779086, 6482.618974494086, 6483.566321594737, 135.17101533791242, 21.461077349872085, 20.30425681251063, 6478.238125525082, 6476.967952994528, 6484.124467909145, 284.0031782093322, 283.8092767582407, 284.11018233254566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.1569, 1.547428, 1099.112, 725.7407, 1.515608, 1099.818, 723.574, 1.520541, 1100.151, 714.7713, 7.69129, 5498.297, 722.7468, 7.609781, 5500.048, 708.0275, 7.754986, 5491.101, 99.91536, 99.98653, 100.0, 99.96462, 99.99947, 99.83603
42318.07316, 59.98575951568045, 59.987376164921145, 59.986330897701684, 22.973017724262515, 22.976363895573524, 22.953094119498488, 0.999996153520949, 0.9999937516537487, 0.999995654765531, 6479.124550322509, 6481.586052176735, 6484.271376832798, 137.37101650108997, 25.871597309630488, 20.108503135016235, 6481.876011990994, 6488.011527676061, 6480.06699289267, 284.0514240686475, 283.7937876991232, 284.12100740204465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3213, 1.558314, 1097.441, 731.8692, 1.501057, 1098.355, 717.2652, 1.533611, 1100.051, 708.4797, 7.750494, 5491.935, 716.4903, 7.674979, 5499.223, 714.2901, 7.696754, 5497.716, 99.74847, 99.8897, 99.99886, 99.85196, 99.98447, 99.96118
42320.5308, 59.98566515371605, 59.98341561429054, 59.98126335722508, 22.954288854364385, 22.989682876781625, 22.967527901971042, 0.9999957284277259, 0.9999925775814822, 0.9999974090134041, 6478.353456989339, 6479.390265099277, 6477.902617066053, 134.28926729552245, 25.839090150518132, 20.269703040501327, 6481.910389540897, 6488.615372653602, 6476.449737865474, 284.0048053932635, 283.7969949599487, 284.19760700791494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.4526, 1.547249, 1099.347, 732.1027, 1.500872, 1099.025, 723.7294, 1.520357, 1099.991, 714.8101, 7.691474, 5498.455, 722.7277, 7.609964, 5499.948, 707.9281, 7.755902, 5490.925, 99.95922, 99.90995, 100.0, 99.97051, 99.99958, 99.83473
42322.8384, 59.97865276863773, 59.98155827391089, 59.982556341908825, 22.97303633690855, 22.979320390440154, 22.970152588273336, 0.9999929254885703, 0.999992311509951, 0.9999935411461447, 6481.033941187697, 6485.965179529756, 6481.035022606202, 126.68147795634104, 22.825089688962635, 21.725925122481954, 6483.057270401936, 6485.402927676901, 6486.742998941431, 283.9432592124868, 283.6554174038018, 284.0629481951007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 716.8796, 1.534757, 1100.612, 738.2896, 1.4854, 1096.51, 729.8829, 1.505816, 1099.354, 721.1406, 7.626938, 5500.418, 728.679, 7.549515, 5497.224, 703.1765, 7.782271, 5486.556, 100.0, 99.68131, 99.89049, 100.0, 99.93792, 99.74931
42325.17844, 59.97984436734643, 59.98234179656786, 59.98428578853434, 22.976226329451954, 23.002978948946478, 22.958152437896487, 0.9999950766917013, 0.99999310727156, 0.9999963891573029, 6483.139329268792, 6483.696662953748, 6486.364968776156, 131.83121513127708, 26.196346329168136, 21.733202494633588, 6479.246260504691, 6489.836566770184, 6487.515900427869, 284.02587120661906, 283.76034202718006, 284.10291644838094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.8075, 1.547428, 1099.432, 732.0443, 1.501793, 1099.022, 725.1852, 1.516124, 1099.902, 717.82, 7.662056, 5500.319, 722.7277, 7.609781, 5500.004, 707.9281, 7.755902, 5490.752, 99.94692, 99.9185, 100.0, 99.99965, 99.99857, 99.82729
42327.49424, 59.98492383282556, 59.984304658743206, 59.984699031318215, 22.963038113824403, 22.988989388862922, 22.96473810619667, 0.9999960978024589, 0.9999934870069739, 0.999995820686521, 6484.605905558872, 6482.517759633605, 6484.78323079126, 138.29792638638855, 25.526883924054005, 19.08824847938604, 6484.240596421704, 6482.897619270415, 6484.202395044502, 283.9789187404343, 283.87048865378205, 284.10492392022235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 709.5654, 1.549569, 1099.257, 729.4373, 1.507872, 1100.159, 733.4159, 1.495692, 1097.958, 726.0923, 7.565527, 5497.667, 716.5284, 7.675344, 5499.057, 714.2504, 7.697303, 5497.89, 99.90782, 99.95365, 99.81296, 99.96387, 99.98551, 99.96023
42329.858400000005, 59.98403932943694, 59.988839961322626, 59.98797800018118, 22.94949975348968, 22.99054654027512, 22.966170711109513, 0.9999956061766406, 0.9999940874114414, 0.9999950245331186, 6488.052017610333, 6483.128350476137, 6481.981659821795, 133.06421593473488, 20.493769586978033, 22.146097856852975, 6488.417502797053, 6488.158947211342, 6485.803787956594, 284.04766550137174, 283.82182298715264, 284.20311441976736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 708.6586, 1.549926, 1099.503, 731.6941, 1.501609, 1099.264, 729.5917, 1.506368, 1099.337, 721.16, 7.627122, 5500.307, 722.7277, 7.610147, 5500.164, 708.0474, 7.756268, 5490.873, 99.95342, 99.90708, 99.96878, 100.0, 100.0, 99.83264
42332.15396, 59.97954017673144, 59.98237094191591, 59.98283189724209, 22.958463350563648, 23.018974161519612, 22.968794744798323, 0.9999937737535677, 0.999992053857972, 0.9999944910339207, 6473.330258186238, 6496.653589181529, 6487.305708746222, 127.56179067535004, 27.137060796068, 19.60724012414221, 6482.6087598535005, 6485.376202497133, 6493.777983118552, 283.97413172239436, 283.82450364162776, 284.1686693961829, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.5511, 1.546714, 1099.081, 732.1611, 1.500872, 1099.097, 729.8052, 1.506552, 1099.484, 727.3934, 7.557437, 5497.453, 716.5284, 7.674979, 5499.174, 714.2901, 7.696937, 5498.061, 99.96584, 99.88447, 99.94804, 99.95444, 99.98452, 99.96116
42334.48416, 59.98489058078438, 59.98581657033168, 59.98666380291169, 22.967189765020184, 22.9776437045196, 22.96655125701157, 0.999994569923974, 0.9999907162885104, 0.999993176865777, 6483.192596398089, 6487.062218613668, 6482.606487636071, 128.0681194829357, 25.890074895198268, 22.88509791043134, 6482.727936286053, 6486.35371959337, 6489.361506449676, 284.0803079594141, 283.73850600031795, 284.1367702269852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 717.1556, 1.533864, 1099.942, 738.2506, 1.485216, 1096.364, 723.8846, 1.520725, 1100.636, 733.6073, 7.48187, 5489.305, 710.2147, 7.73835, 5493.952, 720.6521, 7.632296, 5500.229, 100.0, 99.66809, 100.0, 99.80616, 99.87686, 100.0
42336.874840000004, 59.9882483518421, 59.986722226056045, 59.982903059022, 22.975928702849735, 23.020670702879084, 22.96185413307835, 0.999992304096174, 0.9999938487918156, 0.9999923200458479, 6481.92384138144, 6488.83665730096, 6485.645133366234, 126.88064791697434, 23.454759855645534, 25.046223040023506, 6481.580744823195, 6493.860493984642, 6495.262958280585, 283.98644212812616, 283.8351560016319, 284.27109888124255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.8075, 1.546178, 1098.819, 732.0054, 1.500688, 1098.396, 729.9023, 1.506184, 1099.36, 727.4128, 7.557437, 5497.571, 716.4521, 7.675162, 5498.947, 714.3299, 7.696205, 5497.766, 99.93738, 99.87857, 99.94045, 99.9524, 99.98346, 99.95797
42339.248600000006, 59.98835851138523, 59.98990344351024, 59.9898112170045, 22.95381153656218, 22.972432960368224, 22.972984828587244, 0.999995144171693, 0.9999917620686114, 0.9999927057652815, 6481.7717054301875, 6482.516086971638, 6485.569534060959, 130.03569684116087, 26.46329605627716, 26.297002692910837, 6478.080061104647, 6485.612069258995, 6488.008853711016, 284.1663421077124, 283.838414705778, 284.22294678192634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 716.9782, 1.533507, 1099.785, 732.0248, 1.50032, 1098.985, 723.477, 1.520541, 1100.17, 726.9661, 7.562402, 5498.603, 717.8255, 7.655803, 5500.419, 711.129, 7.729349, 5493.461, 100.0, 99.83525, 100.0, 99.96677, 99.99797, 99.87971
42341.58864, 59.98376584318009, 59.98424243975048, 59.98354885142861, 22.9528556052253, 23.004433657429693, 22.965109818888656, 0.9999932557626321, 0.999990411446123, 0.9999921628505682, 6476.483577602942, 6480.209792958303, 6487.14714683253, 132.5886193328406, 26.85116857118419, 24.18156529145341, 6489.141754076979, 6490.066778965271, 6489.401576338559, 284.12651775876094, 283.82396349072945, 284.21785292607063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 722.9124, 1.522264, 1100.469, 727.375, 1.511556, 1099.797, 720.0799, 1.527168, 1100.576, 725.0049, 7.57803, 5498.606, 717.2914, 7.667126, 5499.226, 714.1907, 7.697303, 5497.947, 100.0, 99.95638, 100.0, 99.97325, 99.98487, 99.96321
42343.874520000005, 59.99874775422414, 59.99366640054746, 59.98904655691385, 22.96940095134769, 23.004996776723605, 22.949518112502677, 0.9999934936944427, 0.9999929121655565, 0.9999931758780618, 6481.666242790951, 6486.1465662136025, 6486.591654199866, 131.14951928828077, 29.894626572982816, 24.44751465548063, 6488.329082578385, 6481.706066963964, 6490.549830998836, 284.11633203646056, 283.8112576274146, 284.2414677428936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 716.8599, 1.534043, 1100.152, 727.3361, 1.512108, 1100.113, 723.3605, 1.520725, 1100.25, 721.16, 7.626938, 5500.359, 716.4903, 7.674979, 5499.335, 707.9877, 7.755718, 5491.216, 100.0, 99.98889, 100.0, 100.0, 99.98651, 99.83378
42346.238560000005, 59.99302174065419, 59.99423723384811, 59.99627553006899, 22.95104574519918, 22.940070191484256, 22.944292369215848, 0.9999940639387501, 0.9999937718845938, 0.9999937200253377, 6473.779056728362, 6476.446913828737, 6480.82460289184, 135.90200658124968, 28.514189186830663, 19.740331527382637, 6478.317966683829, 6478.171291305354, 6480.920246174343, 284.0591325717663, 283.88313809903246, 284.193644550946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 711.7735, 1.546, 1099.239, 719.515, 1.529239, 1100.349, 729.98, 1.506184, 1099.07, 714.7324, 7.69129, 5498.583, 710.1765, 7.735246, 5494.109, 701.7848, 7.809372, 5480.184, 99.96821, 100.0, 99.91405, 99.97283, 99.88855, 99.64785
42348.57364, 59.99319662266018, 59.996504590456794, 59.99743282375445, 22.966862240891405, 22.976382748712346, 22.974202520946093, 0.999995123148511, 0.9999932868800833, 0.9999959032367559, 6484.012375324361, 6483.601632622988, 6488.12837368688, 134.15685204366537, 22.750055536881064, 21.652378145578496, 6489.272540774938, 6479.323983566296, 6484.150825268263, 283.99672226962, 283.7186472371883, 284.2126982780195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 716.8994, 1.5344, 1100.435, 725.7797, 1.515977, 1100.273, 723.4576, 1.520357, 1100.505, 721.1406, 7.62749, 5500.189, 716.4903, 7.675527, 5499.057, 707.9083, 7.756634, 5491.403, 100.0, 100.0, 100.0, 100.0, 99.98444, 99.83497
42350.86372, 60.00052708340987, 59.9986769137086, 59.99804619745799, 22.972819425187907, 22.98508457395546, 22.96960557589746, 0.9999950153975291, 0.9999897105553595, 0.999993437710732, 6490.744664084348, 6479.78849328752, 6489.704025945743, 132.36167894730806, 22.72497289943749, 21.235341131964788, 6482.882038686869, 6491.835734173853, 6485.806969430886, 284.124942777857, 283.7954557534869, 284.1013461704446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.4526, 1.547071, 1099.302, 725.6046, 1.515977, 1100.403, 723.6906, 1.52091, 1099.937, 721.1212, 7.627306, 5500.477, 716.5093, 7.675162, 5499.117, 707.9679, 7.755352, 5491.276, 99.95693, 100.0, 100.0, 100.0, 99.98254, 99.83173
42353.17332, 59.99281856422568, 59.991809370981905, 59.99698000076747, 22.9649180894334, 22.9923399337864, 22.96941106195295, 0.9999947692424953, 0.9999888092597133, 0.9999928640124409, 6484.374065914793, 6490.850408266244, 6482.89842184829, 132.12247814959073, 26.6851307114498, 22.944759897666472, 6483.669078941698, 6485.518373966574, 6485.446967206846, 283.9527324946054, 283.80666415715183, 284.2178045574819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.4593, 1.558493, 1097.421, 731.986, 1.500872, 1099.098, 717.2846, 1.534163, 1099.923, 727.4128, 7.557621, 5497.624, 722.7468, 7.609781, 5499.996, 713.9124, 7.705544, 5496.843, 99.79846, 99.91659, 99.99157, 99.95038, 99.99852, 99.93664
42355.482840000004, 59.99353124194175, 59.99623146700713, 59.99859482003254, 22.971745285993318, 22.969542878926706, 22.957405246961553, 0.9999955020444995, 0.9999902991675927, 0.9999946906352221, 6482.24172576171, 6486.787100921629, 6482.5509637296145, 135.00490419409607, 30.650571142710305, 23.19272249241112, 6479.819370879132, 6482.416123720557, 6485.565423276243, 284.0084682229636, 283.818543528358, 284.2208296168635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.63, 1.547071, 1099.327, 725.6046, 1.516161, 1100.05, 723.477, 1.521278, 1099.862, 721.9173, 7.612781, 5500.088, 716.4903, 7.674797, 5499.327, 707.8685, 7.755535, 5491.17, 99.93738, 100.0, 99.98604, 100.0, 99.9815, 99.83272
42357.76228, 59.993271334955935, 59.99399657183507, 59.99216915145545, 22.91952240266248, 22.966137163283367, 22.938183014884334, 0.999992447124989, 0.9999917572378162, 0.9999920968500788, 6473.112960675315, 6474.151489349673, 6472.255357494688, 135.07841800614597, 30.271243091325005, 22.227294054071535, 6476.436302221524, 6480.985640842808, 6481.18013731641, 284.1033480139801, 283.77739672380915, 284.16004910599116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.7878, 1.546892, 1099.427, 725.7407, 1.51745, 1100.477, 725.2435, 1.517044, 1099.653, 729.8207, 7.524342, 5493.852, 712.3892, 7.71954, 5495.342, 702.8783, 7.804062, 5480.251, 99.96171, 100.0, 100.0, 99.88682, 99.92377, 99.64374
42360.101520000004, 59.99336075328136, 59.99255376759013, 59.99299214828568, 22.960862099574666, 22.988310921649045, 22.966249631520338, 0.9999941805404657, 0.999989663742712, 0.9999918852384567, 6481.601147455727, 6483.99280737594, 6483.766634494977, 131.31676032339556, 31.741098398898203, 21.34494313394771, 6482.193018849809, 6486.861295688077, 6489.045886996472, 284.03088525275876, 283.7283756233779, 284.0842074418731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 714.9673, 1.538861, 1100.114, 722.3555, 1.521687, 1100.388, 725.0882, 1.518149, 1100.637, 727.4516, 7.55707, 5497.402, 716.5284, 7.674614, 5499.391, 708.0076, 7.755535, 5490.83, 100.0, 100.0, 99.99263, 99.95136, 99.98259, 99.83187
42362.38684000001, 59.99224476732907, 59.99074304078284, 59.99492465002333, 22.970163914894233, 22.993106627296363, 22.962019196892907, 0.9999947262268738, 0.9999932477614378, 0.9999948702350219, 6480.980786571057, 6484.443781293059, 6490.796075515311, 134.52655856984302, 26.73986871302168, 21.92451234211103, 6480.590481812317, 6484.317250966351, 6487.127013279722, 284.0650604938392, 283.7753252835628, 284.1430293084519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.7089, 1.547071, 1099.536, 725.8769, 1.515792, 1100.248, 729.8052, 1.505816, 1099.609, 727.3934, 7.557989, 5497.459, 716.4903, 7.674614, 5499.339, 707.8685, 7.756085, 5490.709, 99.9526, 100.0, 99.90872, 99.9524, 99.98363, 99.82967
42364.757040000004, 59.98293397032596, 59.983545076714904, 59.98181873093864, 22.977872263165523, 22.994998754185907, 22.975298629185602, 0.9999932827788873, 0.9999920249615987, 0.9999951858832534, 6483.520798372816, 6481.849090966936, 6487.677816793915, 130.57271491582742, 26.169644628904052, 20.280584579798415, 6484.101094226075, 6482.565288159742, 6486.913443322992, 284.00004495365164, 283.6527738325597, 284.10939802035335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3213, 1.558493, 1097.688, 732.0054, 1.501425, 1098.986, 736.2888, 1.490722, 1097.296, 721.16, 7.627122, 5500.417, 722.7468, 7.609416, 5499.999, 714.2504, 7.696937, 5497.594, 99.79506, 99.91659, 99.77502, 100.0, 99.99767, 99.96105
42367.122200000005, 59.98381354899165, 59.98774057903517, 59.98406828333492, 22.947378648074878, 22.97964232892876, 22.962820299746088, 0.9999932270602471, 0.9999928331403317, 0.9999928884004823, 6477.880140122842, 6485.166124979706, 6488.6232984455, 132.5102319826192, 22.8368209354403, 23.130434580107703, 6484.025681941128, 6484.210433057457, 6487.6107740376265, 283.96051682444136, 283.7010591119434, 284.17756185778796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 710.8666, 1.547071, 1099.479, 725.6046, 1.516345, 1100.388, 729.8441, 1.506368, 1099.4, 727.3739, 7.557621, 5497.4, 716.4903, 7.674979, 5499.283, 707.9679, 7.755535, 5490.755, 99.95124, 100.0, 99.96509, 99.95133, 99.98946, 99.83059
42369.430920000006, 59.98165374644814, 59.98029758249471, 59.97766266858454, 22.948976773548726, 22.957069044486108, 22.958545101349312, 0.9999956328816193, 0.9999935549158498, 0.9999943184550856, 6474.350233908897, 6470.307188847332, 6478.265577787133, 131.65533477575798, 23.16167053211211, 20.7318737317014, 6473.935041333892, 6479.189345793009, 6475.709310289646, 284.02894449489224, 283.7753456492029, 284.1622067452942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3804, 1.557779, 1098.138, 732.0833, 1.501793, 1099.442, 729.8246, 1.506, 1099.404, 721.0823, 7.62749, 5500.248, 716.5093, 7.674979, 5499.343, 707.8685, 7.759564, 5489.354, 99.82935, 99.86825, 99.94445, 100.0, 99.98666, 99.82365
42371.823200000006, 59.98408779442354, 59.983408059201395, 59.98339110275949, 22.966975659325715, 22.97346575652951, 22.972029412936003, 0.9999946431944209, 0.9999921132838969, 0.999996036743928, 6474.643908287709, 6480.246875763464, 6483.969276729575, 134.96656278659407, 22.65632274561449, 21.773424253848134, 6485.449683731298, 6487.710877661903, 6483.403711040375, 284.09720764640855, 283.8026192227687, 284.17702539829145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 697.9731, 1.56813, 1094.553, 738.3284, 1.484295, 1096.854, 723.7294, 1.520173, 1100.162, 715.2373, 7.683016, 5499.428, 712.7898, 7.711869, 5497.825, 706.0593, 7.770002, 5489.458, 99.56925, 99.71258, 100.0, 99.98183, 99.94588, 99.79462
42374.16764000001, 59.98776129633955, 59.98664140032206, 59.99131532035645, 22.97167975366488, 22.99542822052162, 22.96905237115625, 0.9999942018478136, 0.9999911420887782, 0.9999956802268395, 6479.608485019425, 6489.895962303297, 6486.572601854009, 134.23062355021057, 28.152360712033897, 19.284631586599062, 6482.092456737504, 6483.293328879626, 6483.269613858378, 284.02001887270706, 283.81470617173153, 284.1883204330639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.341, 1.558314, 1097.506, 731.947, 1.501425, 1098.678, 726.2917, 1.51594, 1100.079, 721.1212, 7.627306, 5500.424, 716.5093, 7.674979, 5499.117, 707.9877, 7.755535, 5490.755, 99.77187, 99.89864, 100.0, 100.0, 99.98859, 99.8368
42376.505600000004, 59.994387400930485, 59.992132213055854, 59.996090705066685, 22.960866431521833, 23.00343911682402, 22.969113376234272, 0.9999939728445939, 0.9999892544344291, 0.9999945318603479, 6488.387212444066, 6483.059672255356, 6487.587537753692, 136.38808394820398, 27.335663695205312, 22.50359967734471, 6483.767662956907, 6485.864068132774, 6487.202848130753, 284.15152732778296, 283.8620685469125, 284.21988102717745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 707.5151, 1.550997, 1099.112, 727.2972, 1.512477, 1100.32, 717.2652, 1.533611, 1100.065, 727.3739, 7.557989, 5497.405, 722.7659, 7.609781, 5500.164, 714.2702, 7.697486, 5497.827, 99.82706, 99.95197, 100.0, 99.95537, 99.99961, 99.95909
42378.818400000004, 59.99537000445173, 59.99855640421947, 60.00199559950308, 22.96143631394919, 22.992957816795847, 22.95538451133835, 0.9999931622220927, 0.9999917505057401, 0.9999944854510715, 6480.708414811504, 6490.065453432289, 6485.127192251294, 136.25808081129344, 30.033223085247755, 21.480198219074623, 6476.265486633862, 6484.481235245937, 6485.49524538601, 284.1097611999153, 283.86453273125505, 284.2485945573751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3607, 1.557779, 1097.139, 731.8692, 1.500688, 1099.079, 723.5158, 1.520541, 1100.134, 721.1212, 7.62749, 5500.247, 716.5093, 7.674979, 5499.223, 707.8884, 7.756268, 5491.339, 99.79212, 99.91489, 100.0, 100.0, 99.98456, 99.83365
42381.162840000005, 60.00147088490757, 60.00173615366136, 60.003217028520446, 22.940619535254548, 22.98950500277605, 22.955387578504656, 0.9999930031369074, 0.9999921319471786, 0.9999934649138511, 6478.740966125467, 6484.752807546767, 6480.408369468832, 126.34942417839238, 28.670094114652784, 28.767269815461304, 6479.920393924643, 6476.353043534615, 6485.768472421005, 284.1076466656171, 283.75411599488723, 284.30438418743137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3607, 1.558671, 1097.218, 731.986, 1.500504, 1098.415, 723.3994, 1.520725, 1100.396, 727.3739, 7.557989, 5497.681, 716.5475, 7.675162, 5499.226, 707.9679, 7.755718, 5490.813, 99.80414, 99.91476, 100.0, 99.95644, 99.9845, 99.83794
42383.45292, 60.01007680899622, 60.00763761009317, 60.00744186312572, 22.939970787706542, 22.960528741620184, 22.930444198028074, 0.999990300659545, 0.9999923508302252, 0.9999920535305198, 6472.382539949055, 6472.002108979339, 6477.6940539136185, 130.42083981469113, 24.826030623969018, 22.389476467270924, 6479.143326285406, 6483.016081944356, 6488.084494752422, 284.0440164727838, 283.72232540805066, 284.2650487937239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 697.9534, 1.569022, 1094.988, 738.5425, 1.485031, 1096.141, 729.5723, 1.506736, 1099.222, 733.6267, 7.482605, 5489.466, 710.1193, 7.733419, 5494.257, 701.6258, 7.810105, 5479.649, 99.50494, 99.64781, 99.9399, 99.81121, 99.89297, 99.64242
42385.81196000001, 60.00982918170533, 60.00689941837389, 60.00731424810326, 22.963238035291212, 22.981872449583584, 22.95671659665817, 0.9999917447355642, 0.9999930830095694, 0.9999944912906615, 6480.572813397065, 6476.733774197524, 6482.281870903334, 128.99474145413686, 24.59154377297773, 23.750674267783324, 6480.136970280004, 6481.037764977056, 6486.515418685766, 284.1405216245172, 283.8743010175961, 284.33112835187507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.2621, 1.558314, 1097.501, 731.7914, 1.501425, 1098.743, 723.3605, 1.520541, 1100.495, 727.3739, 7.557989, 5497.399, 716.433, 7.674249, 5499.505, 707.8287, 7.757184, 5491.053, 99.75754, 99.89227, 100.0, 99.95131, 99.9896, 99.83382
42388.14448, 60.00950898972677, 60.007361633022, 60.00784917366668, 22.945862713802995, 22.986141850720493, 22.952641132102823, 0.9999929085764973, 0.999992669515877, 0.9999923527391238, 6482.237378257691, 6485.418057728788, 6485.164400808386, 132.53613747609245, 23.47697193564727, 22.504942794933413, 6479.937870930259, 6478.967033319187, 6484.001094593373, 284.17612040689727, 283.7181952208788, 284.2395898729474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 698.0126, 1.568665, 1094.888, 731.9665, 1.501609, 1098.463, 730.0188, 1.506184, 1099.374, 725.9758, 7.573802, 5498.864, 718.8555, 7.644298, 5500.3, 712.0634, 7.714334, 5496.795, 99.50861, 99.85885, 99.91738, 99.97794, 100.0, 99.93846
42390.4622, 60.00397170179701, 60.007339889664244, 60.00596132863698, 22.93787056054502, 22.97217851468643, 22.94437278716998, 0.9999943557200363, 0.9999920409272569, 0.9999952202585102, 6477.553567493492, 6480.957093866599, 6486.367756344573, 131.9007564184103, 18.751013473795183, 21.961971542639276, 6480.67414657839, 6482.681735307435, 6485.369039260311, 284.08939433176045, 283.8257588824205, 284.24460588636396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 692.9459, 1.576161, 1092.458, 727.803, 1.50953, 1100.038, 732.6006, 1.501214, 1098.698, 725.568, 7.573802, 5497.832, 716.7192, 7.674249, 5499.456, 708.0275, 7.755535, 5491.049, 99.35603, 100.0, 99.89605, 99.96582, 99.98671, 99.83396
42392.741760000004, 60.00674954742405, 60.00575940738187, 60.00550591032066, 22.9456437333448, 22.95970933451905, 22.96218224455111, 0.9999951404574643, 0.999991937109843, 0.9999946484908752, 6478.741046223175, 6479.370309430304, 6483.5176376168765, 129.49231010592302, 20.373678522284877, 19.603966853564543, 6477.232611097279, 6483.106525820316, 6479.115846462662, 284.0104585320275, 283.79555076958474, 284.29359397661665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 698.1111, 1.567773, 1094.605, 731.9665, 1.500872, 1099.308, 729.8052, 1.506552, 1099.427, 721.1406, 7.62749, 5500.194, 716.5093, 7.675162, 5499.505, 707.9877, 7.755902, 5490.878, 99.58815, 99.93571, 99.94522, 100.0, 99.9845, 99.83275
42395.079840000006, 60.00402219070103, 60.00379590441006, 60.005956090125615, 22.937940252896805, 22.964428514599355, 22.93674774586473, 0.9999934681277662, 0.9999913401610008, 0.9999954163370777, 6468.315993954909, 6474.6858189088725, 6477.518801071639, 133.9457857455809, 23.66844789001493, 23.93695169147213, 6470.974159928846, 6477.225207276117, 6481.842359756634, 283.9922461425036, 283.7278281804744, 284.2558128849607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 703.7299, 1.5576, 1098.086, 738.3284, 1.485768, 1096.941, 723.4188, 1.521278, 1100.575, 714.7713, 7.692026, 5498.013, 710.2528, 7.733419, 5493.81, 701.6059, 7.809372, 5480.014, 99.8246, 99.6606, 100.0, 99.96247, 99.88604, 99.64151
42397.449960000005, 60.003850843389976, 60.00129190443342, 60.0046772354382, 22.96475993746371, 23.001979253572205, 22.952458997819036, 0.9999958206006162, 0.9999921982102252, 0.9999954133721634, 6478.768842045863, 6477.755440251246, 6487.137930819505, 131.67147385225917, 25.893878649583485, 19.452645299209962, 6487.685323228648, 6484.8845423556495, 6483.717177373106, 283.9863888339875, 283.747833815049, 284.21617144588845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 698.2294, 1.568844, 1095.067, 732.0054, 1.501425, 1099.039, 729.8246, 1.506552, 1099.355, 721.1017, 7.62749, 5500.299, 716.5284, 7.674797, 5499.22, 707.8685, 7.755902, 5491.11, 99.58155, 99.91125, 99.94435, 100.0, 99.98455, 99.83697
42399.79024, 59.99971462626659, 60.001031879511956, 59.99891818952426, 22.959287874267552, 22.956759505248165, 22.956446972704796, 0.9999950401959025, 0.9999917345960357, 0.9999929595192882, 6483.885934260572, 6484.077179586834, 6483.844915258828, 135.51277082783827, 28.088307333913235, 19.076830610552406, 6482.841341440455, 6482.6660235787685, 6485.402291378381, 284.107229557317, 283.7672088042803, 284.22544316929924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.3804, 1.558493, 1097.746, 732.0638, 1.501241, 1099.011, 723.5158, 1.520541, 1100.45, 721.0823, 7.627673, 5500.357, 716.4903, 7.674979, 5499.285, 707.9679, 7.756451, 5490.461, 99.79892, 99.91948, 100.0, 100.0, 99.98559, 99.82517
42402.13644, 59.99785950942816, 60.00042682370269, 60.00155755491342, 22.336318314018904, 22.559468923659345, 22.74154321982526, 0.9999960115406384, 0.9999911344270065, 0.9999935826868207, 6451.750574362428, 6432.473225648523, 6403.241121853783, 132.76470406261433, 28.549499093230224, 37.306179161424325, 6156.223152358942, 6253.958891854395, 6369.4809052564815, 284.0692081981263, 283.67956682144694, 284.17060779027435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.2621, 1.558314, 1097.819, 731.9081, 1.501241, 1099.037, 723.7682, 1.519805, 1100.525, 721.1794, 7.626938, 5500.439, 716.5856, 7.674066, 5499.167, 267.7777, 8.436193, 3210.915, 99.80617, 99.91107, 100.0, 100.0, 99.98344, 46.84281
42404.500640000006, 59.990295024897726, 59.995067855256735, 59.99239849789548, 22.995720715329657, 23.01185591810118, 22.984899886366343, 0.9999941288679838, 0.9999918828662793, 0.999994109259622, 6477.990772130717, 6476.696630492233, 6486.5598947546005, 141.35005034946334, 26.098680180148676, 21.69148577727583, 6438.2495751008355, 6412.016605632361, 6392.323432563948, 283.77321314702414, 283.4483260639078, 284.02682940929196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.0059, 1.558671, 1097.934, 732.0638, 1.501425, 1099.065, 723.0305, 1.521646, 1100.641, 721.1017, 7.626386, 5500.245, 721.4879, 7.131849, 4375.055, 705.4231, 7.778425, 5487.403, 99.79075, 99.91924, 100.0, 100.0, 91.61974, 99.76957
42406.840480000006, 59.991503326359805, 59.991423751931535, 59.994564275019, 22.685191850844166, 22.68224622055447, 22.608951413049457, 0.9999935961430206, 0.9999953322311669, 0.9999936773698018, 6376.897904788275, 6357.365843744894, 6365.764752669338, 126.4692648036812, 22.716515386720857, 20.6261127612745, 6328.558265099866, 6307.320183415985, 6294.838480356414, 284.00275575952946, 283.64919098487036, 284.01811188715385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 703.927, 1.559207, 1097.869, 730.7019, 1.501793, 1098.885, 723.3411, 1.521462, 1100.409, 715.684, 7.681361, 5499.313, 716.4521, 7.675527, 5499.217, 705.9797, 7.772382, 5488.117, 99.79664, 99.89723, 100.0, 99.97806, 99.98655, 99.78255
42409.20408, 59.98516316686311, 59.988888841297765, 59.98554902518755, 22.330072611655698, 22.377978996340726, 22.422120485058503, 0.999996575649452, 0.9999927565984487, 0.9999953144262713, 6356.1138800269, 6361.40722020645, 6363.3536000904405, 128.22489871591415, 17.63860467874116, 18.58229814771812, 6439.708694589157, 6467.564974715224, 6476.243940471279, 283.96401982667066, 283.59289893661037, 284.1048192897446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 704.1044, 1.558136, 1098.081, 687.141, 1.62189, 1031.665, 718.9929, 1.530666, 1100.712, 720.9075, 7.629512, 5500.243, 716.2995, 7.676805, 5499.104, 705.9996, 7.772748, 5487.942, 99.82414, 96.21151, 100.0, 100.0, 99.98721, 99.77936
42411.52324, 59.98006504118498, 59.97556137328035, 59.97206194894065, 22.962493511483526, 22.99936243655925, 22.96812702813293, 0.99999284828982, 0.9999898137065437, 0.9999944735520607, 6471.409831498366, 6477.230247546537, 6479.405762323917, 136.087519510756, 28.06459025253048, 23.466326922310145, 6478.258041057619, 6482.974327225341, 6481.069059529667, 283.9478259382734, 283.5843314127958, 284.0201004665421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 438.6843, 1.684491, 716.4689, 729.5735, 1.507872, 1099.208, 720.5264, 1.527168, 1100.342, 720.8493, 7.630248, 5500.396, 716.1088, 7.680458, 5498.967, 705.6617, 7.775312, 5487.63, 65.13262, 99.92658, 100.0, 100.0, 99.97982, 99.77467
42413.83024, 59.97323666891158, 59.972410416232485, 59.974818688158564, 22.969128050904253, 22.9925810131808, 22.973148226517246, 0.9999936922513374, 0.9999911940782457, 0.9999950494471005, 6476.96841921278, 6489.411067594105, 6485.011944683055, 134.37657636328123, 26.16628632250149, 21.853088307012058, 6482.786023560319, 6480.131345325211, 6483.565752255894, 283.90365389454155, 283.6508941833991, 284.00763008788226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 703.7496, 1.559564, 1097.087, 729.4762, 1.507135, 1099.228, 720.5652, 1.527904, 1100.65, 720.8881, 7.630248, 5500.514, 716.1851, 7.677901, 5499.303, 705.8804, 7.774031, 5487.855, 99.73377, 99.94173, 100.0, 100.0, 99.98593, 99.77387
42416.14604000001, 59.971240697962195, 59.97260453437981, 59.969869910618726, 22.98135314360113, 22.991438510294927, 22.970595665171032, 0.9999934985150833, 0.9999920901594987, 0.9999942498492926, 6482.744235849097, 6482.398083952512, 6484.892870837281, 136.8240582878393, 29.445522924450415, 18.673410558281603, 6481.237212241892, 6472.655416497777, 6488.9856575398335, 283.90753625337993, 283.6728273720856, 284.05606288351885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 703.6707, 1.55992, 1097.552, 729.3789, 1.507872, 1099.125, 720.4099, 1.527168, 1100.619, 720.9075, 7.629696, 5500.345, 716.2232, 7.677901, 5499.03, 705.8406, 7.775129, 5487.93, 99.71789, 99.91901, 100.0, 100.0, 99.97995, 99.77915
42418.537240000005, 59.97165379262609, 59.968222055017335, 59.97069622995496, 22.98682364912543, 22.992126596974817, 22.965081067845396, 0.9999917720647084, 0.9999898718499026, 0.9999927603297651, 6486.135297302992, 6490.249236548035, 6488.585126383552, 136.59037542485794, 29.789884051770287, 21.04653095463982, 6487.509934854719, 6484.44845020427, 6491.35029117885, 283.9389534370829, 283.5324717499234, 284.070290436632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 720.0, 703.8679, 1.55992, 1097.4, 729.2816, 1.507319, 1099.706, 720.3517, 1.526984, 1100.645, 720.8881, 7.630064, 5500.369, 717.0625, 7.665117, 5500.206, 708.7432, 7.744731, 5494.212, 99.75788, 99.97184, 99.99696, 100.0, 100.0, 99.89954
