TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42566.800160000006, 59.98543608195345, 59.985534319123694, 59.98697396090593, 17.91965891050059, 17.929833392877352, 17.8934311144492, 0.999999139465181, 0.999997092608269, 0.9999994557218606, 5040.288680320859, 5041.879307542746, 5051.427138564571, 88.01065402772247, 12.526065498228263, 4.483940736981538, 5040.745647237948, 5040.429873300495, 5046.361848164287, 283.7690947405435, 283.53435712852684, 283.91469311585746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.8611, 1.548142, 1098.98, 723.0948, 1.521502, 1100.367, 733.0859, 1.498453, 1098.219, 727.0632, 7.561299, 5497.834, 715.0215, 1.537464, 1100.1, 719.9364, 7.63962, 5500.378, 99.91543, 100.0, 99.88248, 99.95921, 100.0, 100.0
42569.14024, 59.98675296883672, 59.985959344062174, 59.986543459453735, 17.91043362251912, 17.92035561850008, 17.900059236496404, 0.9999991253034392, 0.9999974649837052, 0.9999997368470126, 5039.46923065368, 5046.499542395025, 5046.513700382147, 90.8526049901584, 10.916111827932582, 5.393591722094925, 5044.225969239991, 5046.2450229551805, 5047.068614308692, 283.7056802091574, 283.52177315313577, 283.9748687034563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6904, 1.559564, 1096.713, 729.3594, 1.507688, 1099.034, 726.9323, 1.513731, 1100.291, 720.8299, 7.630248, 5500.289, 721.0491, 1.525958, 1100.514, 720.2147, 7.640719, 5499.929, 99.69975, 99.96159, 100.0, 100.0, 100.0, 99.9973
42571.516, 59.97931637467411, 59.98327901751241, 59.98486645444501, 17.888848912062446, 17.923887262062866, 17.901456098797183, 0.9999991848750289, 0.9999986899452935, 0.9999992258658587, 5036.40833238228, 5039.754652650213, 5045.693967987255, 87.09516079763262, 7.666431162241338, 7.27760258297576, 5040.00480641557, 5042.494074097237, 5043.6560424962945, 283.7601989055912, 283.4115362251668, 283.92452210163333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.5511, 1.546714, 1099.165, 731.1299, 1.501793, 1099.104, 723.3023, 1.522198, 1100.293, 716.7908, 7.676581, 5498.696, 727.3057, 1.511713, 1099.685, 712.2026, 7.71708, 5495.973, 99.97956, 99.87278, 100.0, 99.97488, 100.0, 99.92635
42573.87756, 59.983196126598116, 59.983406989365804, 59.98461176552227, 17.90040046454376, 17.93407982275732, 17.906938407307436, 0.9999997168138541, 0.9999984238648109, 0.9999993427864131, 5038.804777764096, 5040.874663826326, 5047.263811451687, 89.3809474514137, 9.67488748569042, 6.94960444308208, 5039.6454143003175, 5042.172249225136, 5046.470277920203, 283.6353245045894, 283.43986777732925, 284.01071223687757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 711.9509, 1.545465, 1099.574, 729.8848, 1.507319, 1099.532, 726.6993, 1.513915, 1099.889, 720.8299, 7.630615, 5500.343, 721.2971, 1.525593, 1100.318, 718.485, 7.654819, 5499.867, 99.95987, 99.9458, 99.9885, 100.0, 100.0, 99.99815
42576.276920000004, 59.98005658771056, 59.98352223852012, 59.98393815013143, 17.90336912507744, 17.898943915960082, 17.9100768483772, 0.9999996576257664, 0.9999971389408933, 0.9999990563811848, 5035.432948509681, 5044.043604740361, 5043.051490828634, 90.53483246769099, 9.707123071288152, 9.400393388158136, 5035.678624320944, 5041.3501143580625, 5042.679336378788, 283.8053368540436, 283.57530195275115, 283.89387140071784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0977, 1.548142, 1099.415, 729.4373, 1.507319, 1099.469, 726.6411, 1.513547, 1099.903, 720.8299, 7.630431, 5500.396, 727.5345, 1.511531, 1099.524, 712.1827, 7.717446, 5495.971, 99.92976, 99.95445, 100.0, 100.0, 99.97719, 99.92631
42578.622760000006, 59.97970720404374, 59.97637783048149, 59.98212665248297, 17.890378958663554, 17.89542885798046, 17.90192580312664, 0.9999994555720928, 0.9999960851048084, 0.9999996581105364, 5038.608739752057, 5041.750249680015, 5036.355687284627, 96.59841671985157, 10.976948048571103, 4.287048692639928, 5040.359881804443, 5040.384223749054, 5040.015740696556, 283.7548762335207, 283.516196701554, 283.84766061775355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.7693, 1.559742, 1097.317, 722.9975, 1.522055, 1100.395, 733.0859, 1.498637, 1098.677, 727.0826, 7.561482, 5497.777, 734.0009, 1.495277, 1097.892, 706.0394, 7.772016, 5488.711, 99.7547, 100.0, 99.84676, 99.96123, 99.78966, 99.77107
42580.95624000001, 59.98297127130143, 59.97831223558288, 59.975588489036255, 17.906450610010722, 17.934646020527484, 17.89541293297319, 0.9999993962567776, 0.9999980337768327, 0.9999995888131715, 5038.671514154838, 5041.810722965223, 5040.8078665572575, 91.7984305970549, 14.173516740122977, 4.588376060342057, 5043.324874051669, 5041.059726394235, 5045.616712052592, 283.7380561835598, 283.4756769716042, 283.901333201047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.9794, 1.547785, 1099.488, 729.3984, 1.507135, 1099.639, 726.8353, 1.512626, 1099.467, 720.8104, 7.630615, 5500.231, 727.3629, 1.5108, 1099.577, 712.1628, 7.717263, 5495.74, 99.9227, 99.93971, 100.0, 100.0, 99.93664, 99.92115
42583.27184, 59.97845185990815, 59.980632431374566, 59.97578037511308, 17.88875772484959, 17.922325068761623, 17.901489386417968, 0.9999994886747668, 0.9999982936001232, 0.9999989223679614, 5037.353973711132, 5041.96588486922, 5041.427974549357, 88.52796598387295, 9.552318384764021, 5.180820078588113, 5041.063070997578, 5046.025107342914, 5038.499982321585, 283.6128331849359, 283.4341827164808, 283.9772598235791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.5327, 1.559385, 1097.527, 729.4762, 1.507319, 1099.692, 726.7188, 1.512994, 1099.564, 720.4998, 7.639808, 5500.144, 725.9704, 1.515549, 1100.378, 715.0655, 7.683752, 5498.907, 99.74082, 99.9206, 99.98218, 100.0, 100.0, 99.97895
42585.581360000004, 59.98011845373831, 59.97911442022211, 59.9731172821069, 17.9014134091434, 17.93480058455226, 17.90553444536112, 0.9999994209634292, 0.9999982876515663, 0.9999997021369385, 5034.698628840257, 5041.868911590168, 5042.597508846911, 90.63668292578677, 9.616709687785601, 6.875215415208686, 5035.147382784523, 5038.88961638618, 5048.259628802592, 283.7402592302035, 283.3944114057304, 283.92898423198295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 697.2043, 1.568308, 1094.87, 734.593, 1.494426, 1098.301, 722.4676, 1.521278, 1100.42, 717.8588, 7.66132, 5500.158, 726.3138, 1.514635, 1099.95, 712.4412, 7.716348, 5495.914, 99.45688, 99.80063, 100.0, 100.0, 99.97852, 99.9265
42587.862720000005, 59.972004837879894, 59.97344682086107, 59.978910950779586, 17.90460250425517, 17.920241092676317, 17.89760536713802, 0.9999999515223339, 0.9999977791252062, 0.9999993258128086, 5040.305604323705, 5041.852774285634, 5042.122048404938, 90.22023939447172, 10.067477162963769, 4.6592814658311, 5037.75001227701, 5045.68416042494, 5044.792907036912, 283.7091797526449, 283.39207351868794, 283.905060853289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6313, 1.559028, 1096.944, 729.34, 1.507504, 1099.338, 726.6993, 1.513363, 1100.238, 720.8104, 7.630431, 5500.171, 721.1254, 1.525593, 1100.475, 712.1429, 7.717629, 5496.079, 99.73515, 99.93842, 100.0, 100.0, 100.0, 99.92527
42590.176600000006, 59.97767012087555, 59.97499676371904, 59.97270181837081, 17.881340503730257, 17.89174368330129, 17.890607117556502, 0.9999985154312462, 0.9999979767169099, 0.9999997599303394, 5036.4659748332715, 5039.30593830949, 5033.321996781817, 92.84998258842563, 13.355930194712073, 4.919387337898115, 5035.35444752454, 5039.787755496703, 5040.354119337713, 283.65673078340956, 283.4816026621972, 283.89755687515634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 708.4811, 1.550283, 1099.536, 723.0753, 1.522239, 1100.416, 732.9306, 1.499005, 1098.571, 727.0632, 7.56185, 5497.606, 715.0978, 1.538377, 1100.004, 705.0851, 7.772565, 5489.411, 99.91075, 100.0, 99.86869, 99.96219, 100.0, 99.78779
42592.479600000006, 59.983466033731524, 59.97881289376196, 59.97890719911564, 17.901905438998224, 17.915085138244518, 17.890262466822072, 0.9999997542346946, 0.9999971964910466, 0.999999089969662, 5036.976444366559, 5043.991490562564, 5044.317566379608, 90.11903038150444, 10.61290711310312, 5.328505310144692, 5035.838366184668, 5043.062644292713, 5043.928184013568, 283.6737626626746, 283.39471422164365, 283.99813778360743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.5919, 1.559207, 1097.594, 729.3984, 1.507872, 1099.655, 726.7964, 1.513363, 1100.424, 720.8104, 7.630615, 5500.343, 721.2971, 1.525776, 1100.245, 712.1628, 7.71708, 5495.972, 99.77992, 99.95912, 100.0, 100.0, 100.0, 99.92535
42594.825240000006, 59.98198110492573, 59.98077814564044, 59.97948926014274, 17.900849057085253, 17.92619126333737, 17.90679780761238, 0.9999988988082926, 0.9999971587392463, 0.9999996413605006, 5038.010453616824, 5040.390304924169, 5044.540451720184, 87.31254394003963, 10.522168782836161, 6.261496440455801, 5042.6719074313705, 5041.954465613933, 5044.840681972834, 283.75915268912127, 283.4178476638961, 284.0226382245751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0583, 1.548677, 1099.493, 729.3206, 1.507319, 1099.469, 726.8547, 1.513547, 1100.077, 720.8493, 7.630248, 5500.283, 721.0682, 1.525228, 1100.319, 712.1827, 7.717263, 5496.082, 99.93636, 99.96951, 100.0, 100.0, 100.0, 99.92533
42597.07488, 59.97845549481723, 59.98234418304211, 59.98455765936213, 17.903323318813285, 17.915745282230997, 17.898115172662045, 0.9999997723118073, 0.9999981620650372, 0.9999993410236785, 5044.2440800009845, 5037.303615601511, 5041.3624192287425, 86.14112577411015, 9.652379740966808, 3.2317288492729404, 5040.6437220665275, 5042.756829078644, 5037.246459959042, 283.6980678407843, 283.53118085192904, 284.00385492354667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 716.0713, 1.537255, 1100.483, 735.663, 1.492215, 1097.558, 720.3711, 1.52772, 1100.183, 714.5189, 7.694048, 5498.052, 727.5154, 1.511165, 1099.723, 718.4651, 7.655003, 5500.036, 100.0, 99.79847, 100.0, 99.96221, 99.97337, 99.99824
42599.357, 59.9767413901854, 59.97867649472952, 59.98088859025673, 17.898345518271288, 17.92515136333626, 17.898487195895473, 0.9999987006756104, 0.9999986102601379, 0.9999993059326557, 5039.968013293517, 5045.575768676953, 5042.825708498748, 91.80949158615431, 12.786744196394125, 6.396213918326794, 5040.016779473957, 5042.597115295397, 5046.359133546211, 283.6871408080798, 283.48263451206407, 284.006973983538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.9006, 1.548677, 1099.415, 729.4957, 1.508056, 1099.366, 726.7576, 1.51281, 1099.546, 720.8299, 7.630431, 5500.453, 722.1173, 1.523767, 1100.542, 712.2026, 7.717446, 5496.033, 99.93792, 99.94099, 99.97883, 100.0, 99.99561, 99.92745
42601.693680000004, 59.979963483063486, 59.983219748724764, 59.98507875251233, 17.88582160550918, 17.92449940936133, 17.880032689533497, 0.9999994071937605, 0.9999969968017949, 0.9999990240772453, 5033.8516751306215, 5036.27405582361, 5041.9473147806275, 94.0182349078757, 9.172616531522351, 6.535168635243281, 5036.342907222865, 5035.451298621332, 5039.781013312056, 283.72518069578905, 283.4765642157464, 283.8616430146106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.9794, 1.547606, 1099.463, 729.3594, 1.507504, 1099.445, 726.7188, 1.51189, 1099.877, 722.0338, 7.610942, 5500.209, 730.5674, 1.504226, 1098.831, 708.1667, 7.758832, 5489.837, 99.94976, 99.90919, 99.98743, 100.0, 99.90161, 99.81381
42604.0028, 59.980180083371124, 59.981236443051664, 59.98171974836336, 17.894163568862517, 17.91965869845436, 17.886987253853402, 0.999998974361593, 0.999995606836856, 0.9999995655312597, 5038.830624803335, 5041.228033746235, 5038.482322026288, 91.42538263566234, 12.7416143343753, 4.348055688392833, 5037.553413458118, 5038.0958487936305, 5048.161960580155, 283.7782438564464, 283.46083174697935, 283.9542851559488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 704.7156, 1.557243, 1097.846, 725.1765, 1.515424, 1099.625, 729.4365, 1.506552, 1099.224, 722.7523, 7.616642, 5500.248, 727.6299, 1.511531, 1099.752, 712.1628, 7.71708, 5496.081, 99.76994, 99.96448, 99.97875, 100.0, 99.96766, 99.92733
42606.33668, 59.98021196158491, 59.981755310141324, 59.98316886958846, 17.897009197709128, 17.913504334382935, 17.918778672509728, 0.9999992161948746, 0.9999980692629593, 0.9999999797546366, 5041.593856681383, 5046.018103886299, 5037.819375615971, 88.09080458141996, 7.79705753904318, 8.256910905698987, 5036.827467614012, 5035.124965612854, 5041.89199754765, 283.71527920677846, 283.48923704112286, 283.96564804100734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0386, 1.547428, 1099.405, 729.1844, 1.508056, 1098.9, 726.8547, 1.512994, 1099.903, 720.8299, 7.630615, 5500.396, 727.5345, 1.511348, 1099.601, 712.1429, 7.71708, 5495.966, 99.86975, 99.89862, 99.97687, 100.0, 99.96232, 99.92635
42608.621960000004, 59.982630233549315, 59.9800407321189, 59.98275990364294, 17.910239074914877, 17.93508226602307, 17.916289029373978, 0.999999340874702, 0.999997231411455, 0.9999991433596466, 5040.964569835576, 5043.584946139961, 5044.912677539764, 89.70192806414968, 9.493337411293851, 4.874687050145667, 5040.518949983044, 5046.965704535351, 5039.237238906854, 283.68996321975936, 283.5145039456095, 283.9786046088597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 716.2093, 1.535827, 1100.126, 735.6825, 1.491847, 1097.464, 720.4875, 1.527168, 1100.738, 714.5383, 7.694232, 5497.993, 721.2017, 1.52541, 1100.233, 718.4651, 7.655003, 5499.975, 100.0, 99.7643, 100.0, 99.96221, 100.0, 99.99716
42610.96272, 59.98366687284984, 59.981840396202564, 59.98423257400023, 17.903304129836506, 17.930343291812044, 17.896766370620487, 0.9999993067480245, 0.9999983245396498, 0.9999990550421088, 5041.520350705634, 5042.475625841782, 5042.7584508239315, 92.81712746430412, 11.220012212169877, 7.038675549979303, 5040.000570664814, 5041.17876017146, 5046.709126586798, 283.7204373457929, 283.5694434980828, 283.9444666215024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.9991, 1.548142, 1099.118, 729.1649, 1.507504, 1099.377, 726.9129, 1.513731, 1100.001, 720.8299, 7.630248, 5500.512, 727.3438, 1.511713, 1099.564, 712.1429, 7.716897, 5495.911, 99.92499, 99.95753, 100.0, 100.0, 99.99305, 99.92732
42613.295360000004, 59.97909872119461, 59.98255444456911, 59.98171138605443, 17.88810731838495, 17.919327454231958, 17.910619082861384, 0.999999234294843, 0.9999983367979768, 0.999999338075979, 5036.704096689841, 5042.3727959755615, 5046.6385744200015, 89.10450226483908, 12.60187430196379, 3.78090698368851, 5036.823103453292, 5038.097345278929, 5044.2815537049855, 283.745392463683, 283.49937616511744, 284.02834998593653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.7626, 1.547963, 1099.363, 729.4178, 1.507688, 1099.628, 726.5635, 1.513363, 1100.228, 720.8104, 7.630615, 5500.455, 721.278, 1.525593, 1100.575, 712.1827, 7.71708, 5496.085, 99.92792, 99.9458, 100.0, 100.0, 100.0, 99.92741
42615.702560000005, 59.98403658697997, 59.98801254063153, 59.98469309878904, 17.91104053905952, 17.932239587700618, 17.90407333326023, 0.9999992348230672, 0.9999967282114562, 0.9999994127938596, 5036.7311685905715, 5040.5006322631425, 5044.3077346013115, 90.75641991862358, 9.599909641595104, 7.538479703461917, 5040.112637582247, 5046.676414858793, 5043.885321798607, 283.7871020255268, 283.4944133712686, 284.01874927968765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.5524, 1.559385, 1097.427, 723.0364, 1.522055, 1100.604, 733.1829, 1.499005, 1098.628, 727.0826, 7.561482, 5497.925, 715.7273, 1.536185, 1100.164, 707.6697, 7.752239, 5492.323, 99.76468, 100.0, 99.87989, 99.95813, 99.9775, 99.85901
42618.01576, 59.98979294567081, 59.99077491537036, 59.985855250275364, 17.90889042465166, 17.931292131712844, 17.896409548826075, 0.99999901193011, 0.999998358495091, 0.9999993353163101, 5044.311026645404, 5043.610966198115, 5043.443495003115, 93.00015696248738, 8.17751582901542, 9.147023945906085, 5040.315740122297, 5041.257384124905, 5042.904095431589, 283.7436527264887, 283.6168591880679, 284.00778809466703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0189, 1.548677, 1099.4, 729.5345, 1.507135, 1099.688, 726.8935, 1.513179, 1100.308, 720.8299, 7.630615, 5500.4, 721.1445, 1.52541, 1100.265, 712.1628, 7.717263, 5496.024, 99.94204, 99.97024, 99.98653, 100.0, 100.0, 99.92643
42620.263920000005, 59.99689051964647, 59.993367604606384, 59.99227108598891, 17.894695456100536, 17.926485049907427, 17.906157118870976, 0.9999989998909022, 0.9999962737850411, 0.999999396198695, 5038.732216304817, 5041.939272840883, 5048.613119654019, 87.2723662599883, 10.446929277252224, 5.891215280603774, 5040.972770432463, 5042.921867766955, 5044.204224503327, 283.7443314208755, 283.5569868991698, 284.0454840772666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.9258, 1.546535, 1099.861, 731.519, 1.501241, 1098.98, 723.3023, 1.521646, 1100.199, 716.5578, 7.680994, 5498.683, 727.2294, 1.512079, 1099.669, 718.4254, 7.655369, 5499.98, 99.98592, 99.90111, 100.0, 99.97721, 99.9685, 99.99921
42622.6008, 59.993532732838396, 59.99172056802324, 59.991296451592504, 17.906970698647566, 17.906168141103045, 17.904685371505995, 0.9999989154401698, 0.9999972393398349, 0.9999990317176526, 5036.980469071568, 5043.797005131416, 5049.191446068211, 87.1287590650727, 9.333836054541507, 4.392524941730244, 5034.067511835645, 5043.101209075852, 5045.875631073114, 283.67423446712, 283.42536706832533, 283.94417159622344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 712.1284, 1.543858, 1099.393, 730.0209, 1.505661, 1099.733, 726.777, 1.513363, 1100.224, 720.8104, 7.630431, 5500.402, 721.2017, 1.525958, 1100.307, 712.1429, 7.717263, 5496.087, 100.0, 99.9743, 99.98328, 100.0, 100.0, 99.92745
42624.969840000005, 59.9931784129017, 59.994114725646575, 59.993644475839474, 17.908479389494016, 17.922337739752436, 17.89531534671719, 0.9999989983335106, 0.9999980919132427, 0.9999993241602425, 5038.162729232787, 5049.833844195868, 5042.158015797751, 93.02396402884074, 15.150454756770046, 5.667243226011124, 5034.854161211469, 5042.520733671149, 5047.093112322446, 283.6494281180037, 283.5776907417108, 283.9409086143313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0583, 1.547606, 1099.74, 729.4373, 1.507135, 1099.781, 726.6217, 1.513179, 1100.0, 720.8104, 7.630431, 5500.284, 727.5536, 1.511896, 1099.822, 712.1827, 7.717263, 5496.08, 99.97498, 99.97867, 99.9772, 100.0, 99.95797, 99.92423
42627.28112000001, 59.99314787486047, 59.99230514032966, 59.99435264791276, 17.885748173543192, 17.895946918840583, 17.876419249458202, 0.999999212450517, 0.9999959783431672, 0.999999472337875, 5034.722560386994, 5036.323518850375, 5037.177289842573, 96.85101964267733, 16.518085632492784, 4.167368749705474, 5036.262812686959, 5040.897210799412, 5040.592424378809, 283.6705280378086, 283.52242013793364, 283.97530817095236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.7299, 1.559028, 1097.957, 722.978, 1.522239, 1100.21, 732.9888, 1.498269, 1098.098, 727.1021, 7.560931, 5497.718, 734.02, 1.49619, 1098.249, 706.2581, 7.775312, 5488.198, 99.72561, 100.0, 99.85815, 99.95613, 99.83938, 99.77576
42629.5904, 59.99913094922218, 59.99534746289395, 59.99538228633036, 17.890771294707804, 17.922621674851634, 17.901531389163967, 0.999999623196563, 0.9999983027537216, 0.9999999053260309, 5032.719892173717, 5038.4774465111, 5043.408550074164, 93.44788493504007, 12.056634843744177, 4.247783872512628, 5037.276271860627, 5044.183742351794, 5043.067715411457, 283.67875252478456, 283.5537969520333, 283.894742221256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0189, 1.547785, 1099.677, 729.3984, 1.507688, 1099.644, 726.6605, 1.513179, 1099.925, 720.8104, 7.630615, 5500.337, 727.5727, 1.511348, 1100.05, 712.1827, 7.717629, 5496.025, 99.90407, 99.91944, 99.98252, 100.0, 100.0, 99.92633
42631.86912, 59.992570806409326, 59.99419194452785, 59.99544909545055, 17.891451987263924, 17.916425774492573, 17.896577182268107, 0.9999987166669444, 0.9999955854100473, 0.999999050009275, 5040.853808042503, 5045.12255170941, 5039.081441773309, 89.63179548136031, 7.535548357344396, 5.508976763091141, 5037.161272550778, 5035.493229691105, 5040.577907945989, 283.7701486332298, 283.5438563822649, 284.01511670230974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6116, 1.559028, 1097.604, 729.34, 1.507504, 1099.589, 726.7382, 1.512994, 1100.01, 720.8299, 7.630431, 5500.342, 727.3247, 1.511531, 1099.949, 712.8785, 7.710305, 5497.618, 99.78083, 99.9281, 99.99947, 100.0, 99.99395, 99.95043
42634.2398, 59.99461301476232, 59.99824781248839, 59.99830329140338, 17.899679516342125, 17.92198216290683, 17.894132203734657, 0.9999994615923082, 0.9999965005554579, 0.9999990209690869, 5034.654174301859, 5044.403318660714, 5040.0596712457, 90.02039525663713, 10.249518928923635, 4.272131438227461, 5039.154333655917, 5041.418774237537, 5041.759258153163, 283.6784503650618, 283.5424453608807, 283.9445853166955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 697.5197, 1.569022, 1094.883, 735.8187, 1.491847, 1097.646, 720.6623, 1.526432, 1100.077, 715.7228, 7.676949, 5499.647, 724.2537, 1.517923, 1100.236, 714.0515, 7.703163, 5496.734, 99.53344, 99.76472, 100.0, 99.98944, 100.0, 99.93922
42636.647520000006, 59.99452861051989, 59.99177980046973, 59.99139884485502, 17.892139887078056, 17.90009347572241, 17.905123894917153, 0.9999995155385842, 0.9999976146158145, 0.9999987970354689, 5038.250241354317, 5038.926886770022, 5042.021619918354, 89.13976150769724, 8.923177027391375, 6.199624026060974, 5038.3966565214105, 5041.811224507695, 5036.506057995343, 283.6626655514588, 283.397407093449, 283.8553271311332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6313, 1.559385, 1097.05, 729.4178, 1.507319, 1099.473, 726.6411, 1.513915, 1099.524, 720.791, 7.630248, 5500.23, 721.4497, 1.525593, 1100.619, 712.1628, 7.717263, 5496.026, 99.76469, 99.95155, 99.95535, 100.0, 100.0, 99.92637
42638.95036, 59.99100127230381, 59.99204061185527, 59.9893359962013, 17.87771471289908, 17.92987752327546, 17.89453367571761, 0.9999996880707482, 0.9999971598676136, 0.9999994479403432, 5039.590422778164, 5037.790724798391, 5033.6330653208015, 93.19709795429699, 10.332655054933866, 1.6416904913094186, 5035.47657610232, 5036.483970895972, 5039.346932093094, 283.73789858115106, 283.5257108927847, 283.8460805617304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 708.3431, 1.55064, 1098.871, 723.5228, 1.520766, 1100.479, 733.1829, 1.498637, 1098.692, 727.0438, 7.561299, 5497.773, 714.9261, 1.538742, 1100.074, 706.1587, 7.780074, 5489.365, 99.89991, 100.0, 99.82449, 99.95815, 100.0, 99.80523
42641.35796, 59.991288045986316, 59.99299774573656, 59.99163843130156, 17.908633954697347, 17.915988276265402, 17.903759278833878, 0.9999992985619784, 0.9999980249053396, 0.9999991313383987, 5038.256208395286, 5037.6318136976615, 5043.520987100873, 91.24030274286571, 12.604233297370229, 2.6912517388541346, 5039.142140884243, 5041.87056627272, 5040.40719750028, 283.6961239489131, 283.45747448104515, 283.9298955027921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.7693, 1.558493, 1097.352, 729.2622, 1.506951, 1099.599, 726.7964, 1.513915, 1100.354, 720.7716, 7.630615, 5500.342, 721.5069, 1.525776, 1100.491, 712.1628, 7.717446, 5496.145, 99.70902, 99.91206, 99.94886, 100.0, 100.0, 99.92635
42643.66592000001, 59.99183456515215, 59.98992972270168, 59.9868107608175, 17.910519445432875, 17.923767857919454, 17.91105551422463, 0.9999987505972997, 0.9999970178307026, 0.9999985796916192, 5039.919647212073, 5047.804960558255, 5045.855262764769, 89.2514683425776, 11.870809949391969, 4.935911217109378, 5035.833679974628, 5046.520390507843, 5043.926351433984, 283.6297466541605, 283.48260579915643, 283.939748800056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.078, 1.547428, 1099.573, 729.2233, 1.507135, 1099.644, 726.7576, 1.513731, 1099.769, 720.8104, 7.630615, 5500.172, 721.1254, 1.525776, 1100.463, 712.1628, 7.717263, 5496.146, 99.95977, 99.91643, 99.97763, 100.0, 100.0, 99.92324
42645.976800000004, 59.99185290230942, 59.99065941052009, 59.99316105449045, 17.910752177334214, 17.931937282257714, 17.90247257942925, 0.9999985335699382, 0.9999977758965993, 0.9999989437079347, 5038.957165099226, 5043.063844213682, 5044.9066253633055, 87.32580194430648, 7.495892106148403, 7.343571160716465, 5039.241684013705, 5043.841586528003, 5047.3952271142625, 283.66127564618995, 283.5305924132046, 283.9331502982209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 716.0516, 1.535827, 1099.836, 735.5658, 1.491663, 1097.715, 720.4681, 1.527352, 1100.512, 714.5383, 7.6946, 5498.051, 727.6299, 1.511713, 1099.905, 718.4453, 7.658115, 5499.63, 100.0, 99.7909, 100.0, 99.96316, 99.98786, 99.9946
42648.3156, 59.99120988434037, 59.989135310314765, 59.991151053470986, 17.89071333750942, 17.92746922851409, 17.928184433809136, 0.9999993563593423, 0.9999975824735362, 0.9999991733164019, 5035.671422235413, 5043.8553850448725, 5046.138515752791, 91.99535337269754, 10.241243431829389, 8.015712547147587, 5041.069475366967, 5040.665715693178, 5046.9202355933685, 283.57950454116565, 283.37352813890385, 283.77564987338076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.078, 1.548677, 1098.88, 729.5151, 1.506582, 1099.214, 726.6993, 1.513547, 1099.944, 720.8299, 7.630615, 5500.342, 723.1855, 1.519749, 1100.236, 712.1628, 7.71708, 5495.971, 99.95882, 99.97099, 99.99349, 100.0, 100.0, 99.92633
42650.620240000004, 59.989734564767765, 59.989234178286104, 59.98662660848489, 17.8967892634245, 17.89742441777787, 17.88701337066423, 0.9999992531665268, 0.999995002792172, 0.9999998091444956, 5036.244636118082, 5038.141380522221, 5037.063005554151, 95.46162259725088, 13.355201756357474, 6.038347329758267, 5035.327666555896, 5040.34190732103, 5037.387049886534, 283.6963306371229, 283.42167262728304, 283.978396614879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.0386, 1.547963, 1099.368, 728.9703, 1.508425, 1099.599, 728.097, 1.509129, 1099.783, 723.5873, 7.600829, 5499.555, 731.6165, 1.500756, 1098.439, 706.6359, 7.767988, 5488.278, 99.92885, 99.96213, 99.96857, 99.99051, 99.90174, 99.7792
42652.96276, 59.98967842051395, 59.98420195062948, 59.988649175032, 17.91133127965195, 17.942976981884602, 17.89768521956255, 0.9999995005620965, 0.9999967831484053, 0.9999989569703889, 5040.206509390587, 5043.694255720831, 5045.12556601248, 95.63091733241436, 14.271927865448106, 5.530646919120628, 5043.904581416436, 5041.717750788671, 5044.75113610491, 283.60597250585397, 283.47725091718934, 283.91211146432767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 705.8196, 1.555637, 1098.33, 726.2076, 1.513766, 1100.257, 728.5046, 1.510786, 1099.912, 721.6066, 7.626938, 5500.455, 727.649, 1.511896, 1099.674, 712.123, 7.71708, 5496.025, 99.85574, 100.0, 99.97493, 100.0, 100.0, 99.92426
42655.244640000004, 59.99120033198231, 59.98600294649724, 59.98647223624452, 17.90765712861354, 17.90340795231778, 17.89654368567992, 0.9999988495353451, 0.9999991157826147, 0.999999104826108, 5039.952053696807, 5043.658908202307, 5040.309568109804, 90.18383575710095, 9.271825769337738, 5.546875098760097, 5040.545502111439, 5040.176122359633, 5040.662124505419, 283.64215239789877, 283.4821601684016, 283.83908304344294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 704.4001, 1.559207, 1097.364, 729.34, 1.507319, 1099.47, 726.7576, 1.513547, 1100.104, 720.8104, 7.630615, 5500.454, 727.5918, 1.511531, 1099.93, 712.1628, 7.717446, 5496.024, 99.76763, 99.95039, 99.98492, 100.0, 99.97592, 99.92631
42657.579040000004, 59.98327373129053, 59.981417701049146, 59.97857367006978, 17.890163840467995, 17.89417582260721, 17.913727033080132, 0.9999995576909603, 0.9999986797804413, 0.999999418934197, 5037.826834347539, 5043.9104266161985, 5042.10572486553, 84.52960013359007, 10.408358701586167, 4.244743519474696, 5039.607264536433, 5039.712437883811, 5043.169269466725, 283.7945109338582, 283.40117499135516, 283.7998521175362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 697.5197, 1.569736, 1094.374, 735.4101, 1.491663, 1097.714, 720.274, 1.526984, 1100.538, 714.5383, 7.694416, 5497.993, 721.2971, 1.52541, 1100.177, 718.4651, 7.654819, 5499.86, 99.52729, 99.79079, 100.0, 99.9621, 100.0, 99.99923
42659.95676, 59.98000695505892, 59.97973279750787, 59.98245011180069, 17.891975572573703, 17.950664628065052, 17.911504002137868, 0.9999995899576527, 0.9999978374622859, 0.9999990233670011, 5035.879094834965, 5042.53764030676, 5042.007885847534, 92.52867778291557, 16.592700914852173, 6.883795528310202, 5038.651892845989, 5044.852344912374, 5041.724749162036, 283.6370633931965, 283.4397398871731, 283.86923426589306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6313, 1.559742, 1097.589, 729.5345, 1.507135, 1099.486, 726.8935, 1.513731, 1099.911, 720.8493, 7.630615, 5500.172, 727.5154, 1.511165, 1099.238, 712.1628, 7.717263, 5495.966, 99.75424, 99.94322, 100.0, 100.0, 99.92932, 99.92111
42662.2588, 59.97814391246202, 59.97703584499046, 59.977129952897236, 17.895533263226113, 17.907043119910664, 17.89272482597108, 0.9999995358842025, 0.999998756394563, 0.999998468723325, 5035.128356792193, 5039.756903923022, 5041.068378657539, 91.14326552118428, 12.45873868183503, 5.848028992507352, 5038.625860091345, 5041.823144868663, 5050.1938915740275, 283.65636611604936, 283.3663914318997, 283.8485194343845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.4933, 1.559207, 1097.479, 729.4373, 1.507504, 1099.642, 726.9323, 1.513363, 1099.606, 720.8299, 7.630615, 5500.396, 721.2971, 1.525045, 1100.199, 712.123, 7.717629, 5495.708, 99.74422, 99.92583, 100.0, 100.0, 99.98415, 99.92056
42664.57084, 59.97860434425011, 59.98623761148481, 59.97995114678205, 17.90788074876817, 17.92814117196191, 17.904121022709628, 0.9999994931160219, 0.9999960456013659, 0.9999996135184012, 5038.170729788576, 5041.043825592213, 5041.895939400899, 94.86031068891488, 5.852607320342486, 4.416431114426814, 5038.266513386826, 5041.233028039335, 5041.497359836642, 283.66585054254034, 283.39963333224614, 283.8834121243831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.1371, 1.548142, 1099.295, 723.0948, 1.521871, 1099.807, 732.9694, 1.4979, 1098.076, 727.0826, 7.565711, 5498.23, 716.5856, 1.533811, 1100.293, 708.1071, 7.74876, 5493.344, 99.88343, 100.0, 99.86903, 99.96642, 99.98292, 99.86404
42666.857, 59.97994360810815, 59.981019984385455, 59.98088366157574, 17.901981564012072, 17.91597693570221, 17.900987780610766, 0.9999992679062029, 0.9999983073501537, 0.9999997297482393, 5044.031405092943, 5043.851415403566, 5041.62248987586, 91.6718334016798, 11.388099389030685, 6.507827167456298, 5042.199940254699, 5042.216031850218, 5041.88156088152, 283.64796330584664, 283.37164047868083, 283.83136095364824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.7299, 1.55885, 1097.231, 729.1649, 1.507319, 1099.237, 726.6799, 1.513179, 1099.832, 720.8299, 7.630248, 5500.283, 721.278, 1.525776, 1100.222, 712.1429, 7.717263, 5496.025, 99.71561, 99.93609, 99.9696, 100.0, 100.0, 99.92426
42669.224, 59.96857103323387, 59.97081394495977, 59.97396226688581, 17.908026794337662, 17.9180900489788, 17.909855539507667, 0.9999981750704039, 0.9999980501176144, 0.9999986592784951, 5035.816670399224, 5047.435240595889, 5042.87061183075, 87.20572961815787, 9.127223253194416, 6.7320845697026925, 5035.434062455, 5042.348423986318, 5041.052118285654, 283.5520500862382, 283.3419411772844, 283.8002114087501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 711.4384, 1.545108, 1099.494, 732.628, 1.499583, 1098.28, 722.7393, 1.523487, 1100.509, 715.3344, 7.690371, 5497.993, 727.3438, 1.5108, 1099.933, 718.4453, 7.655552, 5499.86, 99.95769, 99.89192, 100.0, 99.96629, 99.99249, 100.0
42671.5028, 59.97608595199124, 59.97667510586744, 59.97463730815004, 17.904093457724, 17.919318423387928, 17.910576851834616, 0.9999996106065808, 0.9999984408420706, 0.999999758727354, 5033.536830608597, 5042.608528860837, 5036.450260668841, 90.61896750956566, 11.054258332743984, 6.643385281765404, 5041.900889819676, 5049.9512702252305, 5044.866399284841, 283.5861992957878, 283.4017048432484, 283.92131935482183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 711.1229, 1.546178, 1099.338, 729.4957, 1.507504, 1099.553, 726.777, 1.513731, 1100.16, 720.8299, 7.630431, 5500.401, 721.2971, 1.526141, 1100.342, 712.2026, 7.71708, 5495.912, 99.97599, 99.97964, 100.0, 100.0, 100.0, 99.92426
42673.87204, 59.970452187759875, 59.97156826363413, 59.9700154669918, 17.898484748235152, 17.92456924088485, 17.902054667193703, 0.9999990821578212, 0.9999964646906178, 0.9999999671509915, 5034.652130031287, 5042.644446136823, 5040.959518278435, 91.07506431660295, 12.911087888304564, 2.949158427241855, 5038.77574695543, 5038.747303544694, 5043.42843800874, 283.6153936528767, 283.4012092144568, 283.7733003569635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 709.9006, 1.549034, 1099.558, 729.4957, 1.507688, 1099.531, 726.7188, 1.513547, 1099.823, 720.8299, 7.630615, 5500.342, 727.6871, 1.511896, 1099.717, 712.1628, 7.71708, 5495.971, 99.93405, 99.97184, 100.0, 100.0, 99.989, 99.92525
42676.20940000001, 59.96753529681789, 59.97022846286035, 59.976239577271386, 17.87526519118509, 17.918286332583666, 17.8959576351155, 0.999999511968677, 0.9999943495913044, 0.9999996833194411, 5033.944057279401, 5037.828730221328, 5035.978664610728, 96.99876759380487, 17.926109354967593, 3.9511491854709675, 5034.680671386291, 5042.094862000107, 5044.657592940593, 283.7219654635916, 283.36354525063393, 283.86398459344497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.5919, 1.55992, 1097.537, 723.0364, 1.522055, 1100.447, 733.0082, 1.498821, 1098.673, 727.0632, 7.561666, 5497.659, 734.0009, 1.496008, 1098.051, 705.8008, 7.774946, 5487.867, 99.79422, 100.0, 99.87793, 99.96016, 99.80299, 99.77369
42678.524240000006, 59.97486595707955, 59.97404534209382, 59.96821629174443, 17.91325630307036, 17.959478038580542, 17.90632331293886, 0.9999993382874329, 0.9999980602718805, 0.9999986618685935, 5037.893712889609, 5040.457024191249, 5041.985253984232, 88.66008915368934, 10.025122529473265, 7.0833109434212815, 5037.39735126125, 5039.773906785345, 5040.55041634922, 283.47164472435674, 283.2310100428557, 283.6278470309636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 710.1569, 1.547963, 1099.415, 729.5151, 1.506951, 1099.433, 726.6411, 1.513363, 1099.502, 720.8299, 7.630248, 5500.23, 727.8207, 1.511713, 1099.351, 712.1628, 7.717263, 5496.025, 99.94543, 99.92294, 99.95331, 100.0, 99.98309, 99.92535
42680.860080000006, 59.97198227693285, 59.97444015156195, 59.97558098200635, 17.90668896191988, 17.92561575837511, 17.901331525632553, 0.9999995112013742, 0.9999979754501513, 0.9999997797882545, 5035.276955685858, 5035.640796972939, 5036.64372948184, 88.72995006316069, 10.240430452297687, 4.191917091300638, 5040.156998765527, 5041.783023240828, 5040.58620608558, 283.5955875557881, 283.56476519299775, 283.97554412502194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 0), 5500.0, 720.0, 703.6313, 1.558493, 1097.127, 723.0364, 1.521687, 1100.462, 733.1441, 1.498821, 1097.845, 720.8104, 7.633557, 5500.178, 726.0467, 1.514818, 1099.861, 714.9462, 7.690528, 5499.068, 99.73744, 99.98871, 99.80265, 100.0, 100.0, 99.97337
