TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42697.48676000001, 59.977228326977226, 59.976790093853054, 59.98267583117532, 12.835851179124058, 12.825945399529882, 12.836509045247372, 0.9999937682326357, 0.9999975895351769, 0.9999930863596852, 3595.2265560981104, 3598.4516260678056, 3590.237861560806, 48.55731926770193, -9.603123414622928, -9.106214752858023, 3593.7116272058197, 3593.3736580588816, 3595.709684931461, 283.4442950930423, 283.3253930905304, 283.59514755030773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.9597, 1.547606, 1098.888, 729.5151, 1.506951, 1099.079, 726.8353, 1.51281, 1100.072, 720.8104, 7.630615, 5500.336, 726.6571, 1.512261, 1099.894, 711.8646, 1.544651, 1099.287, 99.9416, 99.96374, 100.0, 100.0, 99.98309, 99.93379
42699.796760000005, 59.98230198904412, 59.98330880379641, 59.97928291418602, 12.83984722233729, 12.84095927360623, 12.82180246067191, 0.9999912888935065, 0.999996620284271, 0.9999901495149075, 3591.369457090505, 3591.24019522718, 3592.7127983521314, 51.00534559580149, -8.946005262008157, -12.248926373852328, 3585.1725223044546, 3590.0623022828436, 3596.549398121832, 283.4045750211684, 283.3341114276599, 283.7002403892921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 707.6334, 1.552425, 1098.26, 725.2738, 1.517266, 1100.515, 731.7465, 1.500662, 1098.646, 727.84, 7.571595, 5498.35, 733.8101, 1.496555, 1098.259, 705.3833, 1.556371, 1097.31, 99.84722, 100.0, 99.87555, 99.99504, 99.84944, 99.75404
42702.166800000006, 59.98079330887055, 59.982815239236615, 59.982338271883414, 12.837287366335557, 12.823906438337923, 12.817071372471856, 0.9999958524355043, 0.9999956317070461, 0.9999939483663216, 3594.82428764012, 3592.436518881279, 3601.7173209264465, 48.089863155695184, -8.566301147828199, -13.15962131306776, 3597.696706728676, 3595.043448010974, 3596.701240384492, 283.36699167116353, 283.2339927109719, 283.7684333964348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.7231, 1.549034, 1099.248, 729.34, 1.507319, 1099.531, 726.6605, 1.513179, 1100.01, 720.8104, 7.630799, 5500.453, 727.4201, 1.511165, 1099.855, 711.5266, 1.545017, 1099.308, 99.92885, 99.95594, 99.99947, 100.0, 99.9567, 99.89861
42704.4702, 59.98114257023669, 59.98461061004277, 59.98373708639609, 12.852305156039272, 12.849923101753555, 12.803845337735591, 0.9999937061487634, 0.9999978303855694, 0.9999916218219258, 3591.9990020633486, 3591.5078952749614, 3594.4418063969883, 48.998593463886436, -10.059461144083116, -12.95889969813652, 3591.2537943816264, 3594.9084111442407, 3593.518648889012, 283.432194821002, 283.23257549928707, 283.80329051781666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.8481, 1.559385, 1097.605, 723.231, 1.522055, 1100.523, 726.6605, 1.513915, 1100.094, 720.8104, 7.630615, 5500.394, 727.2675, 1.511165, 1099.639, 711.6061, 1.544834, 1099.451, 99.78084, 100.0, 99.98937, 100.0, 99.96581, 99.8917
42706.80184, 59.98278106827403, 59.985093080652746, 59.98298044496864, 12.831269855641844, 12.824229825747375, 12.833085404386388, 0.9999934558674958, 0.9999965663499101, 0.9999947745455194, 3592.670944297827, 3590.0742716952445, 3597.3932832336154, 42.92463107305093, -9.92531703976806, -11.776349220066663, 3595.2690109496575, 3596.1718890607854, 3593.915864634588, 283.485063946567, 283.27698343202223, 283.72669693966003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 697.4409, 1.569558, 1094.491, 716.8301, 1.535317, 1100.516, 720.6429, 1.527536, 1100.484, 714.5383, 7.694416, 5498.051, 721.4306, 1.52541, 1100.21, 717.8886, 1.532382, 1100.286, 99.51392, 100.0, 100.0, 99.96103, 100.0, 100.0
42709.12112, 59.986377101301, 59.98354325612515, 59.98399603154596, 12.813621448656834, 12.843782383119175, 12.822026519986494, 0.9999961696405659, 0.9999978824630827, 0.9999943013883281, 3591.3935016367464, 3594.160217334972, 3594.712374155597, 48.02460769925756, -10.625988568062212, -12.108437665544216, 3597.9862839711695, 3584.8378010846595, 3596.6313784449558, 283.46691691407614, 283.3555311726371, 283.6535018143932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.7299, 1.559028, 1097.192, 723.2893, 1.521502, 1100.782, 726.7964, 1.513547, 1100.077, 720.8104, 7.630799, 5500.283, 727.4964, 1.511713, 1099.939, 712.978, 1.542454, 1099.839, 99.76469, 100.0, 99.9861, 100.0, 99.99306, 99.97757
42711.49676, 59.98589469444732, 59.98387867471976, 59.98390523828547, 12.83610034683767, 12.844577926208466, 12.828545676151148, 0.999994853074585, 0.9999985557602465, 0.9999969077559695, 3593.5293486500545, 3591.594042141762, 3594.108189726665, 46.89909190887306, -8.968209811022774, -9.322272814267762, 3593.2298563820214, 3594.4909673347847, 3593.9748603786516, 283.5441668584962, 283.32878479017967, 283.6838561112077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.6707, 1.559564, 1096.777, 723.0364, 1.521871, 1099.759, 726.7382, 1.51281, 1099.526, 721.3736, 7.618848, 5500.252, 718.8365, 1.530889, 1100.149, 721.8649, 1.523409, 1100.345, 99.77085, 100.0, 99.99955, 100.0, 100.0, 100.0
42713.775760000004, 59.98780721566458, 59.98414489611931, 59.986194607579314, 12.831213206513912, 12.851234420252657, 12.828595054089945, 0.999995590810249, 0.9999981406538638, 0.9999950234599032, 3593.995445849185, 3595.760273717983, 3593.5364780348564, 49.8336563835212, -13.455501391642315, -11.825889394906199, 3589.7759819110756, 3595.602572289044, 3597.220689667786, 283.38327210833677, 283.28522000105824, 283.7194628311078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.8414, 1.549569, 1098.7, 727.6668, 1.511003, 1099.774, 730.0188, 1.506736, 1099.114, 722.7911, 7.609471, 5500.293, 721.1445, 1.525776, 1100.193, 718.0079, 1.532382, 1100.021, 99.88039, 99.97076, 99.91803, 100.0, 100.0, 100.0
42716.07796, 59.990264307864045, 59.984733501224824, 59.9884125588265, 12.843239265923778, 12.861240447490644, 12.830768888905087, 0.9999934041651023, 0.9999974429525245, 0.9999917114382472, 3586.891260143831, 3595.664706186066, 3593.646676102554, 43.936730503160504, -11.267150311022306, -10.867323244553972, 3595.321697642068, 3595.0713263160424, 3596.3128734881657, 283.41525330976725, 283.37910315761604, 283.7440968878331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 706.9631, 1.552246, 1098.391, 728.017, 1.510266, 1099.256, 726.777, 1.513547, 1100.01, 720.8104, 7.630615, 5500.342, 721.259, 1.525593, 1100.162, 724.3301, 1.518831, 1100.038, 99.84962, 99.96771, 99.98405, 100.0, 100.0, 100.0
42718.425160000006, 59.98435830479794, 59.98782706963257, 59.98923368645293, 12.830507841215015, 12.834509971583273, 12.836636174249618, 0.9999946627462596, 0.9999957385415654, 0.9999950594007907, 3596.7188281203016, 3597.033257841208, 3593.296665106461, 44.27471470344352, -11.939709801765957, -10.614928631510793, 3591.421928530588, 3598.6156052135225, 3595.623614307539, 283.60564025669436, 283.30888544146234, 283.7537281110756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.0516, 1.536541, 1100.193, 735.6047, 1.492215, 1097.601, 720.5652, 1.52772, 1100.297, 714.5383, 7.694967, 5497.881, 727.649, 1.5108, 1099.868, 730.2548, 1.504182, 1099.255, 100.0, 99.78051, 100.0, 99.96506, 99.98659, 99.90307
42720.730480000006, 59.987612798117105, 59.9874991986286, 59.98565688083013, 12.818890082971638, 12.85321002475766, 12.82885483397575, 0.9999955964425421, 0.9999945726607712, 0.9999959250999328, 3592.0746397590083, 3595.8618124756376, 3598.153886291149, 42.80504719857777, -10.481836209368112, -9.74679068342357, 3594.4908577082488, 3597.817789043313, 3593.857586621959, 283.5823678751192, 283.4032133282332, 283.6661017315533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 710.0583, 1.54832, 1099.295, 729.3984, 1.507319, 1099.549, 726.777, 1.513363, 1099.765, 720.8299, 7.630615, 5500.453, 721.2971, 1.52541, 1100.367, 724.0717, 1.519381, 1100.266, 99.92681, 99.95764, 100.0, 100.0, 100.0, 99.99237
42723.069, 59.989627846367306, 59.98593492528382, 59.98793800764903, 12.816391964351897, 12.870891326331336, 12.835773706116663, 0.9999947214533402, 0.9999952397541936, 0.9999935633346764, 3595.9510723361623, 3595.493334058945, 3598.6031240519605, 48.13648144586455, -10.42126510745834, -13.26043105208953, 3595.5088301891883, 3595.5207973270294, 3594.558846685406, 283.4843904850254, 283.3598758513234, 283.70152209737194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.9794, 1.548142, 1099.41, 729.2038, 1.507872, 1099.701, 726.8159, 1.513547, 1100.179, 720.8104, 7.630799, 5500.335, 727.4964, 1.511348, 1099.877, 724.0916, 1.519014, 1100.067, 99.94497, 99.96128, 99.99546, 100.0, 99.96737, 100.0
42725.43808, 59.987890401051224, 59.984435618217496, 59.98594077166152, 12.838485679607558, 12.851543988849329, 12.840877009759879, 0.9999945255994702, 0.9999983887939268, 0.9999950392175675, 3594.94064077221, 3602.3391478622557, 3593.8435463748838, 50.5444541241186, -10.496802351061206, -9.639271488570202, 3596.422282844762, 3595.5851741083657, 3592.2073779691204, 283.4736767007347, 283.4574030204316, 283.6882972680869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.7299, 1.559564, 1097.552, 723.2504, 1.522239, 1100.591, 733.0471, 1.498821, 1098.646, 727.0049, 7.560931, 5496.538, 733.772, 1.496921, 1098.121, 719.1213, 1.527987, 1100.019, 99.77469, 100.0, 99.87555, 99.93564, 99.82781, 100.0
42727.80896, 59.98182318716267, 59.984474482165076, 59.98278418018226, 12.840852762190428, 12.845078824210878, 12.817087817475846, 0.9999951561890442, 0.999996710701597, 0.9999941720126337, 3592.695843594109, 3596.1638154959473, 3591.862094811194, 48.72953214705126, -10.527499653999712, -11.293427418960391, 3590.6109231572486, 3600.699729591968, 3595.9982444537786, 283.46291078431005, 283.41965592477385, 283.6506874116489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.9203, 1.548855, 1099.243, 729.554, 1.506767, 1099.444, 726.7964, 1.513179, 1100.041, 720.8104, 7.630799, 5500.283, 731.6165, 1.501669, 1098.061, 724.0916, 1.519014, 1100.253, 99.95635, 99.98548, 100.0, 100.0, 99.9126, 100.0
42730.1212, 59.97781820923907, 59.98107123191499, 59.9790890594213, 12.82695955704475, 12.834823461378422, 12.81730695429561, 0.9999912819786055, 0.9999955569771691, 0.9999931283135907, 3593.4715394045934, 3590.8472594053205, 3591.3037979304713, 49.349321129251166, -9.570188684898028, -15.092024107651923, 3593.6434603074326, 3590.3577869517976, 3589.7443586993795, 283.6478842778936, 283.38181485536904, 283.6620650301094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 702.7244, 1.56117, 1096.77, 721.2854, 1.527028, 1100.553, 723.2635, 1.521094, 1100.249, 716.5966, 7.678236, 5498.631, 739.8568, 1.479389, 1094.817, 730.4734, 1.504548, 1098.856, 99.71303, 100.0, 100.0, 99.97371, 99.52741, 99.94132
42732.457760000005, 59.98016780532786, 59.97926431639069, 59.974610604794755, 12.844364127213497, 12.849912873809544, 12.833632138518153, 0.9999939991840617, 0.9999947785454699, 0.9999959029193235, 3594.8119801233324, 3587.585759237438, 3596.712250488624, 49.09780061235119, -9.453027609741525, -15.484401551008204, 3596.3248456211445, 3597.4181182189645, 3595.7495111637286, 283.4861201567066, 283.3092092023751, 283.7183079098979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 701.4232, 1.563133, 1096.757, 722.4333, 1.523344, 1100.345, 726.7964, 1.513363, 1099.89, 720.8104, 7.630799, 5500.283, 733.8101, 1.49619, 1098.224, 724.2307, 1.519381, 1100.18, 99.68086, 100.0, 100.0, 100.0, 99.83712, 100.0
42734.86308, 59.97358825073871, 59.97787615444469, 59.973519839091175, 12.830635587137959, 12.851399353986114, 12.833171062274417, 0.9999913746132784, 0.9999990681048174, 0.9999903290696891, 3591.6672299932798, 3592.420819757059, 3593.643615488187, 51.41567930495387, -7.08674625840581, -13.461762619696401, 3593.437092526418, 3599.4016276054763, 3590.7407981384013, 283.43864166467245, 283.34702321433093, 283.7446879591274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.7299, 1.559207, 1097.207, 723.1531, 1.521687, 1100.458, 726.8159, 1.51281, 1100.005, 720.791, 7.630799, 5500.225, 734.0963, 1.495825, 1098.106, 730.3939, 1.504731, 1099.181, 99.72947, 99.99128, 99.97165, 100.0, 99.85505, 99.89223
42737.266760000006, 59.9775061214253, 59.978820375070235, 59.97667915390773, 12.840625079979597, 12.846336490653226, 12.83293979511505, 0.999994281644628, 0.9999960156003385, 0.999994604194656, 3598.318954620403, 3594.4144054457424, 3587.743431060147, 50.153561514325474, -6.379906581536034, -13.986099294365886, 3590.379311952487, 3594.508347444876, 3594.0483582862985, 283.7374272354848, 283.37345251763855, 283.6132574765093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.9006, 1.547963, 1098.84, 729.4762, 1.506398, 1098.9, 733.0471, 1.498085, 1098.089, 728.306, 7.564976, 5498.568, 727.649, 1.511531, 1099.899, 736.736, 1.488067, 1096.802, 99.92315, 99.95188, 99.84317, 99.96498, 99.98942, 99.70251
42739.53964, 59.97682075609406, 59.96287889952626, 59.9750622315396, 12.843038567100844, 12.828580191942756, 12.824996413403284, 0.9999957660994222, 0.9999977414183961, 0.9999952072813129, 3593.5091513286598, 3598.9000913712653, 3589.868810030648, 50.297978128903196, -6.070027117323434, -12.712273624305936, 3593.481585094033, 3594.75632433143, 3594.568765967381, 283.56377627022675, 283.3121651951082, 283.86831922241225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.4144, 1.559385, 1097.134, 723.2699, 1.521502, 1100.292, 726.6799, 1.513915, 1100.153, 720.8104, 7.630431, 5500.283, 734.02, 1.495825, 1098.036, 730.5927, 1.501801, 1098.687, 99.76992, 100.0, 99.95896, 100.0, 99.8475, 99.85909
42741.916240000006, 59.976034030658354, 59.9775371044985, 59.97681635527461, 12.811477643604377, 12.83052235271418, 12.830230203285582, 0.9999911752434557, 0.9999943774715719, 0.9999938688956695, 3593.0796547339523, 3591.369341293553, 3592.810241952837, 43.95363249281945, -10.828096722066846, -12.538153769620521, 3589.566497992538, 3587.9541337871, 3594.3594243265165, 283.4320589024862, 283.422644229011, 283.75535450727244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 710.1174, 1.548142, 1099.268, 729.3984, 1.507504, 1099.677, 726.8353, 1.513547, 1100.086, 720.325, 7.635763, 5500.185, 725.7988, 1.516827, 1100.167, 740.2152, 1.478911, 1094.316, 99.9159, 99.95071, 99.97428, 100.0, 100.0, 99.51968
42744.368720000006, 59.97736627276128, 59.97873910893456, 59.97969634497524, 12.83937940578982, 12.85674572690362, 12.825040942539426, 0.9999955219852259, 0.9999959402125017, 0.9999950787734107, 3594.335921583485, 3592.004242883725, 3596.067178128591, 45.034443133039986, -9.828881716522915, -18.324758279469734, 3592.407568172878, 3597.613044296864, 3594.906450413666, 283.540200466277, 283.34637577855057, 283.8524272919072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.2487, 1.537791, 1100.238, 733.8732, 1.498478, 1098.768, 723.7294, 1.519069, 1100.612, 718.655, 7.649002, 5500.353, 727.4964, 1.5108, 1099.717, 736.9348, 1.488067, 1096.824, 100.0, 99.88658, 100.0, 100.0, 99.93706, 99.72019
42746.75176000001, 59.98628287292107, 59.98094644377166, 59.982623716530235, 12.835801376345383, 12.839984275622188, 12.806176776872132, 0.9999912978902339, 0.9999946995791837, 0.9999954766607586, 3591.897211041508, 3594.5961930107424, 3598.8768912162304, 44.125567056705904, -11.081873960713892, -11.276378405853393, 3598.3207751209143, 3589.6824067552493, 3594.471378470221, 283.69467742977423, 283.30154699717156, 283.82768122215447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.94, 1.548142, 1099.557, 729.4373, 1.507872, 1099.903, 726.8547, 1.513731, 1100.202, 720.8299, 7.630431, 5500.289, 721.2399, 1.525045, 1100.132, 737.074, 1.488433, 1096.6, 99.95837, 99.93075, 100.0, 100.0, 100.0, 99.70793
42749.051360000005, 59.99040731784375, 59.989321527384014, 59.991064350323946, 12.829274878732612, 12.825454925393585, 12.827666494002356, 0.9999951917114953, 0.9999959305759707, 0.9999927912012285, 3592.1199255572583, 3595.5582256826756, 3589.849749951588, 50.421103845237496, -11.573472018532357, -10.646493308933032, 3594.209524342908, 3596.8824535892645, 3594.996418518635, 283.6563562819763, 283.4789473270493, 283.84696947031887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.7693, 1.559564, 1097.212, 723.1531, 1.521134, 1100.16, 732.9306, 1.498453, 1098.57, 726.2671, 7.546406, 5498.922, 714.907, 1.538194, 1099.714, 730.8313, 1.503999, 1099.299, 99.77515, 100.0, 99.86858, 99.95158, 100.0, 99.93483
42751.36752000001, 59.98842203198746, 59.9944119661452, 59.99735242940863, 12.824190191445693, 12.844306961569133, 12.810700162216785, 0.999993503110468, 0.9999943588901997, 0.9999970693521048, 3590.450504158764, 3599.3268688488743, 3591.5145683474543, 45.263993204706935, -10.76755509417626, -11.722771846584237, 3595.998246765976, 3593.252544541026, 3595.500950680318, 283.54948046977546, 283.4512701085829, 283.80561418041015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 710.1766, 1.54832, 1099.26, 729.2038, 1.507319, 1099.249, 726.8935, 1.513915, 1099.88, 720.8299, 7.630431, 5500.284, 721.278, 1.525593, 1100.145, 736.8752, 1.488433, 1097.005, 99.93132, 99.95071, 100.0, 100.0, 100.0, 99.72319
42753.82308, 59.995425485645534, 59.996894995576035, 59.998077574064524, 12.832727491746788, 12.845072298828345, 12.841188551270138, 0.9999952438940422, 0.9999963522056595, 0.9999953876612407, 3594.2436730796308, 3594.564974424754, 3591.346765734374, 45.173421182118204, -13.3776059010454, -11.44565760335297, 3593.1102258941723, 3590.9133781975515, 3596.663764560496, 283.5069503234958, 283.35507842562, 283.7128951057546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.7693, 1.55885, 1097.117, 729.4567, 1.506767, 1099.411, 726.7576, 1.513363, 1099.792, 720.8299, 7.630431, 5500.343, 721.2971, 1.52541, 1100.37, 730.6722, 1.506745, 1099.474, 99.77378, 99.94505, 100.0, 100.0, 100.0, 99.92778
42756.132600000004, 59.997552634169125, 59.99773868889963, 60.00091406160717, 12.844763740155699, 12.838711571745938, 12.811126926164818, 0.9999936133052354, 0.9999947657312839, 0.9999932274476059, 3596.5291091552713, 3602.2954341827217, 3593.064268559041, 45.41711631534133, -7.561554623908023, -10.165410453043137, 3595.506769980131, 3596.738542151111, 3593.6201734094043, 283.53584502945114, 283.39783640192434, 283.6942138280823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 697.4211, 1.569022, 1094.511, 735.702, 1.491847, 1097.477, 720.4875, 1.5268, 1100.748, 714.9849, 7.684487, 5498.937, 725.7988, 1.516096, 1100.254, 727.6304, 1.510774, 1099.731, 99.52253, 99.76921, 100.0, 99.97572, 100.0, 99.96271
42758.47088, 59.99903374631179, 59.997828813198005, 59.99985993997012, 12.84214511297638, 12.851393388371784, 12.819807178643634, 0.9999933168749118, 0.9999951773471599, 0.9999949491044972, 3596.978984960046, 3597.3068427963694, 3591.720820448923, 46.1805165213226, -14.26559647824115, -12.476736256352297, 3590.2683824194783, 3598.274752231338, 3597.4451005487854, 283.60504163220713, 283.2973473041947, 283.715120280779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 703.8481, 1.559385, 1096.975, 729.4178, 1.507319, 1099.308, 726.6605, 1.513547, 1100.224, 720.8104, 7.630615, 5500.283, 726.5236, 1.512079, 1099.686, 724.1512, 1.519014, 1100.312, 99.72359, 99.9364, 100.0, 100.0, 99.9806, 100.0
42760.77644, 59.99728408653085, 59.99668665851375, 59.99922560946552, 12.847438672393137, 12.843095251087254, 12.820299786660762, 0.9999936610353992, 0.9999986820176283, 0.9999942643497831, 3593.1239365049205, 3591.1478907685914, 3596.0376807885505, 50.888006454917104, -5.992933385489778, -11.80802813770049, 3594.1635803704135, 3599.5509458844554, 3595.253498195368, 283.5596425124993, 283.3366916812752, 283.7833266999824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 705.8591, 1.555637, 1098.498, 726.052, 1.515792, 1100.096, 731.6494, 1.501766, 1098.335, 728.5779, 7.549347, 5498.979, 733.8101, 1.496373, 1098.027, 717.7693, 1.532931, 1100.459, 99.82363, 100.0, 99.92114, 99.95739, 99.83556, 100.0
42763.091360000006, 59.99719136504515, 59.99689222425906, 59.99797098139988, 12.840706858045616, 12.853399087528006, 12.837853021187946, 0.9999946718011493, 0.9999952196656009, 0.999993753722831, 3592.872477691422, 3594.914518866468, 3596.5176773271683, 48.01061152592786, -7.508640641455486, -13.19044546479131, 3590.295478229423, 3593.343183062753, 3596.7580775047472, 283.5614119322402, 283.2583511279661, 283.81351272681223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 704.7156, 1.55885, 1097.427, 729.4373, 1.506951, 1099.266, 726.777, 1.513731, 1099.684, 720.8104, 7.630431, 5500.342, 727.4201, 1.511713, 1099.739, 724.35, 1.519197, 1100.27, 99.76056, 99.94463, 99.96991, 100.0, 99.97483, 100.0
42765.43868000001, 59.99657092586855, 59.99941745807274, 59.995605770309986, 12.831320947645121, 12.856859008530998, 12.827151934184341, 0.999993566613072, 0.9999952735133113, 0.9999929242791817, 3592.0859203571404, 3596.2458687623857, 3593.1588891398305, 49.00698633608101, -8.011644967213215, -13.158321422619679, 3595.8412227772164, 3597.692233119004, 3593.526225309602, 283.6270513481378, 283.32093336983235, 283.7839968812724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 710.0977, 1.547963, 1099.21, 723.1531, 1.522055, 1100.122, 726.6605, 1.513731, 1100.099, 720.8104, 7.630615, 5500.171, 727.4583, 1.511713, 1099.72, 724.2307, 1.519564, 1100.291, 99.91452, 100.0, 99.96753, 100.0, 99.96892, 100.0
42767.832440000006, 59.99777603430261, 59.99758541766791, 59.997663073887644, 12.844137638396003, 12.82714749072318, 12.822883550393017, 0.9999938938045757, 0.9999965819324198, 0.9999954023206786, 3594.3722383867553, 3591.3283606068617, 3595.592345611524, 49.400273602532025, -13.716641029540597, -12.546701271096367, 3594.0203072149675, 3593.377437226738, 3595.6427585598094, 283.5993677512897, 283.399278580872, 283.68190238961836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.4656, 1.535649, 1100.041, 716.9663, 1.534212, 1100.127, 720.5652, 1.527536, 1100.401, 714.5383, 7.694416, 5498.104, 721.278, 1.525593, 1100.35, 730.2945, 1.504365, 1099.125, 100.0, 100.0, 100.0, 99.9621, 100.0, 99.91715
42770.14188, 59.99533930812073, 60.001540520979404, 60.00162141517747, 12.833059243607954, 12.855322476218161, 12.831670346693501, 0.9999951149723878, 0.9999961856668937, 0.9999932532676937, 3598.4948316319633, 3592.5962674519724, 3594.20621770777, 48.10321591018601, -9.135624319055978, -11.804621248382091, 3595.6502471018403, 3595.6220462153974, 3593.5436375817853, 283.56357094838046, 283.3219116788527, 283.702591973029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.8414, 1.548499, 1099.138, 722.978, 1.521318, 1100.404, 726.7576, 1.513179, 1100.148, 720.8104, 7.630799, 5500.171, 727.2294, 1.512261, 1100.005, 724.3898, 1.519564, 1100.262, 99.92022, 100.0, 100.0, 100.0, 99.97549, 100.0
42772.45152, 60.001034355082176, 59.99672090118447, 59.99359271172985, 12.840038135613423, 12.85041351167894, 12.834192729739618, 0.9999934280636007, 0.9999977849050539, 0.9999962561170201, 3595.426260445908, 3587.331646795503, 3594.374289769579, 44.86810447990308, -7.964184914769021, -12.070322734719639, 3596.913544561771, 3595.5774513670044, 3596.176508144813, 283.5852889382992, 283.27575267543284, 283.67113550037766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.3474, 1.536184, 1100.231, 723.1531, 1.521687, 1100.489, 726.8935, 1.513363, 1099.708, 721.2571, 7.620135, 5500.215, 719.1989, 1.529976, 1100.354, 720.3738, 1.527621, 1100.361, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
42774.818880000006, 59.99708265458783, 59.992353307683864, 59.99842422482379, 12.828416097360668, 12.859399429335165, 12.834000754211683, 0.9999943751407575, 0.9999976335248285, 0.9999938844119466, 3598.912137398686, 3599.968908553918, 3598.105656506585, 47.3864600509271, -10.053616356843577, -11.473533674546161, 3596.1520795782135, 3601.189971682124, 3594.096386249572, 283.4307656292483, 283.29979897992524, 283.6508736575272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 722.4392, 1.524584, 1100.315, 727.7252, 1.511003, 1099.771, 729.9606, 1.506184, 1099.764, 722.8688, 7.612964, 5500.245, 721.03, 1.525958, 1100.264, 724.3301, 1.519381, 1100.181, 100.0, 99.98539, 99.94146, 100.0, 100.0, 100.0
42777.12292, 60.00020005347652, 59.99384976697118, 60.00011967776869, 12.830952254964417, 12.862837109860887, 12.839749893249307, 0.9999924367230616, 0.9999971903133154, 0.9999951081714323, 3594.851011409683, 3595.867292717353, 3592.0855076187377, 50.234669382359016, -8.41195408632393, -13.455534556223483, 3589.963274678581, 3599.3557730684684, 3597.6878029095346, 283.5579011816194, 283.30034295790813, 283.64165779446466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 716.2685, 1.536006, 1100.288, 728.4451, 1.509714, 1099.398, 726.9517, 1.513179, 1099.818, 720.7716, 7.630615, 5500.171, 721.5641, 1.525045, 1100.199, 723.9723, 1.519197, 1100.291, 100.0, 99.93817, 100.0, 100.0, 100.0, 100.0
42779.47168, 59.99857001842212, 59.99913830862235, 59.99809620350665, 12.576044307416613, 12.718882134756413, 12.763022420131064, 0.9999922416231006, 0.9999965718190368, 0.9999948873449698, 3580.4302644611275, 3574.923768147881, 3558.157998579808, 48.69150437154099, -14.154381189982814, -11.81661758257269, 3592.5887879009524, 3597.23201222348, 3599.973210561064, 283.649040242331, 283.37531886274235, 283.65260781108606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 628.0251, 1.652724, 949.44, 729.4567, 1.506951, 1099.464, 726.7964, 1.513179, 1099.802, 720.791, 7.630248, 5500.336, 721.3734, 1.525228, 1100.466, 724.2307, 1.519564, 1100.506, 86.31152, 99.91654, 100.0, 100.0, 100.0, 100.0
42781.924000000006, 60.00231630325575, 60.00042618099036, 60.00099722709681, 12.829723185418883, 12.840760610564809, 12.810206905878323, 0.9999957173443061, 0.9999971283892762, 0.9999953789033607, 3554.4131119955064, 3557.8905350050586, 3545.3098677376834, 46.17775499306049, -13.719963942422055, -12.533820962511072, 3515.209995246135, 3517.4468282616344, 3499.9235236953796, 283.52370991535696, 283.3390482513164, 283.76538471072905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.0726, 1.549926, 1098.884, 307.8556, 1.686727, 689.3303, 726.6217, 1.513915, 1100.049, 720.9269, 7.629144, 5500.457, 721.2399, 1.52541, 1100.372, 724.0717, 1.519014, 1100.341, 99.88718, 62.66551, 99.95049, 100.0, 100.0, 100.0
42784.39544, 60.008387049154074, 60.00349342801287, 60.0029961016967, 9.826088865745016, 9.690228585552775, 9.564509278861518, 0.9999454139434472, 0.9999687985344339, 0.9999713711239998, 2531.233743040483, 2578.65196396723, 2664.6724844657147, 19.43456995646948, -22.456144468670345, -19.235514589117656, 2917.1552506825115, 2992.679047700999, 3053.4216932321974, 283.5905263165822, 283.17110401207105, 283.7150533220825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 709.25, 1.549569, 1098.959, 726.3049, 1.514503, 1099.833, 721.827, 1.524591, 1100.569, 669.3124, 8.128149, 5050.185, 721.278, 1.525593, 1100.365, 724.2903, 1.519197, 1100.24, 99.91119, 100.0, 100.0, 95.68752, 100.0, 100.0
42786.790400000005, 59.99961596057639, 60.00251884856443, 59.99817101924417, 12.817993289033296, 12.829627748210166, 12.823660275688008, 0.999995769129568, 0.9999964464271154, 0.9999951517169642, 3568.0176824399227, 3550.5154924414505, 3559.442890306209, 47.73285999656812, -9.845563327683294, -15.013485927732063, 3601.284318419257, 3592.6279654173077, 3592.9060154137164, 283.59122747134836, 283.2400839636347, 283.7655648823308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 708.8163, 1.55064, 1098.807, 726.1688, 1.514687, 1100.174, 723.4576, 1.52091, 1100.304, 720.5775, 7.631718, 5500.222, 250.7996, 1.687582, 564.8147, 724.2108, 1.519381, 1100.228, 99.90082, 99.98292, 100.0, 100.0, 40.14924, 100.0
42789.06872, 60.006312206293465, 60.00547634625807, 60.00362253824951, 12.830244192464724, 12.849884416425887, 12.842425660959135, 0.9999911097665519, 0.9999976051413266, 0.9999952930532748, 3594.322832295807, 3594.2934398207044, 3595.067139950369, 47.715527834781085, -8.250073098443181, -8.433619935076877, 3589.190918958588, 3589.9857412392766, 3598.877616653757, 283.5027542283224, 283.3312275097699, 283.75224725110655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 708.7769, 1.550105, 1098.945, 726.4217, 1.514319, 1099.988, 722.9335, 1.523671, 1100.472, 720.8104, 7.630431, 5500.219, 717.4822, 1.53235, 1100.041, 815.8036, 1.121461, 1098.287, 99.88423, 99.99752, 100.0, 100.0, 100.0, 93.91041
42791.415720000005, 60.00691296839986, 60.007395440130225, 60.00100702775637, 12.82827860685653, 12.836230126665598, 12.81196139529394, 0.9999941657410361, 0.999996395942296, 0.999994281715761, 3591.278085838103, 3592.7369529071852, 3593.707888087838, 46.79978248142913, -12.877143183328826, -10.096455221024371, 3595.0115717415238, 3591.1911841923297, 3593.5877768801815, 283.5586717333298, 283.4149202818111, 283.6335844453122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 705.5831, 1.557243, 1097.694, 731.519, 1.502346, 1098.659, 717.2846, 1.534899, 1100.399, 714.3246, 7.696806, 5497.809, 724.597, 1.517009, 1100.32, 729.2806, 1.507661, 1099.602, 99.75481, 99.87231, 100.0, 99.95876, 99.96818, 99.94782
42793.78016, 60.002742365395115, 60.001625941337416, 60.007631241822814, 12.834486025461683, 12.857556895915089, 12.82240167503493, 0.9999942089463881, 0.9999971294994509, 0.9999957837402419, 3591.692801703588, 3599.160065514304, 3595.4610168001536, 47.55395408589709, -7.348508712104831, -11.508342213058313, 3594.7130833159617, 3591.9168199026926, 3599.3772495507437, 283.47191990444725, 283.2934309817553, 283.74150148344137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 708.6783, 1.550819, 1098.615, 726.694, 1.513214, 1099.893, 723.2247, 1.521646, 1100.552, 720.558, 7.633005, 5500.098, 718.3024, 1.531254, 1099.955, 723.0776, 1.521761, 1100.274, 99.87265, 100.0, 100.0, 100.0, 100.0, 100.0
42796.216120000005, 60.005916632339016, 60.00309893056858, 60.00475188635229, 12.818492993912841, 12.843296888809654, 12.819019601126643, 0.9999949548714612, 0.9999981591528805, 0.9999936362689743, 3591.930442214246, 3593.6898276518054, 3593.2970212481105, 44.24641862118301, -11.277093710959775, -10.159655665308264, 3595.912688178565, 3593.221827251058, 3594.3220358288168, 283.55843346487933, 283.32284323028694, 283.7699674563193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 702.3893, 1.560991, 1097.024, 732.9782, 1.498294, 1098.809, 723.2052, 1.522382, 1100.62, 720.5775, 7.633189, 5500.27, 724.9022, 1.517192, 1100.068, 729.4396, 1.507478, 1099.584, 99.72805, 99.84892, 100.0, 100.0, 99.95978, 99.94823
42798.490040000004, 60.00214619918227, 60.000734076399254, 60.00507607069719, 12.842323356250485, 12.826984493048696, 12.833262989725602, 0.9999926725723077, 0.9999982577694801, 0.9999957388957237, 3597.216022391798, 3589.8426837662323, 3588.6439312601415, 50.74859375519645, -10.97575322632116, -13.709462457109566, 3594.1569895281345, 3597.303257994721, 3593.447558015964, 283.65904334150054, 283.3255839933649, 283.7671863711869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 696.0214, 1.571521, 1094.25, 739.5347, 1.481532, 1096.214, 729.5529, 1.507288, 1099.817, 728.5196, 7.565527, 5498.901, 731.0443, 1.502582, 1098.585, 735.4238, 1.492462, 1097.792, 99.47589, 99.58855, 99.98197, 99.97861, 99.85897, 99.7979
42800.8974, 60.00604317146942, 60.00442766586902, 60.00756452938828, 12.820582207417857, 12.832806829416194, 12.834927793737343, 0.9999934070365928, 0.9999971029718061, 0.999995859468283, 3591.4913440726637, 3597.697957121372, 3593.8784507254095, 42.17804125889529, -10.68821166589322, -13.14819625995915, 3593.133305337329, 3591.7429464206625, 3591.477555289307, 283.6305216003373, 283.4257369791722, 283.78704919803204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 702.3301, 1.561705, 1096.594, 733.0366, 1.499215, 1099.021, 722.9529, 1.522198, 1100.463, 720.5969, 7.632638, 5500.27, 724.8259, 1.517192, 1099.721, 729.2806, 1.507478, 1099.311, 99.68897, 99.85426, 100.0, 100.0, 99.99891, 99.93597
42803.231120000004, 60.005275878221724, 60.005475382103334, 60.005122174800185, 12.847715277346293, 12.834548964481295, 12.820639914702616, 0.9999931879685301, 0.999995103618016, 0.9999941104363357, 3593.422029045938, 3596.4405265969285, 3594.6927408654, 47.10859164297517, -7.961203862509706, -12.00696939666443, 3597.9131395840195, 3593.2171352068767, 3595.9463042177345, 283.54831214271934, 283.3977962725882, 283.8289167927062, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 702.3893, 1.561705, 1097.108, 731.6552, 1.501978, 1099.058, 720.9728, 1.527904, 1100.77, 717.0433, 7.66941, 5498.77, 719.7139, 1.528698, 1099.925, 722.68, 1.521944, 1100.392, 99.73568, 99.9239, 100.0, 99.98405, 99.99179, 100.0
42805.54112, 60.002265126425215, 59.997746995989694, 60.00232369482393, 12.81234675408805, 12.821480807642175, 12.8141599254442, 0.9999953146773236, 0.9999944985374744, 0.9999955355043783, 3593.124469847923, 3600.418904113945, 3595.760598365729, 43.12969822507307, -9.747311674504544, -14.121043877145553, 3595.28083623371, 3590.2575492219116, 3593.5227036403053, 283.6546116615918, 283.42447310250077, 283.7744961386368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 705.7999, 1.556708, 1097.806, 731.0715, 1.50253, 1099.01, 722.6035, 1.52275, 1100.33, 720.5192, 7.633005, 5500.321, 724.7878, 1.517923, 1100.146, 729.0618, 1.507844, 1099.551, 99.7991, 99.90861, 100.0, 100.0, 99.97926, 99.95781
42807.803960000005, 60.00335444094285, 60.000662730210834, 59.9981013075226, 12.814340616228534, 12.829038732653162, 12.837174573644004, 0.9999952868148008, 0.9999969918108741, 0.9999919220268526, 3595.238903593201, 3597.918977592766, 3595.3858767644033, 45.792349673076615, -8.28498130700973, -10.154092848689345, 3599.507811108335, 3597.2624646722315, 3591.98706988155, 283.5918392400764, 283.34142792489536, 283.68818915586604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 708.1657, 1.550997, 1099.202, 726.694, 1.51395, 1100.251, 723.2635, 1.52183, 1100.61, 720.558, 7.633373, 5500.38, 718.6266, 1.531254, 1100.054, 722.9981, 1.521761, 1100.257, 99.92608, 100.0, 100.0, 100.0, 100.0, 100.0
42810.196200000006, 59.999935789315174, 59.997404148070146, 59.99831129623603, 12.816589505304801, 12.835262867106668, 12.822975063526712, 0.999995956029279, 0.9999969869818099, 0.999992156059636, 3596.8883917549647, 3597.3739296955036, 3592.0653838177263, 50.57868604352393, -5.254863555338943, -12.899574931991424, 3593.2447923977356, 3595.7061724701703, 3594.1848568497376, 283.6089126947151, 283.33696421559404, 283.8317403649701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 715.1644, 1.539218, 1100.41, 720.4683, 1.527765, 1100.868, 729.5141, 1.507288, 1099.591, 728.306, 7.547141, 5498.393, 712.2175, 1.54349, 1099.307, 716.5168, 1.535129, 1100.048, 100.0, 100.0, 99.94591, 99.95632, 99.94499, 100.0
42812.6076, 60.00315661395845, 60.002778661407376, 60.00038669281624, 12.825957685540716, 12.847639424262855, 12.82350940003242, 0.9999934877628182, 0.9999982103593551, 0.9999959298713614, 3596.655608755427, 3593.0326815064236, 3592.1141202835256, 45.01646757580579, -8.350371958102187, -11.714893998951814, 3595.489929955982, 3592.360992004549, 3596.4797237834787, 283.55769419071214, 283.30943076530673, 283.8405882967881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 0 1 1), 5500.0, 720.0, 708.5994, 1.550819, 1098.897, 726.6746, 1.51395, 1100.322, 723.0887, 1.521278, 1100.499, 720.558, 7.633189, 5500.323, 718.6075, 1.531072, 1100.214, 722.8589, 1.521578, 1100.051, 99.89742, 100.0, 100.0, 100.0, 100.0, 100.0
