TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42960.66928, 60.00379857835508, 60.004392291175854, 60.005953207109464, 12.808189556728104, 12.82735338689887, 12.812047351424296, 0.9999881026902603, 0.9999968915180856, 0.9999915569196081, 3594.1232864832455, 3587.9425011192825, 3594.0026705615574, 50.429154790442226, -10.961707047920243, -13.736163284530221, 3593.043300001025, 3596.4330812257026, 3590.593205818306, 283.5349173563554, 283.4947933344593, 283.90303957293884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.7571, 1.550819, 1099.05, 732.9004, 1.49903, 1098.863, 723.2247, 1.521462, 1100.65, 706.9844, 1.553194, 1098.114, 731.2541, 7.501484, 5491.439, 716.6361, 1.534946, 1099.863, 99.91219, 99.8838, 100.0, 99.79809, 99.86981, 99.99112
42963.021120000005, 60.002166764945045, 60.00448493939463, 60.003818159505926, 12.797950287241271, 12.814574381913506, 12.806303665919978, 0.9999922478827691, 0.9999991207617749, 0.9999880593364645, 3591.481454045772, 3589.5908545267675, 3589.420018453685, 48.211412846718304, -8.505552766387652, -16.670016893541742, 3592.9601883257674, 3590.9194751024565, 3592.9431621239255, 283.628932769261, 283.37147439346063, 283.9040922629827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.3696, 1.561884, 1096.914, 726.6162, 1.51395, 1100.027, 716.7993, 1.534715, 1099.909, 700.5763, 1.564042, 1095.177, 738.4644, 7.420216, 5479.667, 710.294, 1.547215, 1099.091, 99.71851, 100.0, 99.99032, 99.56015, 99.62699, 99.88114
42965.385440000005, 60.004549988957216, 60.00677165548895, 60.007629277875395, 12.815245741204468, 12.820960786876274, 12.81098626661737, 0.9999932661923452, 0.9999969618428113, 0.9999920605147552, 3590.1236798407517, 3587.8839135959047, 3593.5223295132237, 50.79137845764308, -11.232223729233453, -16.42321822683607, 3592.8832822489967, 3590.2738544088993, 3594.740090942056, 283.6527350000852, 283.3948601526509, 283.8158819706535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5797, 1.551176, 1098.792, 732.8809, 1.498846, 1098.764, 723.1082, 1.522198, 1100.196, 706.8097, 1.55301, 1097.794, 731.7501, 7.497101, 5491.93, 716.5168, 1.534946, 1099.796, 99.91881, 99.898, 100.0, 99.83154, 99.85187, 99.98004
42967.7232, 60.00154674321021, 60.00578248265447, 60.002109163346084, 12.831864760899556, 12.831923009685914, 12.816204326402781, 0.9999915935970217, 0.9999961668945108, 0.9999896494116973, 3594.854644738509, 3593.607352512945, 3594.5471070083645, 55.29393619481243, -7.090381244280593, -16.852917316732373, 3592.179608759095, 3595.873181492546, 3591.34168673199, 283.60834565237775, 283.54378423710557, 283.87865509139255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5994, 1.55064, 1098.645, 726.6746, 1.514319, 1100.089, 723.3023, 1.521278, 1100.412, 708.0913, 1.55062, 1098.354, 729.442, 7.536549, 5496.428, 720.9106, 1.526339, 1100.525, 99.87541, 100.0, 100.0, 99.84894, 99.93365, 99.99916
42970.04092000001, 60.003035650026256, 60.006306962250285, 60.00309899050053, 12.822290390002355, 12.814792602396059, 12.794271854105801, 0.999988183126535, 0.9999962385224774, 0.9999890518261874, 3593.4856480094186, 3595.5822580000013, 3588.794451973962, 52.18309138542145, -11.366379836136844, -17.19516554580491, 3592.9602508835, 3594.2174728084674, 3595.546560183986, 283.61226206487925, 283.4547442286984, 283.8338566523454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.1393, 1.540468, 1099.958, 722.0052, 1.52316, 1100.528, 726.5441, 1.516124, 1100.368, 708.5185, 1.55062, 1098.476, 732.1506, 7.510615, 5492.392, 716.6361, 1.53458, 1100.079, 99.98219, 100.0, 99.99415, 99.81783, 99.86027, 100.0
42972.33804, 60.001392730189664, 60.00306898337937, 60.002418683670385, 12.816754012896379, 12.83039815953323, 12.806062732740376, 0.9999899259966369, 0.9999980782679999, 0.99998988127093, 3589.022877123659, 3595.6977227944894, 3589.1470219470957, 51.87825824076231, -9.704909721290278, -17.91849307171435, 3592.4568025570647, 3594.1242881364083, 3592.2628104543396, 283.4537694061661, 283.4431690292627, 283.95204865592683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.0869, 1.550283, 1098.825, 726.519, 1.514319, 1100.24, 729.2423, 1.507288, 1099.288, 706.9844, 1.55301, 1098.443, 731.1015, 7.51299, 5494.137, 722.68, 1.521944, 1100.632, 99.89175, 100.0, 99.97111, 99.80248, 99.85487, 100.0
42974.68464000001, 60.00476423838542, 60.00458613934145, 60.004864485278475, 12.801889963476972, 12.796623325318391, 12.787414201045888, 0.9999865315304203, 0.9999954131302032, 0.9999877622110385, 3585.051487163977, 3584.0265380607407, 3589.915037754692, 50.17667568347133, -11.440646312091758, -17.188170976039657, 3586.950275964987, 3588.3166074013984, 3584.5156934942684, 283.55071493188836, 283.39859209431086, 283.941485068628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.409, 1.561705, 1096.432, 733.0171, 1.498478, 1098.29, 735.5706, 1.491642, 1097.531, 700.5958, 1.56441, 1095.497, 738.4835, 7.420216, 5479.671, 729.1414, 1.507844, 1099.067, 99.71283, 99.87163, 99.76885, 99.5892, 99.62887, 99.96315
42976.99168000001, 60.00376138056657, 60.00227368841989, 60.0046700767563, 12.815670836421814, 12.828682815327884, 12.793114319184244, 0.9999898140004143, 0.9999979878492323, 0.9999866652562732, 3589.6837054155076, 3593.046976836354, 3594.6206694263014, 49.320976035634885, -8.56268757527232, -15.472872290745173, 3587.196949659376, 3591.3105910340305, 3593.4198114961955, 283.58131303234796, 283.40217169964006, 283.8495748968605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5994, 1.550462, 1098.85, 726.6357, 1.513766, 1099.75, 729.4947, 1.507656, 1099.565, 706.965, 1.553746, 1098.07, 731.7692, 7.508606, 5490.466, 722.8987, 1.52231, 1099.987, 99.87697, 100.0, 99.94473, 99.82316, 99.85147, 99.99745
42979.333000000006, 59.99822166466609, 59.997847279756506, 60.00474281957672, 12.81539878966486, 12.820369594802505, 12.802684460854724, 0.9999873151598712, 0.9999967058731828, 0.9999864375241467, 3589.3074182547034, 3597.0922015768915, 3589.3040567409753, 52.07195236943471, -11.416300970962766, -20.86726041626447, 3588.735229404737, 3595.1323866537, 3587.6637553153178, 283.5794621170757, 283.4702622595446, 283.82758011832567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6191, 1.550819, 1098.603, 732.9782, 1.498846, 1098.296, 735.8812, 1.491458, 1097.464, 700.6152, 1.56441, 1095.617, 731.6165, 7.50605, 5491.765, 729.1215, 1.507295, 1099.551, 99.87157, 99.84369, 99.76758, 99.60017, 99.84887, 99.92672
42981.65808, 60.00233857401163, 60.00003275779958, 59.998084999819255, 12.819336538459378, 12.83323811817249, 12.798796146235864, 0.9999882975937288, 0.9999961078631461, 0.9999886704068645, 3591.1048136553754, 3586.8348856800417, 3595.227728919645, 53.685477811690134, -8.740923236161052, -16.47067101507821, 3590.632738553242, 3588.5996971594755, 3588.96805824558, 283.5676769030381, 283.4347048856116, 283.861460384256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.8293, 1.538504, 1099.953, 739.2429, 1.482269, 1095.729, 742.0347, 1.474339, 1094.328, 694.5177, 1.573787, 1093.061, 725.9323, 7.562299, 5498.328, 733.7936, 1.496307, 1098.365, 99.99432, 99.59452, 99.48298, 99.36782, 99.96784, 99.83633
42983.95264, 60.0011756000641, 60.00410013841401, 59.997498320276556, 12.820274628438577, 12.82426261022889, 12.785693369770867, 0.9999844894187339, 0.9999951726257502, 0.9999905006574502, 3591.9460255606637, 3591.389757996366, 3595.710725584646, 51.60279977179107, -10.125880056104961, -19.62888195564085, 3585.667361821434, 3593.7051539251493, 3589.6806276511625, 283.42959070578627, 283.33289848930053, 283.81546876820954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6586, 1.550283, 1098.71, 732.9198, 1.498478, 1098.397, 735.7647, 1.491458, 1097.464, 700.7122, 1.563858, 1095.99, 731.8455, 7.495092, 5491.676, 729.1215, 1.507478, 1099.433, 99.89266, 99.85283, 99.7733, 99.63403, 99.8226, 99.94706
42986.2646, 59.99962654402703, 60.00105554329608, 60.005344514593695, 12.799216042340028, 12.822908598909956, 12.7987233912518, 0.9999891025110315, 0.9999938443737373, 0.9999903128763998, 3588.2246914410102, 3589.6141446227, 3588.8401170170855, 49.52233211753651, -12.28323527811267, -14.68928228590471, 3587.9610798505864, 3591.54273767932, 3585.1078013178335, 283.5606189385406, 283.4935064026244, 283.95002650096063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6191, 1.552068, 1098.356, 731.8498, 1.502714, 1099.079, 732.7753, 1.499373, 1098.595, 705.0232, 1.55632, 1097.756, 737.854, 7.428434, 5480.192, 722.8192, 1.522677, 1100.13, 99.86687, 99.90398, 99.87086, 99.80263, 99.63846, 100.0
42988.60192, 59.99616798461931, 60.002950998727606, 60.00065286816055, 12.83352297120534, 12.824065780075907, 12.799479055420832, 0.9999897404096993, 0.9999948490885249, 0.9999891825962085, 3595.0212385005916, 3589.997086209985, 3592.6308905634332, 52.99945691759717, -13.655796841542724, -18.23128910848436, 3592.2956638802852, 3589.127795103523, 3594.735263553236, 283.56465844620755, 283.4996571210776, 283.78657995032097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 705.3268, 1.556173, 1097.981, 731.6357, 1.501793, 1098.609, 735.3182, 1.491274, 1097.447, 700.5958, 1.564226, 1095.763, 731.9599, 7.491805, 5493.694, 729.2209, 1.507295, 1099.173, 99.81823, 99.87218, 99.76648, 99.61607, 99.88395, 99.92339
42990.94208, 59.99870382847527, 60.0039161433857, 60.00414360046349, 12.828592945861438, 12.835155019749044, 12.800676420479254, 0.9999912865504939, 0.9999944527900089, 0.9999877291862728, 3591.3943926432476, 3594.799739649692, 3592.8495641180616, 50.3218456379783, -10.132987674970309, -12.555791611086988, 3598.417528989971, 3593.179661906919, 3594.393630221548, 283.57055917292934, 283.3818070309685, 283.8548017544889, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5009, 1.55064, 1098.725, 726.7719, 1.513766, 1099.861, 729.6694, 1.507472, 1099.617, 706.7514, 1.554113, 1098.303, 732.8755, 7.503493, 5491.203, 722.9981, 1.522494, 1100.274, 99.88265, 99.98599, 99.93419, 99.82628, 99.83865, 100.0
42993.22752, 60.000041193076044, 60.00106738708755, 60.00502640196342, 12.819947549622269, 12.84886890231295, 12.819013585570877, 0.99999066917538, 0.9999978716397117, 0.9999879366401924, 3597.5274043395193, 3592.676018628061, 3599.4444373269534, 51.70199657855812, -9.846118875877437, -17.57212166442423, 3598.1437328904603, 3596.2422808369756, 3596.1727159680318, 283.4945029881308, 283.3042020257863, 283.83838824640816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.9673, 1.538861, 1099.896, 720.4099, 1.527213, 1100.361, 723.2247, 1.521462, 1100.602, 713.1401, 1.541795, 1099.691, 726.0276, 7.574352, 5499.048, 716.5963, 1.534396, 1100.031, 99.98911, 100.0, 100.0, 99.96255, 99.97292, 99.97536
42995.5288, 60.003265504752804, 60.00221804440738, 60.003915402917045, 12.823200880284372, 12.848431631961612, 12.81188140515592, 0.9999905240149696, 0.9999959935048365, 0.9999900197279096, 3592.3078443041986, 3594.6458654764547, 3594.127257419479, 50.93903679722342, -11.76386606187225, -16.077043808482813, 3594.3417534328187, 3596.1899366708894, 3594.5631860410854, 283.5338074442564, 283.45319922729954, 283.822722505645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.4023, 1.55064, 1098.562, 726.7524, 1.513766, 1099.941, 729.4365, 1.50692, 1099.698, 706.9067, 1.553562, 1098.22, 731.0634, 7.507145, 5493.949, 723.0179, 1.521761, 1100.299, 99.88836, 99.99324, 99.93059, 99.83679, 99.88857, 100.0
42997.90112, 60.00438387215169, 60.00356047126335, 60.00256316910155, 12.788725427323008, 12.842219205808599, 12.797971734359994, 0.999989226296332, 0.9999950857293135, 0.9999904570315404, 3583.1818419101, 3589.143321033486, 3589.2903201045247, 50.76744992481871, -10.664345890020286, -15.605217803897858, 3583.554206632456, 3584.505604064269, 3588.878672511887, 283.62661502289217, 283.47191314227695, 283.8662791858995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.698, 1.55064, 1098.945, 720.4294, 1.527581, 1100.526, 723.0693, 1.521646, 1100.173, 706.732, 1.553378, 1098.226, 731.1588, 7.50678, 5491.022, 723.3759, 1.520113, 1099.915, 99.86312, 100.0, 100.0, 99.83379, 99.85381, 99.99087
43000.250080000005, 60.00037782240009, 60.00058390115638, 60.00454991984264, 12.821777688916251, 12.839001264979727, 12.819945649193247, 0.9999930539745967, 0.9999969366128353, 0.9999894311593068, 3592.112405832053, 3595.094846181506, 3593.9073454728036, 50.938666346199426, -10.266057849405342, -15.800527278303207, 3594.996025528341, 3591.476015975944, 3594.900261770124, 283.6442910296177, 283.4381107714885, 283.83338027486303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.1724, 1.561884, 1096.244, 713.9702, 1.54029, 1099.707, 717.5758, 1.533058, 1100.429, 702.2463, 1.560549, 1097.019, 735.4887, 7.467881, 5488.15, 724.191, 1.518831, 1100.257, 99.71468, 99.97195, 100.0, 99.72756, 99.77088, 100.0
43002.55752, 59.99193214886529, 59.99865858279605, 60.00473239290934, 12.830674504707625, 12.835468598273987, 12.80801502675906, 0.9999934316935487, 0.9999974098709972, 0.9999900383882352, 3592.0086423724765, 3596.241976298941, 3594.019083851591, 53.34897176011822, -10.589060582808997, -15.858667928247996, 3594.912312527485, 3596.7944361976997, 3590.8483809411264, 283.53685226295806, 283.44919472050265, 283.8428319747982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6191, 1.550819, 1099.097, 720.3516, 1.527949, 1100.116, 722.9141, 1.522198, 1100.321, 707.0621, 1.553378, 1098.241, 732.1888, 7.489979, 5494.194, 729.2209, 1.506928, 1099.244, 99.86654, 100.0, 100.0, 99.83194, 99.84256, 99.95815
43004.89712, 59.99727447517813, 59.995708212658, 59.99998664329194, 12.844776095173946, 12.847173144129354, 12.831005699946235, 0.9999939390151451, 0.999998192533785, 0.9999885090828668, 3591.00586025254, 3596.481632824243, 3599.2041064830855, 49.823636407071035, -12.244896665314855, -14.895097803374938, 3596.412315203561, 3602.21752855333, 3593.0281707579547, 283.4971856779856, 283.3488985685445, 283.94528474071586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 711.9706, 1.544394, 1099.859, 724.6512, 1.51745, 1100.225, 728.8541, 1.507104, 1099.554, 713.0624, 1.541611, 1099.797, 725.8751, 7.574717, 5498.461, 735.5233, 1.491729, 1097.302, 99.94805, 99.98494, 99.95808, 99.98011, 99.96836, 99.75328
43007.25908, 59.99871027522626, 59.99519560565279, 59.99629821089523, 12.822481948178266, 12.843935369977698, 12.812845074263391, 0.9999921066841998, 0.9999963647020248, 0.9999880688091278, 3590.358967779705, 3596.1664962066125, 3596.4029679310893, 49.8849725956523, -12.902530126825695, -16.382908882836773, 3592.029597365472, 3591.838187808718, 3590.354573375992, 283.58940986275695, 283.3971517290515, 283.7182828510908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.4417, 1.550462, 1098.51, 720.4877, 1.527028, 1100.174, 723.1858, 1.521278, 1100.45, 706.8873, 1.553378, 1098.187, 731.483, 7.507693, 5493.22, 729.1016, 1.507661, 1099.286, 99.89405, 100.0, 100.0, 99.83379, 99.87277, 99.94406
43009.57048, 59.986155631833256, 59.99708653786664, 59.99598032799865, 12.813393439567035, 12.829623166230661, 12.812249320764584, 0.9999887645392684, 0.9999976318179996, 0.9999898357148579, 3595.0709755259954, 3587.164728875511, 3590.4680254603127, 49.22223014989271, -12.093099292100305, -15.460216719094205, 3591.389196880311, 3588.6894853244657, 3589.378494391531, 283.65074737547195, 283.3965725522556, 283.84204722625236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5994, 1.550105, 1098.86, 726.694, 1.513214, 1100.027, 729.4171, 1.50784, 1099.306, 706.9262, 1.553562, 1098.23, 733.4477, 7.508241, 5492.172, 729.2209, 1.507661, 1099.189, 99.86699, 99.97136, 99.93548, 99.83992, 99.85628, 99.9494
43011.94724, 59.99560388816029, 59.997089268816886, 59.99469361778131, 12.806233519296388, 12.807529642589056, 12.808512503321785, 0.999985983612876, 0.9999957700797608, 0.9999890106256006, 3584.5285540645427, 3595.362060231188, 3588.4161735846446, 52.809265583560446, -12.22237174701786, -19.09556107085473, 3588.165599484244, 3592.007095366012, 3591.3947183841806, 283.5953097213856, 283.4298835412403, 283.83820393792917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.2315, 1.56117, 1096.857, 732.8809, 1.498478, 1098.484, 735.5706, 1.492194, 1097.688, 700.5569, 1.564226, 1095.777, 738.4644, 7.420033, 5479.665, 722.9384, 1.521029, 1100.222, 99.71283, 99.86076, 99.76809, 99.6182, 99.62887, 100.0
43014.25968, 59.9882706323114, 59.99069297372509, 59.9919621912025, 12.834559222084183, 12.838707271562765, 12.81820468556409, 0.9999896918708949, 0.9999963521551661, 0.9999863588177311, 3590.375021232259, 3591.2050134063506, 3589.6310153272166, 50.017794012414896, -9.95396321923181, -14.603694498157665, 3592.2367937406834, 3592.102412686295, 3596.6068563956655, 283.57415739114356, 283.3767819544189, 283.863469462877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5403, 1.550819, 1098.855, 726.6552, 1.513582, 1100.061, 729.4753, 1.507104, 1099.363, 706.9262, 1.553194, 1098.438, 733.4668, 7.511163, 5491.112, 726.2785, 1.51407, 1099.891, 99.86066, 99.98759, 99.95939, 99.85661, 99.86512, 100.0
43016.59668, 59.994461128404986, 59.99454528661299, 59.99377481441935, 12.830222956083418, 12.84600295890986, 12.804079277577447, 0.9999880502979956, 0.9999979153391381, 0.9999912583965803, 3594.0834788474863, 3599.6859788218703, 3591.3682561468495, 51.18772022475923, -8.060165190385078, -16.80495417029647, 3597.3842929766292, 3596.6859725660647, 3592.829485896742, 283.5270827945878, 283.491949552442, 283.7715402737221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6586, 1.550462, 1098.73, 732.8615, 1.498846, 1098.395, 736.5606, 1.489433, 1096.824, 708.3049, 1.549149, 1098.76, 729.1559, 7.545132, 5497.324, 718.0676, 1.533115, 1099.921, 99.88312, 99.85266, 99.73901, 99.91052, 99.94994, 99.99144
43019.028280000006, 59.992096482565955, 59.99339610289487, 59.99353032209893, 12.820766329360364, 12.840361360446147, 12.813621361438159, 0.9999922443081141, 0.9999921829427287, 0.9999911654696494, 3592.187092316088, 3588.2461668554924, 3594.131523302193, 46.25138809741304, -11.941856017480177, -15.949255313117419, 3594.637552447905, 3599.596207790652, 3594.149531309272, 283.5185047548963, 283.4972132793086, 283.82762946062746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 711.9904, 1.544394, 1099.471, 735.4685, 1.493505, 1098.093, 736.7741, 1.489065, 1097.478, 706.965, 1.553746, 1098.351, 731.6547, 7.503676, 5491.818, 722.9186, 1.521212, 1100.531, 99.94887, 99.82522, 99.74982, 99.80427, 99.84983, 100.0
43021.331600000005, 59.99196836954092, 59.99321963872171, 59.995050407626834, 12.826127579822966, 12.832833460984947, 12.820027193036527, 0.9999907291628929, 0.9999966913923638, 0.9999913116276536, 3594.128265166421, 3596.645936951217, 3592.0159834175674, 50.90447772381424, -10.594679670582082, -15.674062879686858, 3590.849586871005, 3594.7548596533215, 3592.08891053413, 283.5488649267874, 283.5158656590466, 283.8130590974752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5009, 1.550462, 1098.877, 732.842, 1.499399, 1098.774, 735.8812, 1.490906, 1097.419, 706.9844, 1.55301, 1098.415, 732.4558, 7.497284, 5492.736, 723.0577, 1.521944, 1100.421, 99.89651, 99.85806, 99.76397, 99.79901, 99.86652, 99.98829
43023.616720000005, 59.99344884622796, 59.99476025382657, 59.99374019342181, 12.809555855205078, 12.823557490097349, 12.800079035421833, 0.9999846182867621, 0.9999924982244032, 0.9999865346058974, 3582.4457006969697, 3591.287422332289, 3587.9425453408717, 49.946944198884694, -12.20370260157324, -16.637537482881157, 3581.725829462425, 3593.6540648701884, 3585.1596483055428, 283.5361822542916, 283.4163034203645, 283.84945596035027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.2315, 1.561884, 1096.861, 726.733, 1.513766, 1099.994, 729.5335, 1.507288, 1099.407, 700.5181, 1.56441, 1095.855, 738.4644, 7.420581, 5479.559, 729.2607, 1.507478, 1099.505, 99.66831, 99.99804, 99.95123, 99.58873, 99.62694, 99.90871
43025.950560000005, 59.99685523654615, 59.99606966299094, 59.994342024184164, 12.810563807615154, 12.836839584999334, 12.801918440249088, 0.9999898734173929, 0.9999974819006048, 0.9999909227560857, 3591.80123982724, 3596.8679442042544, 3593.3507083275517, 49.104809626777524, -10.346745917799808, -15.957750132531544, 3592.5914803231954, 3596.891306043663, 3591.9068920884165, 283.52265228114817, 283.4005461032697, 283.7420280781908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5206, 1.550819, 1098.975, 732.9587, 1.49903, 1098.648, 735.6483, 1.491458, 1097.54, 706.7514, 1.55393, 1098.167, 731.3113, 7.503311, 5491.108, 722.8391, 1.521578, 1100.53, 99.88543, 99.87569, 99.77016, 99.79723, 99.82895, 99.98552
43028.296760000005, 59.99551740006128, 59.995437988199896, 59.99194726638526, 12.834265544889968, 12.844453259865832, 12.810208511129613, 0.9999881458246825, 0.9999945315608264, 0.9999942379785915, 3595.9460339022075, 3595.965362085689, 3596.8411967895436, 48.78839603123379, -5.750354152223963, -17.377480203747893, 3590.639082535522, 3597.2550700321544, 3595.7165838254464, 283.5096439961621, 283.39293068728523, 283.77091240807675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.56, 1.550819, 1098.887, 726.7524, 1.513766, 1100.307, 729.4559, 1.507656, 1099.422, 707.0233, 1.553562, 1097.804, 732.5703, 7.494179, 5491.704, 729.36, 1.507478, 1098.858, 99.9079, 100.0, 99.94602, 99.79896, 99.83393, 99.89475
43030.599760000005, 59.995886921407134, 59.992973492553325, 59.994029107721765, 12.8256710960248, 12.8389599179379, 12.822320285747434, 0.9999903202125058, 0.9999973200792885, 0.9999868881587707, 3593.684163556883, 3596.3018577737193, 3591.71469611176, 48.91079329561262, -9.368412456084343, -19.846530550590117, 3591.953542725944, 3592.84498453235, 3595.8123435669618, 283.61900577792966, 283.3630221426396, 283.8191257754304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.849, 1.539397, 1100.425, 720.5072, 1.527765, 1100.634, 723.2052, 1.521646, 1100.529, 712.9653, 1.54253, 1099.068, 728.2975, 7.547141, 5497.066, 732.7001, 1.49997, 1098.489, 100.0, 100.0, 100.0, 99.95424, 99.94526, 99.86124
43032.9398, 59.994881692875026, 59.999419247669714, 59.99553104186517, 12.83381182366358, 12.845700756256642, 12.827855480211023, 0.9999802155126452, 0.9999932018113019, 0.9999914642087729, 3592.35261688827, 3596.2299344842695, 3595.3968746356036, 49.889104515383906, -10.25675265135601, -15.731832448890845, 3591.327371475965, 3600.313667245929, 3593.027622716986, 283.43740772384604, 283.38656044067653, 283.7745765932238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6389, 1.550997, 1099.032, 725.5267, 1.518187, 1100.435, 726.6605, 1.513363, 1099.928, 706.9262, 1.55301, 1098.163, 731.2922, 7.512442, 5490.779, 729.2408, 1.507661, 1099.184, 99.91064, 100.0, 100.0, 99.81658, 99.84815, 99.92947
43035.31992, 59.997018044705754, 59.99378896527495, 59.99344745900854, 12.817688106715696, 12.80565011279643, 12.803281165695939, 0.9999908625900908, 0.999994968147702, 0.9999893967565877, 3587.6106106701973, 3588.1233336964924, 3588.184767902624, 50.943180885583615, -10.590324494268998, -18.43516813281792, 3583.3671068860444, 3588.07821602957, 3588.0247636131485, 283.4572451610464, 283.38023159614517, 283.82086308432287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 706.9828, 1.554923, 1098.249, 717.2776, 1.535686, 1100.276, 718.1776, 1.532874, 1100.22, 700.5569, 1.563858, 1095.671, 738.4453, 7.420581, 5479.614, 722.8987, 1.521761, 1100.147, 99.8394, 100.0, 100.0, 99.59931, 99.62894, 100.0
43037.68736, 59.99416178935021, 59.99909745407172, 59.997534847516405, 12.835090516391274, 12.837581514148013, 12.812942415833277, 0.9999860462997938, 0.9999979728987588, 0.9999898884716263, 3587.7722702539045, 3597.881231275639, 3594.140007987171, 51.37123787327664, -11.338057282981026, -15.946088310346028, 3591.950525333694, 3592.170801588321, 3595.32384953168, 283.434990700378, 283.2765015226751, 283.75736494211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.146, 1.550819, 1099.192, 720.4099, 1.527765, 1100.742, 723.3605, 1.522014, 1100.498, 706.8679, 1.55301, 1098.051, 730.9108, 7.513537, 5492.345, 729.2607, 1.506928, 1099.395, 99.92514, 100.0, 100.0, 99.82143, 99.8627, 99.94355
43039.99076, 59.998947149362515, 59.99206783291532, 59.99245675061883, 12.824575496502304, 12.864847296993846, 12.813169124622751, 0.9999885132144515, 0.9999976363804681, 0.9999927267265725, 3592.257646088576, 3592.566207246323, 3594.7211517562023, 46.515454569066605, -17.194405219656346, -17.65906300783388, 3594.08404338004, 3595.914053405736, 3595.0388999756515, 283.3954237353752, 283.31114262092234, 283.64157654566884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.8557, 1.550819, 1098.95, 720.3516, 1.527949, 1100.736, 723.0693, 1.521278, 1100.134, 706.9844, 1.553378, 1098.347, 732.5321, 7.495823, 5493.37, 722.9186, 1.52231, 1100.134, 99.90744, 100.0, 100.0, 99.80826, 99.87805, 100.0
43042.367560000006, 59.991844423445215, 59.99251043301815, 59.990888039947265, 12.843780521022424, 12.872186026875353, 12.832386969944196, 0.9999910543803343, 0.9999987689759249, 0.999986963897421, 3597.9708236803613, 3594.70406437755, 3598.8806276854857, 50.98705193211822, -8.632362856808413, -16.485888544753607, 3597.887995519873, 3597.313027845192, 3594.414923625906, 283.3691661521952, 283.25310982986, 283.6948269378807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.7307, 1.539397, 1100.305, 726.8497, 1.514135, 1100.238, 729.6888, 1.507472, 1099.844, 713.0624, 1.541611, 1099.783, 725.4363, 7.574534, 5498.024, 716.7554, 1.535495, 1100.128, 100.0, 100.0, 99.93105, 99.97884, 99.97178, 100.0
43044.85424, 59.98690247157363, 59.98748271271913, 59.9849775507773, 12.841193982030644, 12.855176405942633, 12.826612939827196, 0.9999916649374796, 0.9999974318531842, 0.9999899846279469, 3593.843902427233, 3587.993683428185, 3595.544192188649, 48.89315499713098, -8.496669601716235, -14.834211546062534, 3587.7298288709158, 3597.347325524157, 3591.147303555417, 283.37933536775483, 283.19576627023616, 283.678805826291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5994, 1.550997, 1098.945, 720.4294, 1.527397, 1100.46, 723.0111, 1.52183, 1100.24, 706.7708, 1.553194, 1097.984, 732.6084, 7.494179, 5491.422, 722.7197, 1.52231, 1100.074, 99.90882, 100.0, 100.0, 99.85009, 99.84263, 100.0
43047.165160000004, 59.98454334142231, 59.98884192297556, 59.986221735749815, 12.806573479868936, 12.817613523314247, 12.77180458270645, 0.9999899856977738, 0.9999949257497434, 0.9999881363832797, 3584.174215462319, 3589.8266155423794, 3584.677801737654, 49.10029031460704, -12.961531084249849, -15.923003697460445, 3580.879563865085, 3589.766634201646, 3586.2922649172674, 283.3495918901048, 283.2908763901593, 283.7175679430648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.4023, 1.550997, 1098.593, 727.5112, 1.511556, 1099.436, 731.1641, 1.502502, 1098.435, 703.7221, 1.559813, 1096.956, 736.7476, 7.443044, 5482.825, 728.8034, 1.508027, 1099.611, 99.93036, 100.0, 99.8563, 99.7096, 99.68632, 99.94641
43049.53372000001, 59.982432691668635, 59.98107394866168, 59.983549123487634, 12.838863748555903, 12.844747452395174, 12.82149403931449, 0.9999902568666635, 0.9999960111362979, 0.9999824553419374, 3596.385103931986, 3594.5558490244184, 3592.8104446835996, 52.81380987160287, -11.440185727479047, -15.191764335899279, 3591.278885331293, 3597.269868161681, 3591.8392850278474, 283.40196171783566, 283.3664355033372, 283.78299576745667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 704.6959, 1.557422, 1097.549, 729.9042, 1.507319, 1099.352, 730.8729, 1.504895, 1099.222, 706.7514, 1.553562, 1098.497, 732.5321, 7.49564, 5491.724, 722.7396, 1.52231, 1100.252, 99.82747, 99.96453, 99.92783, 99.86192, 99.84813, 100.0
43051.869920000005, 59.983075748225154, 59.98314673137484, 59.98234853293809, 12.82450020371151, 12.830127034796028, 12.812479286642311, 0.9999903781447292, 0.9999974241104063, 0.9999908662470117, 3592.7339339578584, 3592.6844927744414, 3593.6156833659998, 50.440092629001015, -10.505692888874364, -16.991569937326403, 3594.3546775728364, 3596.986168964026, 3592.8631810417587, 283.32402647290945, 283.25528715473405, 283.7646501599065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5797, 1.550997, 1098.902, 732.9198, 1.49903, 1098.25, 735.59, 1.492378, 1097.464, 707.0233, 1.553562, 1098.284, 732.7992, 7.50952, 5490.983, 729.2607, 1.507844, 1099.408, 99.89882, 99.8822, 99.76809, 99.84257, 99.8574, 99.93448
43054.24364, 59.987991384309694, 59.985842180123605, 59.987687935498876, 12.842768944910723, 12.851054683032569, 12.815682347440742, 0.9999940049239309, 0.9999996433282644, 0.99998749792908, 3591.181369985979, 3592.8361336501457, 3590.3955849282906, 52.35999355917768, -5.260311301901993, -13.120177498488147, 3593.5004352026435, 3591.781917837404, 3594.641893861093, 283.41849311936255, 283.2362262949215, 283.7165474855016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 714.7701, 1.538861, 1099.833, 739.418, 1.482269, 1095.676, 742.0541, 1.475259, 1094.521, 713.0042, 1.541978, 1099.792, 726.619, 7.57563, 5498.898, 735.563, 1.491913, 1097.394, 99.98341, 99.62953, 99.50048, 99.97964, 99.98262, 99.76169
43056.559080000006, 59.98747163529234, 59.98933600418824, 59.99410313304673, 12.823009576881818, 12.817440028471626, 12.8149342492393, 0.9999892721579062, 0.9999972610602693, 0.9999931837322102, 3596.262088909974, 3593.93268446867, 3592.216369824503, 49.58349121661524, -6.4750157835935624, -14.781508656169308, 3585.553178770458, 3593.560472843543, 3593.0920249911096, 283.39115335053776, 283.3772006931678, 283.707316561837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.7571, 1.550819, 1098.945, 733.056, 1.498662, 1098.549, 735.8035, 1.49109, 1098.0, 706.965, 1.553194, 1098.448, 732.1697, 7.492353, 5492.085, 729.3004, 1.507661, 1099.518, 99.86359, 99.86673, 99.81676, 99.83107, 99.8547, 99.93864
43058.92244, 59.99835016371097, 59.99746918896435, 60.00045537080654, 12.811480749108416, 12.823765326346786, 12.783353019284322, 0.9999880294314972, 0.9999956859534519, 0.9999909862437418, 3590.222796978259, 3581.861625963761, 3585.7046328653396, 49.567498294187885, -8.134439002140198, -15.800359712093496, 3585.3223183434206, 3589.182188093337, 3583.994010515721, 283.4112930883905, 283.2801641747463, 283.7443646951091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6783, 1.550462, 1098.965, 733.0171, 1.498478, 1098.54, 735.7065, 1.491642, 1097.91, 706.9844, 1.553746, 1098.347, 732.9327, 7.491257, 5490.686, 736.1793, 1.489349, 1096.551, 99.88267, 99.88595, 99.8086, 99.83992, 99.84329, 99.70657
43061.294, 60.00384955326771, 60.004069203082075, 60.00146793916137, 12.81928198122962, 12.838006217989802, 12.802700994173087, 0.9999893780773739, 0.9999974303858046, 0.9999893121439043, 3585.9629446302433, 3590.0436099604917, 3594.479131256268, 50.23990246088795, -7.419862178788435, -14.727129658764397, 3595.582547710099, 3592.1800704221514, 3591.2611454056287, 283.4395431562678, 283.2574120921233, 283.73543470869527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.2315, 1.561527, 1097.004, 726.7719, 1.513582, 1099.907, 730.2323, 1.504895, 1099.303, 702.8289, 1.560732, 1097.25, 735.5078, 7.467151, 5489.504, 736.8752, 1.488799, 1097.35, 99.67465, 100.0, 99.93523, 99.73768, 99.78211, 99.75767
43063.65856, 60.00995642043331, 60.00709266823879, 60.005347209881876, 12.825263603328976, 12.845185352787075, 12.812902589613696, 0.999988771916126, 0.9999962905062794, 0.9999906429101296, 3586.6287316440553, 3594.598836845446, 3592.543354479237, 47.959639706610425, -9.296401150340216, -16.45537385296234, 3590.9568189450374, 3593.1099175136083, 3590.125744753035, 283.3663186862474, 283.3083870751421, 283.7251138403047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5994, 1.550283, 1098.462, 730.0793, 1.50603, 1099.526, 731.4553, 1.503975, 1099.235, 706.965, 1.553746, 1098.143, 731.0825, 7.512807, 5492.758, 735.4835, 1.492279, 1097.144, 99.90836, 99.95463, 99.92908, 99.85309, 99.87264, 99.73892
43066.03504, 60.01138160187603, 60.014276406464816, 60.01711578444486, 12.851121036866472, 12.849859333520799, 12.853122031018827, 0.9999907129875919, 0.9999970138023813, 0.9999905238089994, 3593.5684682529345, 3599.571807912754, 3593.1987384761906, 47.9857666310935, -11.694683011043026, -15.41571338400945, 3591.96336299293, 3595.907775117928, 3598.1533929150914, 283.54361113909954, 283.3820100614718, 283.66332683957955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 712.8972, 1.541717, 1100.005, 720.7212, 1.527028, 1100.58, 723.2247, 1.521278, 1100.222, 713.2372, 1.541795, 1099.511, 725.5126, 7.574534, 5498.742, 729.3799, 1.507295, 1099.13, 99.95567, 100.0, 100.0, 99.99115, 99.97572, 99.91947
43068.351800000004, 60.01252715408313, 60.013026894949874, 60.01384765865426, 12.832591249274172, 12.82695814557138, 12.82234652073161, 0.9999893365677415, 0.9999967369325479, 0.9999895813918039, 3596.972410737176, 3596.616894489881, 3590.481844292849, 49.871561824923674, -9.608850528195319, -14.043239128672667, 3590.463329526393, 3592.528268878599, 3593.25910795209, 283.4438260853973, 283.2781410109803, 283.6553068583452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.5797, 1.55064, 1098.877, 726.7913, 1.514135, 1099.638, 729.2229, 1.50692, 1099.523, 707.0038, 1.553194, 1098.124, 732.494, 7.505319, 5492.008, 735.4835, 1.491729, 1097.563, 99.86881, 100.0, 99.93635, 99.82801, 99.85809, 99.74968
43070.678320000006, 60.01716464394344, 60.01601580075567, 60.01637278189194, 12.812458195269235, 12.837056591219213, 12.813097759584622, 0.9999906010483299, 0.9999966008435741, 0.9999903907349463, 3592.3193859291996, 3595.536122886723, 3590.157145787399, 46.513793400218674, -6.828640568807884, -13.445961376349715, 3591.0803638779776, 3592.458944261616, 3587.6485492040983, 283.4216879710453, 283.27356359003, 283.58587242093563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.6586, 1.550283, 1098.657, 720.585, 1.527581, 1100.464, 723.1276, 1.521462, 1100.289, 707.0233, 1.553562, 1098.298, 731.2541, 7.498014, 5491.304, 729.2209, 1.507661, 1099.516, 99.88449, 100.0, 100.0, 99.8346, 99.84048, 99.93864
43072.994280000006, 60.01408601383663, 60.014032845197605, 60.0127008220251, 12.831727655729884, 12.835284426020875, 12.811971479075238, 0.9999911204904922, 0.9999955187689015, 0.9999873955292576, 3591.028157001466, 3589.737031590849, 3590.721222222798, 49.4103884248957, -10.785774341201432, -17.092879075816597, 3591.467486486196, 3591.164359224256, 3595.9301075550075, 283.3975116317631, 283.2566657700318, 283.61918533639135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 702.1921, 1.561884, 1096.589, 714.0674, 1.540106, 1100.054, 717.0128, 1.534899, 1099.975, 700.6346, 1.56441, 1096.063, 738.4453, 7.420398, 5479.613, 722.8391, 1.521761, 1100.575, 99.73621, 100.0, 99.9963, 99.62531, 99.62595, 100.0
43075.36192, 60.01217122208116, 60.010097648500164, 60.01422022913516, 12.82444791679116, 12.852914982505188, 12.81090471756918, 0.9999928021277634, 0.9999961996826379, 0.9999898335110758, 3591.3991719576247, 3597.522099750966, 3590.038471173729, 48.97236160946818, -10.071706692747284, -14.573905866143207, 3588.4247122507136, 3593.813218876788, 3592.250412886081, 283.3582191664579, 283.2956679347234, 283.7409309752839, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 0 1), 5500.0, 720.0, 708.7374, 1.550819, 1099.002, 720.5072, 1.527581, 1100.728, 723.1276, 1.521278, 1100.253, 706.8485, 1.553562, 1098.09, 733.1234, 7.498197, 5490.19, 725.3441, 1.516817, 1100.392, 99.91222, 100.0, 100.0, 99.84345, 99.82916, 100.0
