TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43091.927800000005, 59.997257403864026, 59.99572472675404, 59.99657798162557, 12.828960068596025, 12.839903137051124, 12.84169546457144, 0.9999958028246393, 0.9999979450432434, 0.9999916054483726, 3599.546824539943, 3594.0902709309607, 3593.5046486849583, 49.853853438295346, 0.7602143618112223, -9.814079792719212, 3595.768037464325, 3595.4642109088227, 3596.7439029075977, 283.3746202531112, 283.2255645911992, 283.7652034299534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.7504, 1.53904, 1100.091, 721.0519, 1.525371, 1100.549, 727.4176, 1.512258, 1100.089, 709.2176, 1.549333, 1098.475, 738.7696, 1.484137, 1096.257, 723.2764, 7.603546, 5499.89, 100.0, 100.0, 99.98132, 99.85998, 99.65837, 99.99754
43094.328680000006, 59.99070387693424, 59.993068341580916, 59.99273044724077, 12.83913011021272, 12.837949354837441, 12.84046314116136, 0.9999933346262797, 0.9999970143768887, 0.9999933010354176, 3593.5459063998687, 3598.5202222987987, 3594.564614494544, 47.21354727293294, -7.59040155844923, -11.37702376494758, 3591.100433658933, 3591.9056728514083, 3599.850698345842, 283.4598994883049, 283.13998201658364, 283.8077424067914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 712.4438, 1.542431, 1099.93, 721.1298, 1.527213, 1100.604, 729.5335, 1.50692, 1099.417, 706.9262, 1.553378, 1098.279, 737.3389, 1.487424, 1096.706, 717.1331, 7.668736, 5499.464, 100.0, 100.0, 99.94722, 99.84211, 99.6809, 99.99182
43096.63124, 59.99268579192034, 59.991189489936026, 59.99237102511303, 12.813037139984337, 12.837982400264048, 12.80100746641708, 0.9999930252001931, 0.9999960029314815, 0.9999912658776182, 3591.8752725639843, 3594.168148583186, 3592.09368440849, 44.98694130903539, -7.693301800175959, -13.20784664388907, 3593.0641815916233, 3587.5364898004727, 3593.704895295078, 283.3535103644584, 283.2060807698664, 283.60511719172086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 720.7634, 1.527261, 1100.686, 714.2425, 1.540475, 1100.193, 735.8229, 1.491826, 1097.344, 700.6346, 1.563674, 1095.845, 731.0252, 1.503313, 1098.76, 710.8109, 7.729715, 5494.467, 100.0, 100.0, 99.75711, 99.59359, 99.88588, 99.89902
43098.972, 59.99074148471871, 59.99013967275235, 59.98895269331681, 12.84008308259542, 12.849298643015842, 12.812231002868117, 0.9999935790843562, 0.999997697443441, 0.9999924452034464, 3593.0964182859943, 3595.0825507045433, 3599.432922933842, 48.400482905031936, -7.1981596680991515, -12.704112926789549, 3594.6568653855206, 3595.7019619686944, 3592.920167170247, 283.392937047516, 283.16524068066576, 283.69596067571, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.849, 1.539218, 1100.368, 720.3904, 1.527949, 1100.661, 729.6306, 1.507472, 1099.52, 706.8873, 1.553378, 1098.225, 737.3199, 1.487059, 1096.493, 717.1331, 7.668736, 5499.458, 100.0, 100.0, 99.94189, 99.83725, 99.69001, 99.99191
43101.288120000005, 59.98444770371492, 59.988639558723456, 59.985212479258514, 12.829410651177831, 12.827061426675709, 12.804873988228994, 0.9999943567314813, 0.9999947213204081, 0.9999951263405903, 3591.112439804577, 3596.0895786743095, 3586.7762291308222, 49.53321869459404, -7.629564841326328, -13.394779743564868, 3589.9885329578938, 3589.931031615978, 3589.1685946300895, 283.41913660489826, 283.18511243902725, 283.6860769756804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.6913, 1.539218, 1100.305, 720.4683, 1.527765, 1100.688, 729.4171, 1.507288, 1099.537, 700.4598, 1.564226, 1095.739, 731.0443, 1.50313, 1098.906, 710.8307, 7.729898, 5494.522, 100.0, 100.0, 99.95655, 99.61295, 99.86486, 99.89901
43103.56668, 59.98419365488958, 59.9908296964333, 59.987829861203096, 12.82296359391642, 12.821185017800708, 12.811713746997622, 0.9999924272018221, 0.9999943157390577, 0.9999934496329631, 3589.531872668286, 3590.5844995547313, 3594.9815096632115, 48.34494036181741, -10.26356033723141, -12.905218486842841, 3592.3979052596683, 3594.820347203864, 3592.7734093598856, 283.35081465216797, 283.2554541666228, 283.7051071078423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.5206, 1.550997, 1099.065, 726.694, 1.513582, 1099.906, 723.2441, 1.521462, 1100.294, 694.2458, 1.574154, 1092.998, 725.0167, 1.517557, 1099.826, 705.0453, 7.77696, 5488.053, 99.90929, 100.0, 100.0, 99.34409, 99.98277, 99.76917
43105.90036000001, 59.981986509712364, 59.98404567457926, 59.98470987763454, 12.824931841524164, 12.822472116706283, 12.822350041967926, 0.9999933403078882, 0.9999965137748454, 0.9999899914495961, 3590.2543168172942, 3597.1099318817132, 3594.5022244047454, 47.055965653486055, -13.49334984784764, -12.98744700025162, 3596.3314988164734, 3592.673073532665, 3590.7563108841023, 283.33201417802877, 283.2318289097237, 283.67471277597747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.9081, 1.539218, 1100.115, 720.3904, 1.527213, 1100.402, 729.3782, 1.507656, 1099.501, 700.5181, 1.563858, 1095.859, 728.3547, 1.509704, 1099.894, 710.8109, 7.729715, 5494.462, 100.0, 100.0, 99.95325, 99.60855, 99.94533, 99.89791
43108.3378, 59.9787439808838, 59.983094652808596, 59.98132528076832, 12.826157187797184, 12.834069408041584, 12.810299591362433, 0.9999976019595653, 0.9999964637944764, 0.9999954090121184, 3591.864795166498, 3602.12749153833, 3594.376558633943, 44.750783750987466, -15.067993799606711, -12.794414153157902, 3593.664108434969, 3594.0191237487547, 3593.1526500702003, 283.30522780612375, 283.26880136565194, 283.6635636078867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 707.9094, 1.552782, 1098.76, 728.5618, 1.508056, 1099.329, 720.0411, 1.529193, 1100.7, 705.5669, 1.555952, 1098.201, 718.7602, 1.531802, 1100.078, 717.0934, 7.66892, 5499.458, 99.83511, 99.93756, 100.0, 99.83826, 100.0, 99.98874
43110.64776000001, 59.98504281167165, 59.981600567182895, 59.98431672971929, 12.818867031811184, 12.841848215210838, 12.813398411119032, 0.9999947633873413, 0.9999919590681161, 0.999995342080926, 3595.1296054609456, 3593.2448858386415, 3593.63547900944, 46.09680160458606, -11.94098236270895, -15.791795911575264, 3589.5530100337855, 3590.4624287903885, 3590.7395306255416, 283.47660938024427, 283.1690377350753, 283.5632545910137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 706.0168, 1.554209, 1098.447, 727.7057, 1.513214, 1099.692, 722.9917, 1.521278, 1100.374, 700.5375, 1.56441, 1095.947, 724.7115, 1.517923, 1100.129, 710.7711, 7.730082, 5494.7, 99.85742, 100.0, 100.0, 99.6301, 100.0, 99.90224
43112.98776, 59.98544431468426, 59.98301984621307, 59.98598893549703, 12.824763743973959, 12.825530439137639, 12.810091466845149, 0.9999938652167928, 0.9999952101509704, 0.9999906961527589, 3591.171831442237, 3594.444002273277, 3589.133470822282, 47.679737032842695, -11.638989061743402, -14.718915494937619, 3593.6194011451007, 3594.690471970598, 3595.497570968628, 283.3319187540383, 283.20843100161426, 283.71892858105304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.2907, 1.561705, 1096.294, 732.9393, 1.49903, 1098.259, 723.2829, 1.521278, 1100.486, 700.4987, 1.56441, 1095.724, 724.6161, 1.51774, 1100.021, 717.0934, 7.66892, 5499.458, 99.66172, 99.88263, 100.0, 99.66129, 100.0, 99.98874
43115.351440000006, 59.98386219747181, 59.98246616453093, 59.988710435858486, 12.837710512918312, 12.81849571410105, 12.821113209241568, 0.9999931453402847, 0.9999988900054901, 0.9999890516848597, 3591.2923712643246, 3587.8538989381022, 3589.6811305507154, 51.348806364371285, -5.6816625140431825, -13.277943425742478, 3591.0074843458647, 3596.9400096805866, 3592.0601124391846, 283.3353255220573, 283.25177210483247, 283.6893794469606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 695.9425, 1.571521, 1094.108, 739.379, 1.482637, 1095.886, 729.5529, 1.507472, 1099.371, 694.2847, 1.573603, 1093.004, 731.1015, 1.503313, 1098.993, 723.3759, 7.602996, 5499.655, 99.41049, 99.62462, 99.9382, 99.36256, 99.90232, 99.99876
43117.667160000005, 59.985966309465205, 59.98492306959992, 59.983534804135076, 12.81811153411158, 12.86376288792657, 12.821887967314405, 0.9999946896185764, 0.9999930463861796, 0.9999924711273547, 3592.2240410229397, 3592.3652031514907, 3588.2635350199216, 48.55940561639409, -11.873387483245779, -13.743836865397725, 3591.020546042534, 3593.769578653304, 3594.2926436195416, 283.39730593707156, 283.2205016894248, 283.6714119998029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.3893, 1.561884, 1096.809, 732.9393, 1.498662, 1098.666, 723.0693, 1.521462, 1100.842, 700.4792, 1.564042, 1095.671, 724.7687, 1.51774, 1100.281, 717.1132, 7.66892, 5499.631, 99.69126, 99.87901, 100.0, 99.60809, 99.99921, 99.98972
43119.976720000006, 59.99120203217214, 59.98960712364697, 59.987364226449756, 12.830249244592919, 12.84721931881342, 12.840345206360723, 0.9999882257435374, 0.9999893464108821, 0.9999929260466369, 3591.5013898545067, 3593.7530307537436, 3589.164198331534, 45.261813525958885, -13.0130595819478, -21.26091124521622, 3592.1379355069375, 3590.741694514308, 3592.0888647351326, 283.18254479707895, 283.1039029275806, 283.49509402475616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.2512, 1.562062, 1097.046, 732.8226, 1.499215, 1098.513, 729.5141, 1.50692, 1099.791, 700.5763, 1.563674, 1095.685, 724.7878, 1.519018, 1099.954, 715.6818, 7.689063, 5498.088, 99.71989, 99.8634, 99.97958, 99.62351, 100.0, 99.96868
43122.32512, 59.99134343548332, 59.992646951244716, 59.98898801300813, 12.828863440945652, 12.835563626361589, 12.834579284468854, 0.9999939743308717, 0.9999959223075054, 0.99999277514181, 3595.0548731289273, 3594.7416243318708, 3591.6396033387623, 46.49849107551563, -13.85038018009277, -14.105910992707777, 3588.677150799066, 3594.4987870208247, 3599.8885048928664, 283.4557734511278, 283.0908308315553, 283.6763519799513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.5994, 1.55064, 1099.007, 726.7719, 1.51395, 1100.084, 735.0659, 1.493667, 1098.313, 704.9455, 1.55871, 1096.902, 722.2127, 1.522488, 1099.821, 715.98, 7.676244, 5499.383, 99.89791, 99.98599, 99.84524, 99.70462, 99.98229, 99.98737
43124.687840000006, 59.98904224070618, 59.99249273545992, 59.99178677084523, 12.840843762901386, 12.851374395785273, 12.831649443637803, 0.9999935244163637, 0.999994990856952, 0.9999891566287158, 3599.4827642405426, 3594.3582581956234, 3595.566248477925, 45.310151598138646, -9.11987580559503, -13.912216888436433, 3589.9643226242315, 3588.894078269392, 3590.3578897179736, 283.317471241586, 283.1557201367489, 283.59117107637445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 704.5579, 1.557065, 1098.132, 729.8653, 1.508056, 1099.742, 729.5141, 1.50784, 1099.706, 706.9844, 1.552826, 1097.96, 724.8069, 1.51774, 1099.891, 710.8109, 7.729898, 5494.466, 99.76637, 99.96464, 99.97187, 99.84385, 100.0, 99.89798
43127.05116, 59.991785131904805, 59.992633434342814, 59.9960967287683, 12.844937910013046, 12.834879380563255, 12.820158722145267, 0.9999948245202164, 0.9999965394591227, 0.9999934399250672, 3590.3220258651345, 3592.4966001582234, 3590.7861765343782, 46.92207173625252, -8.709839835402363, -11.791079365020323, 3593.7731386882692, 3594.981282301434, 3593.7257410518073, 283.3810885481611, 283.2328946503204, 283.66996550593643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 712.8972, 1.541538, 1099.996, 720.799, 1.527581, 1100.443, 723.2635, 1.522014, 1100.476, 713.179, 1.541427, 1099.841, 731.3304, 1.503495, 1098.898, 704.5483, 7.785567, 5485.625, 100.0, 100.0, 100.0, 99.9841, 99.88357, 99.73723
43129.39132, 59.99657316910495, 59.993712645179855, 59.994638166381456, 12.817904565273452, 12.817711874961235, 12.812461370316864, 0.9999889879856259, 0.9999931642453141, 0.9999946608947536, 3596.356707102748, 3591.3621461921166, 3594.632537218611, 45.770113383348985, -11.174039724617614, -13.917289355488379, 3591.540008498969, 3589.733595834105, 3593.030670636801, 283.3449933083791, 283.2104368836532, 283.6164408031571, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.698, 1.55064, 1099.007, 726.6746, 1.513582, 1099.874, 729.5335, 1.507472, 1099.716, 706.8485, 1.553562, 1098.182, 724.8641, 1.518288, 1099.836, 710.791, 7.729715, 5494.467, 99.88405, 100.0, 99.94353, 99.83154, 99.98367, 99.898
43131.819200000005, 59.99605392246055, 59.997221476145725, 59.99705393029266, 12.826406526401392, 12.855071107735593, 12.821198615880236, 0.9999957185648112, 0.9999946723285635, 0.999992830705687, 3595.76631225806, 3596.91822702024, 3591.0090914048233, 44.46841768941226, -7.393006879360655, -10.152151439050044, 3596.378256139158, 3593.6446139400396, 3593.5490196280175, 283.34346462162597, 283.1968926105713, 283.6140434633711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.8096, 1.53904, 1100.026, 720.2737, 1.527949, 1100.349, 723.1664, 1.521462, 1100.339, 706.8485, 1.553378, 1098.235, 731.1015, 1.502582, 1098.714, 710.791, 7.730265, 5494.637, 100.0, 100.0, 100.0, 99.83334, 99.88744, 99.89694
43134.16356, 59.99775543768719, 59.997025750984186, 59.99503781360889, 12.842275510505647, 12.84552146362086, 12.837962691410787, 0.9999936315875981, 0.999996301351509, 0.9999951050530427, 3592.7239362745163, 3593.0196875359957, 3594.139519303531, 47.54434012972911, -8.641870395167189, -12.787263522177682, 3595.4570371549853, 3593.245222367767, 3594.8868561977774, 283.21769773255596, 283.0805700442569, 283.6263248115086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 721.2957, 1.525655, 1100.538, 714.1453, 1.540475, 1100.056, 716.8381, 1.534899, 1100.367, 700.3821, 1.56441, 1095.787, 737.3771, 1.488885, 1096.914, 715.7017, 7.682653, 5497.975, 100.0, 100.0, 100.0, 99.6156, 99.71809, 99.96988
43136.53344000001, 59.9988516170663, 59.996917932177325, 60.00189740687444, 12.832026390179276, 12.846803079532304, 12.829533320773368, 0.9999943326094528, 0.9999979921529627, 0.9999945212392493, 3596.514445976203, 3596.7037109771936, 3596.3796305552814, 47.644679732715076, -8.603042021491774, -10.424120646581741, 3595.9297729138048, 3596.3669521813686, 3594.8995630567483, 283.3771614190836, 283.21646959737234, 283.6542311560096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.8096, 1.539218, 1100.238, 720.3904, 1.527397, 1100.335, 723.2829, 1.521646, 1100.686, 706.8485, 1.553378, 1098.148, 731.1015, 1.50313, 1098.955, 715.9601, 7.676244, 5499.437, 100.0, 100.0, 100.0, 99.83021, 99.89041, 99.98334
43138.85544000001, 60.004409423296785, 60.00601849809847, 60.002780786908225, 12.834375855311386, 12.85443770065184, 12.836289295941004, 0.9999944727349621, 0.9999957947921739, 0.9999905627804013, 3594.5782868549395, 3600.217861392084, 3599.1244425740388, 47.8117688295755, -10.502229404480431, -12.310884109270091, 3595.4830956264063, 3598.913801866205, 3597.3366496083067, 283.3131099065733, 283.24925158099614, 283.6946086509763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.021, 1.54136, 1099.825, 722.3555, 1.521134, 1100.575, 726.9711, 1.513179, 1099.922, 711.8779, 1.544001, 1099.517, 725.093, 1.517009, 1099.933, 723.356, 7.603363, 5500.002, 99.98273, 100.0, 99.9915, 99.95465, 100.0, 99.99437
43141.152720000006, 60.00859900999676, 60.01174779702193, 60.01150462357754, 12.824525893940272, 12.841794519460484, 12.843617177540994, 0.9999946079227786, 0.9999979015696443, 0.9999909271265061, 3590.178089580828, 3597.2555771075395, 3593.111498292761, 49.83438442818044, -9.654912866224095, -12.87169219754901, 3596.157168083053, 3587.98343345926, 3605.291842281841, 283.39371915290064, 283.234899096452, 283.7477495213468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 712.7395, 1.543144, 1100.114, 721.266, 1.526476, 1100.537, 723.3411, 1.521646, 1100.57, 706.9067, 1.553378, 1098.143, 731.1396, 1.50313, 1098.946, 717.1132, 7.66892, 5499.572, 99.99386, 100.0, 100.0, 99.82975, 99.86827, 99.99081
43143.43828, 60.01685982977136, 60.01219509757464, 60.01255778837972, 12.834029595134732, 12.847999148317738, 12.839658238550784, 0.9999953951336058, 0.999997182049091, 0.9999915981743995, 3590.8267091369344, 3593.9142012241655, 3596.738937854061, 41.821811350379335, -7.844151005782351, -13.48804992705982, 3596.531971127475, 3596.551978904119, 3601.625729556646, 283.2860305811986, 283.1377733898624, 283.71252773742094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.5797, 1.550997, 1098.64, 726.6552, 1.513582, 1100.003, 729.6111, 1.507472, 1099.702, 706.8679, 1.55301, 1098.308, 724.597, 1.517375, 1100.269, 717.1132, 7.669103, 5499.511, 99.87496, 99.99123, 99.96221, 99.84477, 99.98824, 99.9897
43145.77132000001, 60.01800791456351, 60.01670600087757, 60.01647461724541, 12.824821850727266, 12.834517599502076, 12.818632978233463, 0.9999937689759487, 0.9999946816706551, 0.9999902855432748, 3584.3882146631277, 3593.3384236688657, 3591.6517411598807, 46.87011289517477, -14.094551280832206, -14.540300174638105, 3589.5078850651967, 3595.4664923197593, 3588.5371843594226, 283.33127885709405, 283.22081666184175, 283.5762326213498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.1526, 1.561884, 1096.904, 732.9198, 1.498846, 1098.557, 735.59, 1.491642, 1097.736, 700.6346, 1.563858, 1095.947, 718.5122, 1.531437, 1100.474, 710.791, 7.730082, 5494.581, 99.71712, 99.89001, 99.79396, 99.6301, 100.0, 99.90115
43148.209160000006, 60.01240550591519, 60.01352076807791, 60.01396195888479, 12.840379760063948, 12.822865090807465, 12.823801005377579, 0.9999921531460902, 0.9999947912355437, 0.9999952033149383, 3591.5424543925387, 3596.1320351666786, 3593.338491266573, 47.00103575477624, -9.70429553622256, -12.282813039278835, 3588.681432906564, 3598.195303322265, 3588.7547306878805, 283.4657420395257, 283.15917898864427, 283.69188693348906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.56, 1.550819, 1098.887, 726.5384, 1.513398, 1100.089, 729.4559, 1.507656, 1099.198, 706.6932, 1.553378, 1098.177, 724.8259, 1.51774, 1099.976, 716.994, 7.673498, 5499.078, 99.90359, 100.0, 99.9257, 99.82323, 100.0, 99.98586
43150.63424000001, 60.013757973814606, 60.01558290534771, 60.01371838816779, 12.819925581343009, 12.84664412420694, 12.80831452368102, 0.9999887251917322, 0.9999931305076425, 0.9999922232499967, 3590.041405614874, 3594.0025448632305, 3590.3135759012384, 47.477291916565264, -12.21879040171234, -15.877823749915365, 3587.3667791828643, 3600.3872543375296, 3589.9292598376746, 283.41553697376804, 283.2731365171854, 283.71519525634886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.1526, 1.561348, 1096.909, 732.9004, 1.49903, 1098.532, 729.5529, 1.506736, 1099.409, 700.8287, 1.564042, 1096.242, 724.6542, 1.518105, 1100.116, 710.8109, 7.730265, 5494.642, 99.67467, 99.8744, 99.94484, 99.65697, 100.0, 99.89996
43153.008, 60.01150990253091, 60.011777052913885, 60.01134924832674, 12.825594642026594, 12.844050156782368, 12.825105566153589, 0.9999883505802895, 0.9999944263101247, 0.9999929774069517, 3590.372953197585, 3592.969075366027, 3588.4115207679165, 47.867080570992584, -8.47073265081167, -13.098228188405585, 3589.8475362817912, 3594.820337922961, 3592.9542478797894, 283.4473871022834, 283.1744064270949, 283.6272114835208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.1921, 1.561348, 1096.761, 733.1339, 1.498846, 1098.297, 729.2617, 1.507104, 1099.064, 700.6734, 1.56441, 1096.053, 724.7496, 1.517923, 1100.019, 710.7513, 7.730265, 5494.641, 99.69575, 99.84376, 99.95578, 99.62173, 100.0, 99.89897
43155.3384, 60.01344352251727, 60.009920267730955, 60.015485499758746, 12.817067169662574, 12.846570874648297, 12.813049525595044, 0.9999862367876192, 0.9999942597853747, 0.9999907710384295, 3584.7238674019814, 3596.7891008941324, 3582.146629411873, 48.393954584842504, -13.351661939352425, -14.560282160808583, 3560.9329808004395, 3551.2142336370007, 3535.218770136638, 283.4828014404748, 283.2589361425912, 283.7027528725396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.3301, 1.561705, 1096.767, 732.8809, 1.498294, 1098.702, 729.5335, 1.507104, 1099.585, 700.5569, 1.564594, 1095.995, 724.8641, 1.51774, 1100.249, 710.7711, 7.729898, 5494.521, 99.68082, 99.88061, 99.91801, 99.64068, 100.0, 99.89692
43157.719520000006, 60.0143688567223, 60.014807155120316, 60.01439682944287, 12.537957205142359, 12.513968250902352, 12.486776539892517, 0.9999922100746457, 0.9999942378968499, 0.9999915003230138, 3475.8582278961044, 3475.364275468955, 3469.6936943323744, 44.575894247296276, -9.634762177021685, -13.246570050206401, 3464.294752865187, 3439.1543119225626, 3400.9097874412078, 283.44836921417914, 283.2774851359991, 283.67418040833496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.4484, 1.56117, 1096.506, 733.1727, 1.50032, 1098.317, 729.8829, 1.507288, 1099.645, 700.5763, 1.56441, 1095.933, 724.7878, 1.518288, 1092.488, 707.4311, 7.749492, 5492.595, 99.74759, 99.87945, 99.92041, 99.65344, 99.31567, 99.85582
43160.11032000001, 60.01774601428109, 60.01598775970198, 60.016517843929826, 12.353442666060726, 12.383143826694047, 12.376515703867723, 0.9999829838271397, 0.9999915620064794, 0.999989640008526, 3515.5217633130615, 3549.1100321130666, 3570.477856504946, 45.89268970868238, -12.592177644530693, -13.024053270610011, 3591.5758644794814, 3587.1763760263552, 3581.655718537495, 283.4553050176111, 283.21309423118714, 283.674586807102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.823, 1.56117, 1097.114, 733.2311, 1.498478, 1098.925, 729.3976, 1.506736, 1099.498, 485.9624, 1.68245, 751.0186, 721.9838, 1.523219, 1100.366, 709.2999, 7.743815, 5492.665, 99.73619, 99.84708, 99.94849, 68.27346, 99.98149, 99.86523
43162.449680000005, 60.011098195076904, 60.01657065388853, 60.015089344724174, 12.794953240379586, 12.837509936595366, 12.813500615334233, 0.9999920668884397, 0.9999955409390298, 0.9999932087870462, 3583.410222143779, 3590.3928088262223, 3591.904485595493, 47.467147093102994, -14.987400606262213, -12.257846902456777, 3593.091473731676, 3593.2079680153493, 3592.1097592341093, 283.3928514872568, 283.19090489192996, 283.64051698056306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.7244, 1.56117, 1097.148, 733.2895, 1.498294, 1098.825, 230.1827, 1.687864, 415.0329, 700.421, 1.56441, 1095.889, 722.4034, 1.523584, 1100.167, 709.4789, 7.7429, 5492.961, 99.73933, 99.85832, 37.72973, 99.62484, 100.0, 99.87062
43164.75968, 60.014931710274425, 60.01266015194843, 60.01208994262688, 12.65193888742856, 12.631828039732337, 12.593166882099176, 0.9999839300946919, 0.9999929194950188, 0.9999857138854122, 3505.743224601498, 3504.039547959634, 3497.5740148204945, 47.54891608401158, -10.559359604968904, -13.431495591237649, 3474.628670902021, 3482.9770018706417, 3474.80420149032, 283.3124166472115, 283.15858821073994, 283.6784960521166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.7441, 1.561705, 1096.729, 665.2729, 1.61139, 1101.397, 726.8159, 1.513547, 1100.077, 700.6346, 1.563674, 1095.947, 722.041, 1.523767, 1100.526, 709.2999, 7.743815, 5492.658, 99.69372, 100.0, 100.0, 99.6301, 100.0, 99.86511
43167.05868, 60.01375886333302, 60.01848086895822, 60.01610103900089, 12.832425551257055, 12.84687124738033, 12.818806003576555, 0.9999926073177686, 0.9999964309918775, 0.9999916408163033, 3586.376356813605, 3591.444351703306, 3586.631775044524, 49.46456064894301, -12.49633212111894, -12.188736208363139, 3593.9215481230744, 3588.156869876192, 3588.331263243654, 283.49018792424283, 283.29422472336415, 283.66182311667376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.3893, 1.561884, 1096.572, 730.6046, 1.504925, 1099.37, 726.7382, 1.513547, 1100.001, 700.7122, 1.563307, 1095.816, 722.0601, 1.523767, 1100.463, 709.2999, 7.744182, 5493.006, 99.70849, 99.94133, 99.99339, 99.61826, 100.0, 99.86621
43169.383160000005, 60.017807748265, 60.01824157386308, 60.01892381018742, 12.807913284863897, 12.80412944813533, 12.79130405340234, 0.9999911632986865, 0.999993097874699, 0.9999933419585587, 3583.1953357810967, 3585.2408527168523, 3586.0090063477533, 49.370041715778484, -10.281670859290443, -13.828653517654857, 3582.765938125401, 3585.2752136684703, 3586.079293652281, 283.4596685048854, 283.2601643461604, 283.7118436222977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 701.0092, 1.563668, 1095.682, 733.6202, 1.497188, 1097.933, 722.7393, 1.522382, 1100.429, 695.275, 1.572868, 1092.616, 728.2021, 1.510435, 1099.751, 703.0374, 7.798569, 5482.895, 99.62351, 99.86502, 100.0, 99.34494, 99.97639, 99.68759
43171.723280000006, 60.019088501904214, 60.01739616986851, 60.01981218577541, 12.82607533439039, 12.845077797550914, 12.806327996358544, 0.9999896841300437, 0.9999886707633732, 0.999989907825761, 3589.5970051032996, 3594.6725627475807, 3592.3761602035706, 50.6060595911369, -15.083280497303349, -18.118954752991158, 3587.239222379248, 3590.5384327724664, 3591.537755517028, 283.5246217319315, 283.3338225827948, 283.75932494986347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 700.4769, 1.563311, 1096.688, 731.2466, 1.504004, 1099.151, 726.9517, 1.51281, 1099.863, 700.8287, 1.563858, 1095.825, 722.041, 1.524315, 1100.28, 709.2999, 7.743999, 5492.833, 99.69747, 99.91904, 99.97591, 99.61906, 100.0, 99.86934
43174.088840000004, 60.02481001669313, 60.020738808953006, 60.021209588744185, 12.83149425480361, 12.836843154496638, 12.819422392830779, 0.9999933987467504, 0.9999960033177498, 0.9999896032884585, 3590.0201483627598, 3593.388872791079, 3591.757902269358, 50.57083385228566, -11.009955250208861, -14.64021359344133, 3589.0520768618544, 3594.7719518010977, 3588.9452476758775, 283.4247578676658, 283.31758469588965, 283.6370288455105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.1921, 1.561348, 1096.437, 730.877, 1.504004, 1099.151, 720.3905, 1.527352, 1100.348, 700.654, 1.564226, 1095.873, 728.2021, 1.509339, 1099.496, 709.2999, 7.743815, 5492.778, 99.67898, 99.87462, 100.0, 99.65164, 99.96812, 99.86521
43176.42884, 60.022787047210635, 60.018414892395455, 60.01986874416092, 12.819481343275598, 12.838040551651217, 12.836987744421345, 0.9999933761600671, 0.9999967533977068, 0.9999931509587066, 3591.8695800868372, 3593.293525807154, 3597.4182464609958, 47.297720090097755, -10.719151511587256, -10.981056819326454, 3590.2463409046977, 3595.393530687615, 3594.967671171312, 283.46866354753337, 283.2321629105611, 283.6610741771894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.7374, 1.55064, 1098.677, 724.4372, 1.518003, 1099.776, 714.3728, 1.540053, 1100.009, 706.9067, 1.553194, 1098.501, 734.535, 1.494547, 1098.167, 715.6023, 7.683752, 5498.629, 99.90268, 100.0, 100.0, 99.84257, 99.77994, 99.97694
43178.73872, 60.01742978413854, 60.01694188089767, 60.01642206377413, 12.828843718083004, 12.858832427823348, 12.82861587500576, 0.9999945242338781, 0.9999948769857365, 0.9999937179321212, 3590.0924770170964, 3588.4652833638456, 3599.4677006049906, 44.88689901498242, -8.082178990771354, -13.05553965594649, 3596.2843872609187, 3600.215830555633, 3596.0264531399957, 283.49529172630804, 283.260948888704, 283.7059346403573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 702.1526, 1.561884, 1097.024, 730.663, 1.504372, 1099.138, 720.4875, 1.528088, 1100.704, 700.5569, 1.564226, 1096.125, 728.4501, 1.509157, 1099.322, 709.4391, 7.739055, 5494.083, 99.72805, 99.90815, 100.0, 99.63409, 99.93502, 99.8786
43181.07364, 60.00769495300962, 60.010696420235206, 60.01043117746958, 12.847054157432215, 12.84711649553366, 12.819584963586784, 0.9999897091765567, 0.9999949712159731, 0.999993538504267, 3597.6711695947733, 3600.359849788316, 3593.909890527172, 45.39706666183622, -8.474210503999302, -12.30552009298981, 3599.269639474819, 3596.046017229584, 3596.830347207024, 283.4667354424262, 283.1855705092785, 283.6110012387586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.7374, 1.550819, 1099.255, 724.515, 1.519292, 1100.359, 720.3711, 1.527904, 1100.472, 707.3146, 1.552275, 1098.669, 726.4854, 1.51354, 1099.603, 718.1868, 7.651889, 5500.164, 99.89929, 100.0, 100.0, 99.87761, 99.99102, 99.99762
43183.42448, 60.00402041942607, 60.00524011566788, 60.00367989461084, 12.838407717606323, 12.871923978480364, 12.836392728333546, 0.9999965816859047, 0.9999968441266261, 0.999995571178635, 3593.164454271795, 3593.5586501316975, 3596.2441917411857, 45.83190318632373, -10.979486703871771, -13.844422937399031, 3595.939659694319, 3598.7391379485157, 3597.2768903479955, 283.3212059698003, 283.10381202489333, 283.67356155553915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.9081, 1.538861, 1100.208, 718.8924, 1.530712, 1100.511, 724.894, 1.518517, 1100.193, 710.072, 1.549517, 1098.644, 727.0386, 1.512079, 1099.421, 715.7613, 7.683203, 5498.69, 100.0, 100.0, 100.0, 99.90613, 99.98102, 99.97591
43185.733720000004, 60.00359022591589, 60.00116414140265, 60.005725132465095, 12.840797513070777, 12.845543005317873, 12.850339570457024, 0.999992015263995, 0.9999958674311623, 0.9999931825338795, 3593.556333096762, 3601.979565452828, 3590.2155678533736, 47.28347402952134, -10.158292666487569, -11.56735909423378, 3593.921735048645, 3606.758661074423, 3593.415947665022, 283.4582378871955, 283.2511759141854, 283.6405577312006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 711.4186, 1.545822, 1099.979, 724.4761, 1.518924, 1100.516, 725.4764, 1.514283, 1100.023, 707.2369, 1.55301, 1098.182, 728.2975, 1.510435, 1099.387, 715.6023, 7.683752, 5498.868, 99.98539, 100.0, 99.9844, 99.82628, 99.94287, 99.97795
43187.9892, 59.99871538659031, 59.99501381076557, 59.994469674633194, 12.831070816119325, 12.841652960025264, 12.820632941026412, 0.9999942407508979, 0.9999952045955142, 0.999992295874386, 3584.748421411972, 3592.21409938612, 3592.0353798831993, 49.97843439938845, -11.873741221747423, -15.47527657986052, 3592.650431753637, 3595.290650471207, 3597.776131930069, 283.34308506134624, 283.26687765720357, 283.61055470008415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.9749, 1.527975, 1100.651, 730.3906, 1.504188, 1099.478, 733.1053, 1.498453, 1098.535, 700.6346, 1.563858, 1095.593, 734.5922, 1.494364, 1097.764, 709.3198, 7.743999, 5492.953, 100.0, 99.95116, 99.85805, 99.59799, 99.81441, 99.87046
43190.26672000001, 59.9943837349504, 59.996155116799734, 59.99556443894518, 12.842232155040534, 12.860088471125765, 12.807124783950382, 0.9999929170231548, 0.9999984813162864, 0.9999936500988477, 3598.1666066027615, 3597.5582267997993, 3594.820880424361, 50.01259749861122, -7.938639536516121, -12.149395681176202, 3596.3510440047767, 3594.5957411478694, 3594.239852766445, 283.39636731117906, 283.2693448476608, 283.58112305833447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.8293, 1.538861, 1100.268, 724.4178, 1.519108, 1100.265, 726.7576, 1.513731, 1099.858, 706.9067, 1.553378, 1098.104, 728.3738, 1.509157, 1099.638, 715.6221, 7.683935, 5498.69, 100.0, 100.0, 99.99546, 99.83992, 99.94381, 99.97691
43192.667440000005, 59.98919099953945, 59.99110349813741, 59.993273343488354, 12.812471366478164, 12.840805189474967, 12.820166550386102, 0.9999965972682269, 0.9999977835703615, 0.9999886846109356, 3590.2400332827215, 3597.5994881005945, 3588.896471871993, 48.47513376834536, -8.641574624936993, -13.179421044003675, 3590.9762827804957, 3594.1213124899136, 3591.0250355888056, 283.34389244674276, 283.2013562040668, 283.6063743114378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.849, 1.53904, 1100.163, 730.7019, 1.504188, 1099.075, 732.95, 1.498637, 1098.321, 707.101, 1.553562, 1098.37, 728.2784, 1.509339, 1099.595, 709.3198, 7.743632, 5492.778, 100.0, 99.93034, 99.87187, 99.83467, 99.93191, 99.86521
43194.972200000004, 59.99324611129243, 59.99225292965828, 59.989455114925136, 12.829842419955561, 12.85380669684344, 12.801150383281847, 0.9999917157872961, 0.9999956669928713, 0.9999930765626398, 3590.2554967492724, 3591.3607140965196, 3588.9809772526132, 46.599988703632334, -9.334406583292548, -14.700232658129153, 3589.3120428097673, 3592.067470903821, 3591.822206891739, 283.32855142784183, 283.22463751806833, 283.6352889984287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.4614, 1.551354, 1099.202, 737.0833, 1.488531, 1097.133, 739.2394, 1.482438, 1095.886, 713.4314, 1.541427, 1099.593, 721.9456, 1.523767, 1100.286, 703.097, 7.797287, 5484.033, 99.89651, 99.74245, 99.63756, 100.0, 100.0, 99.69523
43197.37324, 59.99286794468349, 59.99605815368131, 59.9933307972755, 12.808836663290721, 12.826366933678658, 12.797724007469693, 0.9999945029850789, 0.9999977650099402, 0.9999920563218482, 3588.9701458597106, 3595.1250889762678, 3589.4490116651336, 48.71809093529737, -9.682902097670421, -14.974476126289687, 3588.353203361537, 3596.524247196543, 3588.982193718998, 283.50793929311254, 283.3117146509521, 283.6616849883969, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.8884, 1.539218, 1100.557, 730.7019, 1.504556, 1099.321, 733.3382, 1.497716, 1098.5, 706.8485, 1.553378, 1098.399, 728.2213, 1.509704, 1099.384, 709.3198, 7.743999, 5492.778, 100.0, 99.92179, 99.88196, 99.85309, 99.9228, 99.86729
43199.7436, 59.99217867422952, 59.99658925926984, 59.9956789112534, 12.824955892626447, 12.839433807987083, 12.798272042642287, 0.9999912528472771, 0.9999958237915182, 0.9999908078860857, 3591.8808285299447, 3595.030369545998, 3590.8902250418855, 47.49955123903101, -7.092315130616953, -16.362801475030324, 3594.53568802927, 3592.2678170329673, 3591.1749554476182, 283.47111071374354, 283.22941917266945, 283.62099836610764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.6389, 1.550997, 1099.12, 729.8848, 1.50603, 1099.51, 731.0864, 1.504895, 1099.752, 703.7804, 1.560365, 1096.811, 733.3333, 1.496738, 1097.663, 715.4631, 7.684118, 5498.803, 99.91861, 99.94753, 99.9351, 99.70869, 99.78613, 99.97582
43202.08348, 59.996417968538275, 59.993391988683136, 59.994018052830974, 12.815900758345203, 12.813942304702657, 12.819592042446738, 0.9999912870769552, 0.9999957046738607, 0.9999939566538649, 3593.5827131742362, 3594.502858564418, 3591.768765613211, 48.47269513354104, -8.38946901465033, -14.00129177617282, 3588.7534710847913, 3588.4411093624913, 3589.990386370849, 283.3893383960424, 283.22306494659995, 283.59597071258946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 705.0902, 1.556173, 1098.441, 728.6007, 1.506767, 1099.352, 732.8335, 1.499189, 1098.677, 707.101, 1.553378, 1098.25, 728.0496, 1.509339, 1099.287, 709.2999, 7.743999, 5492.778, 99.85684, 99.92841, 99.88477, 99.85136, 99.93376, 99.86728
43204.36888, 59.99324785886286, 59.995220629649005, 59.99813053021895, 12.832580101782069, 12.831879096675035, 12.830224576251565, 0.9999930942166515, 0.9999990017082241, 0.9999920900677025, 3593.914674887626, 3592.5272643697854, 3596.0155190530836, 44.7890281079824, -8.211516131410917, -13.07895626488181, 3595.4987765096653, 3598.2739721790276, 3596.079304451327, 283.4180350722542, 283.193537721611, 283.641886914935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 708.5797, 1.550819, 1098.97, 724.2621, 1.518187, 1100.184, 726.7576, 1.513547, 1100.054, 707.0038, 1.553562, 1098.434, 728.2784, 1.509339, 1099.331, 715.6023, 7.683935, 5498.808, 99.91699, 100.0, 100.0, 99.8483, 99.93782, 99.97584
43206.70220000001, 59.9965020905655, 59.995586412138955, 59.995753313558474, 12.838439665022277, 12.850224439770512, 12.828108113797, 0.9999940146271789, 0.9999986758479741, 0.9999937365322482, 3596.7953675043027, 3597.5764108041685, 3596.668331603149, 48.67672485677008, -8.308800002998396, -10.85100308721394, 3596.207071579261, 3595.9230830235156, 3595.420251984854, 283.44670799969373, 283.22465150878867, 283.6041395569918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.8687, 1.53904, 1100.085, 718.2309, 1.532186, 1100.103, 720.4099, 1.527904, 1100.627, 713.2178, 1.541978, 1099.802, 722.022, 1.523767, 1100.141, 721.8251, 7.619294, 5500.221, 100.0, 100.0, 100.0, 99.98191, 100.0, 100.0
