TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43353.93892, 60.025994494898875, 60.02268940048495, 60.02163029413608, 38.145720913056586, 38.17762323516439, 38.11139975749114, 0.9999752396643009, 0.9999507223281517, 0.9999735720519056, 10791.783464726994, 10791.091993545677, 10799.462049018719, 275.35433296502833, 101.5925943608081, 81.84495006021552, 10792.678727448338, 10786.254592086863, 10792.602185397101, 283.9720369326962, 283.5486655977291, 284.1630503143766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.1053, 7.683323, 5499.21, 719.262, 7.647334, 5500.277, 721.3611, 7.623485, 5500.304, 696.2266, 7.853457, 5470.289, 739.7615, 7.405423, 5478.976, 718.9622, 7.64548, 5500.111, 99.96627, 100.0, 100.0, 99.43503, 99.59911, 100.0
43356.285560000004, 60.02453224464629, 60.024242682909886, 60.02355497410327, 38.14507573994585, 38.18353973540952, 38.155403826092105, 0.9999721815720971, 0.9999530736581816, 0.9999730358321196, 10795.281017951393, 10802.338337062312, 10803.873538724576, 276.6459412376264, 103.59005993533538, 81.41356585065842, 10794.54610245169, 10788.99805218527, 10798.174916636379, 284.2210563075364, 283.67206398871747, 284.0572862807618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 710.1569, 7.736328, 5495.305, 724.3594, 7.599627, 5500.109, 724.9329, 7.592192, 5500.104, 701.7609, 7.809698, 5480.527, 735.6031, 7.457654, 5486.021, 715.6023, 7.683752, 5498.979, 99.89128, 99.99545, 99.98989, 99.63944, 99.74246, 99.98003
43358.68632, 60.02526893782929, 60.027717229601016, 60.02769511018894, 38.181106663948626, 38.20632317384851, 38.14467761455529, 0.9999738974158204, 0.9999593976517687, 0.999974634757601, 10800.608179040839, 10791.094630382997, 10793.51584043478, 278.7679623878166, 97.03715378520977, 85.15627990757457, 10804.043803693727, 10791.686939256007, 10795.575089093409, 284.1078880483879, 283.67516334873915, 284.07634391664845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 718.7131, 7.646916, 5500.565, 715.4293, 7.701119, 5497.164, 715.2657, 7.692328, 5497.937, 708.0136, 7.75601, 5491.226, 729.3657, 7.534357, 5495.369, 709.1608, 7.747478, 5493.012, 100.0, 99.96087, 99.95832, 99.84422, 99.9204, 99.87155
43361.050760000006, 60.02790206317893, 60.02872174649841, 60.02476433687118, 38.14421926391335, 38.19426928894263, 38.14505987782566, 0.9999733127347572, 0.9999584223642691, 0.9999719147152865, 10789.965330009083, 10790.118500227758, 10794.769265041348, 281.1142911547495, 98.85784618731714, 78.05501890468963, 10790.09066695534, 10786.43761097632, 10800.604634344707, 284.13630543347307, 283.7393708443881, 284.1369332468866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.9333, 7.684573, 5499.074, 719.1648, 7.647703, 5500.083, 721.4193, 7.623853, 5500.259, 701.7026, 7.809698, 5480.417, 735.6223, 7.457471, 5486.019, 715.642, 7.683935, 5498.688, 99.98175, 100.0, 100.0, 99.64255, 99.74547, 99.97474
43363.390120000004, 60.03012634937806, 60.02983894140211, 60.02989640847657, 38.15406186861609, 38.21192769280895, 38.17559601912414, 0.9999742348627916, 0.9999529017165649, 0.9999713066913248, 10793.434211110663, 10791.702868692864, 10797.092982550566, 277.396744192381, 97.1298061462503, 79.60927023926797, 10791.118738904743, 10787.360901529504, 10796.362049056566, 284.10908826251176, 283.675361025651, 284.0958782263613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.364, 719.2037, 7.646597, 5500.571, 714.8387, 7.685517, 5498.499, 708.1301, 7.755642, 5491.17, 729.3466, 7.534722, 5495.479, 709.0414, 7.747112, 5492.975, 100.0, 100.0, 99.9713, 99.83398, 99.91931, 99.86255
43365.72696, 60.027322895053565, 60.027639116000685, 60.02812655283058, 38.17870834200311, 38.20750539041047, 38.128212134873955, 0.9999711896686424, 0.9999607997127812, 0.9999729760961198, 10799.325827804938, 10786.948124031645, 10800.980365091278, 272.95861872985415, 92.13323216974186, 82.82136522207475, 10791.486803876669, 10788.704104666538, 10796.892411251525, 284.1011078032473, 283.578130320272, 283.99923197884203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.5114, 7.545189, 5496.867, 725.4878, 7.57955, 5499.02, 709.1705, 7.745157, 5491.971, 714.3829, 7.6946, 5497.69, 723.0901, 7.606312, 5500.145, 703.0374, 7.798569, 5483.32, 99.94164, 99.97972, 99.85261, 99.95696, 100.0, 99.69533
43368.07692000001, 60.028688002766344, 60.028444894005474, 60.02564312619433, 38.178868831196304, 38.21024646379853, 38.16589975766501, 0.9999737917389008, 0.9999576870697188, 0.9999704117151904, 10791.027216097216, 10786.863621886741, 10787.101208472757, 275.2398148413613, 101.76437077440119, 80.06404333728824, 10804.351490718313, 10793.837249491695, 10798.510925433622, 283.99901110517237, 283.53259117257454, 284.13123630538666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.2224, 7.61622, 5500.589, 719.2426, 7.647703, 5500.573, 716.0422, 7.680363, 5499.632, 708.4214, 7.752333, 5493.125, 728.164, 7.556272, 5498.25, 708.6041, 7.74052, 5493.158, 100.0, 100.0, 99.98874, 99.85251, 99.95607, 99.86887
43370.417160000005, 60.0285601219986, 60.024636738202666, 60.025474065760726, 38.17671336748927, 38.21618622729513, 38.185454500328674, 0.9999709797279485, 0.9999602171492958, 0.9999682176390207, 10794.97032264965, 10786.393817159014, 10803.315528671885, 273.7750723122199, 91.76377539751229, 75.61798206741685, 10806.127306990395, 10791.102972785799, 10801.59546958781, 284.071473889505, 283.60271445994283, 284.03222520098217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.2026, 7.61622, 5500.479, 719.1648, 7.650097, 5499.78, 706.9769, 7.765405, 5488.941, 717.6452, 7.664078, 5499.746, 719.1226, 7.651968, 5499.501, 715.0655, 7.683935, 5499.093, 100.0, 100.0, 99.81597, 99.99397, 100.0, 99.97368
43372.730800000005, 60.01756981846326, 60.01869930223825, 60.02111215486214, 38.169756539732404, 38.20104904034134, 38.15533405043435, 0.9999698778200389, 0.9999634513203175, 0.9999714748348418, 10800.978731181547, 10800.750415928193, 10799.648775090634, 271.7919613595461, 97.61462146919712, 83.07776913752241, 10806.938969327131, 10795.059320782526, 10798.936753050386, 283.8994364028448, 283.55876072450155, 284.01435524631, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 717.7471, 7.656374, 5500.732, 716.3243, 7.67699, 5499.399, 707.1322, 7.758042, 5491.781, 714.4023, 7.696071, 5498.108, 723.052, 7.606494, 5499.976, 709.28, 7.736125, 5491.278, 100.0, 99.98767, 99.84917, 99.95984, 99.99815, 99.89806
43375.02988, 60.01875354855025, 60.018378620681396, 60.01875116501386, 38.19110822371122, 38.246159204086695, 38.18962029901558, 0.9999720350391963, 0.9999627733895137, 0.9999702564652734, 10800.911569054704, 10787.456952749613, 10797.1767859976, 268.3127251804492, 93.81675283829145, 82.31911258774744, 10796.36114153849, 10795.848997700155, 10797.798648034775, 284.07706900019997, 283.59448373242503, 284.07167547030167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.2224, 7.616398, 5500.259, 719.2037, 7.648071, 5500.636, 707.9863, 7.755465, 5490.982, 720.6357, 7.633005, 5500.331, 723.052, 7.606312, 5499.869, 710.0554, 7.73997, 5493.61, 100.0, 100.0, 99.83463, 100.0, 99.99621, 99.89636
43377.339680000005, 60.0157038283053, 60.01837779344518, 60.01749659641195, 38.18159707939314, 38.21578576039087, 38.166430941585006, 0.9999718054067801, 0.9999631696463365, 0.999969311785744, 10793.48923727678, 10793.691176497168, 10785.31642922307, 273.52746156821013, 101.22830199980962, 85.74964217447177, 10796.236390835926, 10790.039799140473, 10799.896004921116, 283.9715459767192, 283.5241917577037, 284.0502519642351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.4522, 7.545546, 5496.7, 725.5073, 7.579734, 5498.846, 714.6446, 7.693616, 5498.29, 726.9467, 7.563137, 5497.935, 729.4039, 7.534357, 5495.588, 702.9777, 7.799118, 5483.007, 99.93859, 99.9838, 99.97442, 99.95997, 99.92043, 99.68646
43379.69144, 60.01646152259233, 60.02021224630466, 60.016955315198935, 38.20040731183257, 38.23925268311179, 38.17521805476134, 0.9999704666810858, 0.9999646574596006, 0.9999727100490446, 10804.404321842692, 10798.473973090147, 10799.926678167552, 270.95466700819725, 92.61115253605249, 82.73438237415712, 10807.990838014697, 10795.555230547, 10796.107801933487, 284.0053938568361, 283.5863641454932, 284.07589206664596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.312, 719.1842, 7.647518, 5500.233, 709.4034, 7.751783, 5492.429, 720.6745, 7.632638, 5500.107, 723.0329, 7.606312, 5499.979, 709.5981, 7.741801, 5493.813, 100.0, 100.0, 99.83687, 100.0, 99.99821, 99.8861
43382.110640000006, 60.01818519946967, 60.01746412162792, 60.01798483252807, 38.18158903591178, 38.220880284908326, 38.16689569582929, 0.9999722430120886, 0.9999581793167504, 0.999967463003602, 10795.536062956638, 10796.091564777676, 10794.958473446422, 274.23437398486476, 99.00801181188399, 83.18710863809154, 10798.385677949005, 10792.871083322882, 10792.1284703224, 283.9613767103038, 283.45560519466176, 283.92511521572453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.474, 719.2815, 7.647703, 5500.232, 708.9957, 7.75344, 5492.432, 726.9079, 7.563137, 5497.987, 723.0329, 7.606129, 5499.756, 709.9163, 7.742351, 5495.322, 100.0, 100.0, 99.82834, 99.95997, 99.99417, 99.91354
43384.45936, 60.01749902672029, 60.01581483439412, 60.01396919773273, 38.183247087080616, 38.229626619896464, 38.195473548314, 0.9999686673289676, 0.9999629400016902, 0.9999711188050291, 10795.03994320324, 10790.338371429189, 10800.690344246246, 274.66010578656596, 93.68652162402304, 80.98718716869416, 10799.763380817643, 10809.777561872188, 10804.425621040262, 283.91630554026966, 283.49994549422775, 284.0234368284538, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 716.1107, 7.679575, 5498.861, 712.7639, 7.712172, 5497.088, 702.6287, 7.798906, 5484.039, 732.3451, 7.503933, 5493.26, 719.218, 7.640463, 5500.011, 712.0236, 7.72294, 5494.676, 99.97789, 99.94151, 99.69244, 99.87606, 100.0, 99.90463
43386.760120000006, 60.00632764425797, 60.0116797394239, 60.010163102530754, 38.19675041912766, 38.245789844317336, 38.16329213422023, 0.9999720807075517, 0.9999634418247075, 0.9999707725915475, 10795.187089465815, 10792.557277525219, 10802.090686261827, 268.40826934170025, 96.41694138332787, 80.77720418846638, 10802.400850643033, 10789.904799089847, 10789.959807497284, 283.93296111381704, 283.5086433768281, 283.951525070359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.615684, 5500.364, 719.2231, 7.647518, 5500.07, 709.2869, 7.748654, 5491.925, 726.9273, 7.563321, 5498.157, 723.0901, 7.606312, 5499.924, 708.4848, 7.750225, 5492.149, 100.0, 100.0, 99.85178, 99.96103, 99.99823, 99.85586
43389.11004000001, 60.008053477141026, 60.008644174607724, 60.00599032077201, 38.19247711145809, 38.233861844945615, 38.16988323728738, 0.9999725258837663, 0.9999596385306845, 0.9999720849833985, 10796.744810757084, 10796.887764499454, 10796.223392415388, 274.8347597358875, 93.1518435048365, 77.10659572369877, 10791.348786732608, 10788.495390304655, 10798.957622401684, 284.0724540452005, 283.56028179320975, 283.97489847483155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 724.5881, 7.585344, 5499.105, 723.1531, 7.605522, 5499.914, 714.4505, 7.689383, 5498.188, 720.7134, 7.632454, 5500.162, 729.3657, 7.53454, 5495.48, 703.1367, 7.798203, 5483.065, 99.99183, 99.99381, 99.96565, 100.0, 99.91948, 99.68325
43391.446240000005, 60.00739537193829, 60.00279329801296, 60.00366163778623, 38.18695212812477, 38.22236560093112, 38.18710833908993, 0.9999718069239738, 0.9999593785747997, 0.9999748269090923, 10800.268096878814, 10798.315118910961, 10798.953993842282, 273.8648295569519, 95.28151776283266, 75.6998155142719, 10804.922260181038, 10797.068440533232, 10795.61725622932, 284.02651517961004, 283.5648962049533, 283.9225751752629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.5181, 7.61265, 5500.531, 719.2231, 7.646966, 5500.469, 709.7916, 7.746261, 5492.158, 726.9467, 7.563137, 5498.044, 723.071, 7.606494, 5500.037, 709.2601, 7.743815, 5494.292, 100.0, 100.0, 99.84815, 99.96103, 99.99629, 99.89482
43393.749800000005, 59.99856306256903, 60.00323559339508, 60.00406134777115, 38.20080099467509, 38.25072092774667, 38.182537762803626, 0.9999696410676076, 0.9999598044740113, 0.9999715538409569, 10787.940643045044, 10802.334986009504, 10802.794799205247, 265.8672660381617, 98.4623455905155, 81.372056207063, 10800.487443084017, 10791.712269763048, 10802.029149497035, 283.95513740321417, 283.5155016682562, 283.967892494053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.615862, 5500.584, 719.2426, 7.64715, 5500.24, 708.2387, 7.742948, 5492.291, 720.6551, 7.632454, 5500.492, 723.0139, 7.607225, 5500.034, 709.9163, 7.742534, 5491.696, 100.0, 100.0, 99.85843, 100.0, 99.99922, 99.87275
43396.180960000005, 60.00150752521269, 60.00119014068583, 60.002760437870414, 38.204607033797906, 38.24631077258057, 38.15921817711703, 0.9999719839795312, 0.999961175546551, 0.9999722683814046, 10798.743407505306, 10794.333544343439, 10797.837814349828, 266.2988677848589, 95.35294502904526, 80.72469813747921, 10806.348937963663, 10799.563083540677, 10800.927334759506, 283.96091112593314, 283.5542929699554, 283.99884150832924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.953, 7.678862, 5499.075, 713.0168, 7.709408, 5496.745, 702.4928, 7.80314, 5481.808, 713.9169, 7.698461, 5498.09, 716.7573, 7.671509, 5500.083, 715.6023, 7.684302, 5499.034, 99.99211, 99.9397, 99.67008, 99.96259, 99.98615, 99.97882
43398.582720000006, 60.00040223346365, 60.00090643902576, 59.998390436088684, 38.19279419869263, 38.2371100580423, 38.19583873655458, 0.9999726818680449, 0.9999666482228815, 0.9999711450863771, 10799.006507062282, 10800.365745213103, 10807.684188678963, 269.15052513395494, 92.24650763541399, 81.14583566020065, 10810.743689786295, 10805.001485938441, 10796.14840547457, 284.06228486610047, 283.52547723844174, 283.9168235980661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.422, 719.2815, 7.646966, 5500.352, 708.5298, 7.749391, 5491.251, 720.5969, 7.63227, 5500.442, 723.071, 7.606494, 5499.916, 709.121, 7.73997, 5493.054, 100.0, 100.0, 99.83952, 100.0, 99.99706, 99.8911
43400.86716, 59.99362042085303, 59.994720225110335, 59.99683382080958, 38.16282261539655, 38.21609577021875, 38.16044824289161, 0.9999713456519504, 0.9999609391625583, 0.9999698251658747, 10790.46374195611, 10790.856209356078, 10789.397304698665, 271.8659144739977, 94.08859095017897, 77.23705659110601, 10792.338199577845, 10796.377562184309, 10795.44649731624, 284.0566900181608, 283.4766336025419, 283.93237149248165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.2224, 7.616576, 5500.474, 719.2815, 7.646966, 5500.494, 710.044, 7.728222, 5494.721, 722.9271, 7.608, 5499.766, 726.3328, 7.562299, 5497.578, 704.2501, 7.793808, 5483.139, 100.0, 100.0, 99.91926, 99.99888, 99.95456, 99.70949
43403.23808, 59.98844019702233, 59.99355035922031, 59.99136509745877, 38.22187853895727, 38.21454810572403, 38.181145775415914, 0.9999718914028658, 0.9999630301361252, 0.9999714147859221, 10799.960792961216, 10799.198514683552, 10806.914983194254, 272.5343962229849, 95.44880099444731, 82.0175862651322, 10797.73523734378, 10793.304152039902, 10806.23349580576, 283.90132337545936, 283.40701027331903, 283.9850523970762, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 727.151, 7.566248, 5499.106, 722.5306, 7.616389, 5500.457, 710.5099, 7.739082, 5492.9, 720.8687, 7.631902, 5500.552, 723.052, 7.606494, 5500.034, 709.5583, 7.749126, 5492.212, 99.97463, 100.0, 99.8695, 100.0, 100.0, 99.857
43405.668560000006, 59.984609710075496, 59.99208484146881, 59.991416624759985, 38.20278464791743, 38.24075449322853, 38.16481402310237, 0.9999735766726032, 0.9999644511187418, 0.9999697247820766, 10801.832265666273, 10797.649413600246, 10792.284078299235, 267.99386295468867, 91.96791957753567, 83.2748430312231, 10803.466275212848, 10794.903619579436, 10800.95073208417, 284.12467462443004, 283.4750747925481, 283.95661453506796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.2026, 7.616398, 5500.589, 719.2231, 7.646597, 5500.411, 709.7334, 7.749575, 5492.109, 720.6357, 7.63227, 5500.605, 723.071, 7.606312, 5500.082, 708.5842, 7.750042, 5492.704, 100.0, 100.0, 99.85512, 100.0, 99.99821, 99.88405
43408.00948, 59.98549662422691, 59.98832126259922, 59.98797699619542, 38.173928437060916, 38.239116494739164, 38.15433914029915, 0.9999705521305716, 0.9999658643280653, 0.9999719884863832, 10797.68880843017, 10793.243360616754, 10795.61322442733, 268.70127138804105, 90.78898078923021, 84.10604860575768, 10800.66110621159, 10793.11352959966, 10799.371637739294, 283.94157822216215, 283.4741659453425, 284.005298659097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 716.4656, 7.682252, 5499.461, 712.939, 7.71033, 5497.038, 702.5316, 7.803692, 5482.554, 714.6742, 7.692945, 5497.688, 716.7573, 7.670961, 5499.111, 715.642, 7.685217, 5499.273, 99.97144, 99.93859, 99.67116, 99.96549, 99.98244, 99.97372
43410.37040000001, 59.991604176781756, 59.98983963143548, 59.986243069580446, 38.19860754041922, 38.213266793438734, 38.18335083398844, 0.9999706147978715, 0.999965054898259, 0.9999741534816072, 10797.839562660225, 10789.785413204685, 10801.259338427484, 270.77476300540707, 94.98878703153241, 83.88775096886548, 10797.808705306863, 10797.35035229112, 10803.98825905549, 284.05363153393404, 283.5363502106791, 283.9582522124643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1435, 7.616041, 5500.312, 719.2426, 7.647334, 5500.351, 709.2481, 7.749022, 5492.074, 720.5969, 7.63227, 5500.553, 723.071, 7.606312, 5499.864, 709.5981, 7.749675, 5492.857, 100.0, 100.0, 99.85068, 100.0, 99.99714, 99.88588
43412.74044, 59.98663827205039, 59.98432306583669, 59.98720523988306, 38.19767251334153, 38.26008841997534, 38.15728189797631, 0.9999676736485068, 0.999963832830477, 0.9999707746877805, 10792.90419041855, 10787.246387443338, 10789.433437189444, 271.4978658963537, 95.90406419113515, 80.75555502839143, 10801.006861846594, 10795.685848371546, 10800.136506631128, 283.9746450906076, 283.4730651816353, 284.00518552989035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.61622, 5500.531, 719.2426, 7.64715, 5500.238, 708.7046, 7.748838, 5491.877, 720.6357, 7.632086, 5500.551, 723.052, 7.603207, 5499.852, 708.445, 7.752056, 5487.325, 100.0, 100.0, 99.8818, 100.0, 99.99591, 99.81571
43415.05948, 59.99050858529651, 59.98794283354393, 59.9890249977515, 38.185701873029224, 38.24944323480462, 38.188133838141404, 0.9999675188530828, 0.999963164176942, 0.9999694286122868, 10793.968232639309, 10799.972591052872, 10799.199335984651, 271.355949317071, 94.9440908506167, 83.85442726763904, 10800.983664909425, 10798.21303656775, 10806.56624735531, 283.9962163961923, 283.5689186511539, 283.99258690548044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.4719, 7.545368, 5496.752, 725.4878, 7.579366, 5499.263, 714.2175, 7.696746, 5496.93, 724.6165, 7.589246, 5499.958, 725.9895, 7.580744, 5498.862, 707.7094, 7.757367, 5491.786, 99.93954, 99.9777, 99.9288, 99.99236, 99.97791, 99.86988
43417.36436000001, 59.99074547766905, 59.99116804403683, 59.99081021090271, 38.172574424503715, 38.23568824466088, 38.18459873681815, 0.9999707435264219, 0.9999634437873121, 0.9999727829572602, 10804.779336568183, 10788.595622834317, 10801.78604911014, 264.53512995583424, 86.38793080965024, 80.683527896697, 10799.201610223934, 10799.112191199536, 10803.543259034395, 284.035272533478, 283.49647046470517, 284.0212229837928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.616576, 5500.531, 719.1842, 7.64715, 5500.463, 708.821, 7.749391, 5491.365, 720.6357, 7.632454, 5500.271, 723.0139, 7.606677, 5499.976, 709.0216, 7.744915, 5490.424, 100.0, 100.0, 99.8416, 100.0, 100.0, 99.86848
43419.678920000006, 59.9909373686026, 59.992295717664014, 59.99109975023913, 38.18165040985627, 38.2161756644276, 38.152565726693595, 0.9999678004237019, 0.9999635875392301, 0.9999690954826638, 10799.253087904535, 10792.324267825705, 10801.06406697612, 265.89589352474286, 89.82690026769978, 84.08754818127447, 10795.703497686369, 10795.86226181136, 10801.693951902176, 283.9947424925816, 283.53520877125794, 284.06483579374014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 718.7328, 7.65227, 5499.775, 715.1764, 7.702961, 5497.427, 702.7839, 7.802219, 5482.156, 714.4023, 7.699196, 5497.639, 716.7955, 7.673883, 5499.27, 715.4432, 7.684851, 5498.221, 100.0, 99.95182, 99.67538, 99.94504, 99.98915, 99.97575
43421.98156, 59.99331595254354, 59.99482749890905, 59.99484073880665, 38.178554368225576, 38.234060651362284, 38.158413747177, 0.9999707136715915, 0.9999657523855339, 0.9999707063164164, 10803.46312931055, 10798.985193625715, 10804.37196256637, 269.48228494977684, 93.1751598278579, 83.23828659937095, 10804.261536730428, 10793.835315565479, 10801.933893121239, 284.0191151438669, 283.4945819579211, 284.1000071021042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1238, 7.61622, 5500.364, 719.1648, 7.648071, 5500.231, 708.4716, 7.742212, 5492.796, 720.6163, 7.63227, 5500.048, 723.052, 7.606494, 5500.142, 708.6637, 7.749126, 5490.929, 100.0, 100.0, 99.86761, 100.0, 100.0, 99.86328
43424.389520000004, 59.99860897503741, 59.995883472380946, 59.99264805420422, 38.17881964767948, 38.22300784378639, 38.18921819565953, 0.9999735298108503, 0.9999628198779574, 0.9999698022614297, 10797.505196225855, 10796.858471395844, 10804.797450501443, 268.67569610155806, 88.86700617662427, 78.73310907221344, 10799.320849909816, 10796.66419030882, 10800.217051037553, 283.995380038307, 283.5420045161611, 284.0946163239392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616041, 5500.358, 719.2037, 7.64715, 5500.401, 708.4716, 7.750127, 5491.873, 720.6357, 7.631902, 5500.048, 723.052, 7.606494, 5500.198, 710.1349, 7.741435, 5490.869, 100.0, 100.0, 99.84834, 100.0, 100.0, 99.83258
43426.7292, 60.00131088471957, 59.99620970495113, 59.99489727504691, 38.209251948079164, 38.22205479986377, 38.165084985254595, 0.9999720845070506, 0.9999634494484559, 0.9999691715021043, 10800.692731366073, 10797.512110877886, 10798.535628203736, 273.871867295059, 94.48172692302069, 82.4683596323299, 10799.665756617636, 10799.141207778648, 10797.862702891887, 284.09201651839373, 283.5813945506323, 284.0132534534384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.4522, 7.545725, 5496.699, 725.5073, 7.579734, 5499.075, 715.654, 7.688278, 5498.281, 726.9273, 7.563137, 5498.044, 729.3657, 7.534722, 5495.699, 702.9976, 7.798203, 5483.665, 99.94268, 99.98077, 99.9871, 99.95802, 99.91844, 99.68772
43429.12272000001, 60.00066203180862, 59.99790902910231, 59.998016143527, 38.178243380282865, 38.218150688581595, 38.146850562304614, 0.9999738099438639, 0.9999628020270589, 0.9999734246279598, 10800.760522015735, 10797.342532523508, 10800.141748867922, 268.8271656941042, 92.36872629401023, 82.76652214361775, 10802.90092656026, 10796.967370822891, 10803.945042513571, 284.06098096586163, 283.58248646964955, 284.00570569216984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616576, 5500.479, 719.2037, 7.647887, 5500.409, 708.3358, 7.751783, 5491.737, 720.8881, 7.623996, 5500.132, 723.071, 7.606129, 5499.92, 709.0216, 7.743449, 5492.4, 100.0, 100.0, 99.84836, 100.0, 100.0, 99.84128
43431.46736, 59.99688019667533, 59.99812120988967, 59.9985080524029, 38.173182080204306, 38.21688136985641, 38.13830636324479, 0.9999723962639198, 0.9999655923065827, 0.9999717596727304, 10791.52894864581, 10792.347887842041, 10790.291975383849, 268.4225097435419, 96.40366982611249, 80.49824481335247, 10796.498317363466, 10787.43844670144, 10791.208565837176, 284.0154128627108, 283.5339046166061, 283.98466523167446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.616576, 5500.474, 718.7951, 7.651571, 5499.771, 706.5887, 7.76743, 5487.702, 729.7624, 7.525077, 5493.961, 718.6648, 7.659638, 5499.728, 715.3438, 7.686316, 5498.335, 100.0, 100.0, 99.79001, 99.8888, 99.99443, 99.98293
43433.770240000005, 60.00280714138415, 60.0015952389107, 60.00322192722324, 38.19683756312693, 38.23405368289538, 38.19049435674273, 0.9999703645717115, 0.9999594494054695, 0.9999708570478822, 10800.244005494711, 10791.627363989055, 10804.107373715902, 274.9808920723244, 102.60739326627754, 85.87777230071138, 10798.42468062749, 10793.945968338014, 10802.742048660755, 283.8312313246904, 283.2914977453055, 283.84762841396923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 718.3779, 7.656374, 5500.372, 716.5188, 7.670727, 5499.864, 707.8893, 7.756938, 5493.179, 727.0438, 7.562402, 5498.045, 723.071, 7.606677, 5500.199, 709.8566, 7.738322, 5490.931, 100.0, 99.99613, 99.87566, 99.96306, 99.99613, 99.88401
43436.0524, 60.00463765370385, 60.00387499606844, 60.002618290892684, 38.19319866383624, 38.2121427634895, 38.180079547702796, 0.9999721411757514, 0.9999610055166294, 0.9999669802526362, 10799.188316655105, 10789.905179218582, 10804.85147734772, 273.254946432271, 93.47213164365712, 82.20482669903322, 10804.274412647981, 10790.278502695122, 10802.821945224694, 283.9667101207774, 283.5354326297669, 284.00903829443797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616398, 5500.421, 719.2037, 7.647703, 5500.232, 708.9957, 7.744236, 5491.854, 726.8885, 7.563321, 5498.103, 723.052, 7.606312, 5500.191, 710.0753, 7.739421, 5492.699, 100.0, 100.0, 99.88157, 99.96411, 100.0, 99.86585
43438.3986, 60.00888169048859, 60.00699605423993, 60.00585322346568, 38.18742764242906, 38.19176016307344, 38.17599285015957, 0.9999705123253138, 0.999958662650585, 0.999967363295635, 10801.322122392558, 10789.255483811514, 10804.486421372554, 272.23755041822824, 97.19554343919481, 80.19321319235291, 10806.105401279026, 10789.473360555565, 10798.896853715722, 284.0445810337942, 283.520172410637, 283.9670581685368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.4522, 7.545546, 5496.699, 725.4878, 7.57955, 5499.014, 714.761, 7.685701, 5498.91, 720.6745, 7.631718, 5500.16, 729.3657, 7.534905, 5495.701, 702.8187, 7.799118, 5482.839, 99.93954, 99.98188, 99.98516, 100.0, 99.92043, 99.68658
43440.71112, 60.012322609704235, 60.01050912382258, 60.0092886759464, 38.188788953761076, 38.220911443278, 38.165421784791576, 0.9999748627514466, 0.9999618817414023, 0.9999708234424972, 10795.479117836063, 10787.741441814076, 10794.624086269772, 276.4097369370229, 95.8800723528775, 82.95100949243533, 10803.025533524467, 10797.449500410314, 10805.080749618239, 283.9881362519037, 283.5586419182541, 283.9627357770422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1435, 7.616755, 5500.474, 719.2426, 7.64715, 5500.24, 707.9669, 7.755281, 5493.415, 726.869, 7.563505, 5498.044, 723.1283, 7.606129, 5500.202, 708.8029, 7.747844, 5491.256, 100.0, 100.0, 99.85749, 99.96303, 100.0, 99.83806
43443.01784, 60.009373348147165, 60.01219808155784, 60.01032436449072, 38.168104801046766, 38.21406593338336, 38.139710621263596, 0.9999730542952855, 0.999960323574273, 0.9999722917755893, 10795.074988682762, 10795.613448009328, 10797.634097263466, 273.1066627164942, 96.14492298789901, 74.742733987262, 10798.535301071797, 10789.27031279739, 10797.737820440474, 284.05474490416384, 283.4971640308767, 284.0346277745183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.616576, 5500.421, 719.2426, 7.647703, 5500.178, 708.4328, 7.743132, 5492.225, 726.9079, 7.563321, 5497.934, 723.0901, 7.606129, 5500.032, 708.2263, 7.747844, 5493.347, 100.0, 100.0, 99.86306, 99.96399, 99.99918, 99.84973
43445.359520000005, 60.01208140948333, 60.01368398225845, 60.01315712012499, 38.19346889206067, 38.231755065949365, 38.18050946123056, 0.9999721447853496, 0.9999606721212724, 0.9999713739282075, 10803.123773395128, 10787.488244211612, 10791.425964963426, 276.05945923798663, 97.19985247770774, 82.0581962564911, 10800.418995419157, 10796.016095238301, 10803.971050946022, 284.01163326870073, 283.5372970509695, 283.9919030116546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.6967, 7.681539, 5499.456, 712.7444, 7.708303, 5496.971, 702.5122, 7.802772, 5482.385, 733.1218, 7.49235, 5491.697, 718.0925, 7.651968, 5500.168, 712.6797, 7.713051, 5495.799, 99.97859, 99.94352, 99.67939, 99.84763, 100.0, 99.91972
43447.7522, 60.003705195146736, 60.007878029821335, 60.007976901700715, 38.19135703463805, 38.227087965674336, 38.1612766502425, 0.9999717886474966, 0.99995837755278, 0.9999744725155224, 10797.857400845447, 10798.073024862357, 10798.33093872475, 273.05366154422745, 101.35102209757031, 79.9386732433959, 10795.785187826445, 10798.765419047608, 10802.98799299104, 283.9457963474133, 283.42557561956755, 283.8711564623962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616398, 5500.421, 719.262, 7.646966, 5500.403, 709.1511, 7.747734, 5491.497, 726.9079, 7.563505, 5498.044, 723.0901, 7.60686, 5500.199, 708.0474, 7.738872, 5490.682, 100.0, 100.0, 99.8458, 99.96197, 99.99823, 99.88496
43450.06800000001, 60.004246996864445, 60.00466509696271, 60.00518345681331, 38.19415064289301, 38.23475366256021, 38.16996492641972, 0.9999696554819004, 0.9999602060211608, 0.9999694222710008, 10798.055543820714, 10791.193868869641, 10797.194097806914, 278.3071310317755, 98.56431228870173, 84.54073980358953, 10798.822603889304, 10786.416058338282, 10790.011801801293, 283.89187926649885, 283.47832325407853, 283.919952834489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 724.5486, 7.590342, 5499.101, 722.7251, 7.60589, 5499.743, 714.7222, 7.700611, 5498.333, 720.6745, 7.631902, 5500.219, 729.3657, 7.534357, 5495.642, 702.9379, 7.799118, 5482.941, 99.98973, 99.99619, 99.96101, 100.0, 99.91936, 99.68646
43452.439080000004, 60.00351175375088, 60.00138116222607, 60.00265186917736, 38.171329237916304, 38.24437342076542, 38.18338125028286, 0.9999714875433997, 0.9999625671214261, 0.9999711488468422, 10796.825566840336, 10801.025488896958, 10797.165572079095, 273.6266956467525, 95.89656199140563, 81.60051559495514, 10797.73237646711, 10793.321387673765, 10796.024049209585, 283.95471644366216, 283.4564833166903, 284.0151503477586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.4984, 7.615684, 5500.474, 719.2426, 7.647703, 5500.239, 709.1899, 7.755281, 5492.438, 726.8885, 7.563689, 5498.044, 723.1092, 7.606129, 5500.144, 708.6041, 7.735209, 5493.623, 100.0, 100.0, 99.84144, 99.96304, 99.99927, 99.88264
43454.83864, 60.00288080116203, 60.002845964588545, 60.00687651525304, 38.20129595514576, 38.234812390655485, 38.18167958644694, 0.9999684630228576, 0.9999577422589306, 0.9999711899098004, 10794.636688140601, 10801.06992699074, 10801.917596935764, 270.92767620425275, 97.17358410540237, 81.20826707416472, 10799.099965122301, 10800.262010337456, 10797.295048876305, 283.84021056044315, 283.4152034414046, 284.0425697611868, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.589, 719.2426, 7.647334, 5500.239, 708.7046, 7.749759, 5491.656, 726.8885, 7.563505, 5498.103, 723.0901, 7.606129, 5499.976, 708.1866, 7.739421, 5491.523, 100.0, 100.0, 99.86121, 99.96411, 100.0, 99.84447
43457.08828, 60.00423395688916, 60.00261617942652, 60.00287625816137, 38.195816891484874, 38.241255570571724, 38.19298164299883, 0.9999711008205348, 0.9999646710278389, 0.9999695927616664, 10791.825711430178, 10798.607584699268, 10800.055917291795, 268.96615038073196, 92.62963802551394, 81.69657813483855, 10801.145288966836, 10798.23860533653, 10797.575268243643, 283.88812387785964, 283.55291000000375, 283.91228927546035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.7953, 7.680111, 5499.068, 712.9974, 7.708303, 5496.089, 702.4928, 7.802956, 5481.821, 733.1218, 7.489224, 5490.618, 716.7764, 7.67224, 5499.656, 715.6619, 7.684851, 5498.801, 99.98187, 99.92749, 99.67111, 99.82801, 99.99314, 99.97679
43459.46628, 60.00120313046339, 60.00027498247171, 60.00213348989866, 38.1916372720029, 38.2180777757311, 38.16314314102871, 0.9999694253357881, 0.9999598020916288, 0.9999717556352282, 10794.294541857456, 10792.334048319752, 10793.643611064506, 275.39955176710646, 95.0587705420412, 82.94172144215077, 10800.268235488247, 10797.531207406268, 10799.132210613736, 284.02166373945425, 283.5227474895796, 283.94596255011936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.616398, 5500.416, 719.2231, 7.647703, 5500.359, 709.4228, 7.747918, 5492.743, 726.9079, 7.563689, 5498.043, 723.0901, 7.606129, 5499.927, 708.3854, 7.744915, 5492.445, 100.0, 100.0, 99.87778, 99.961, 99.99727, 99.85343
43461.79864, 60.00077319924098, 60.00038691179402, 60.000984551776625, 38.16523873811416, 38.207054374913255, 38.14956293158814, 0.9999740490871526, 0.999961799496516, 0.999969289753328, 10792.014989577725, 10789.872710541178, 10794.543753318905, 277.65869291686795, 95.80407725733676, 82.11193584186367, 10792.157481733386, 10793.175541021667, 10795.905666823537, 283.93777588065313, 283.472993523097, 283.92730995885086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1632, 7.616398, 5500.364, 719.2231, 7.647703, 5500.412, 710.0828, 7.737426, 5494.644, 725.6068, 7.585017, 5499.408, 725.9704, 7.569421, 5498.142, 704.5284, 7.786483, 5484.904, 100.0, 100.0, 99.89081, 99.98783, 99.96958, 99.72412
43464.083320000005, 60.00409813744067, 60.00066317237906, 59.999940896743624, 38.17953037583234, 38.22197195307, 38.185539147266624, 0.9999719672664245, 0.9999569987774446, 0.9999688573385799, 10798.69434799634, 10790.403257686432, 10794.918273090354, 272.7507881325464, 97.57757563125688, 78.42438980700507, 10799.701752212477, 10795.663122734008, 10791.8183364563, 283.86954413428293, 283.5262570609522, 284.0056506387268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 728.1171, 7.555897, 5497.961, 723.6006, 7.600548, 5500.159, 712.0628, 7.724909, 5495.021, 725.0243, 7.578398, 5498.715, 723.3381, 7.60339, 5500.202, 709.3795, 7.743449, 5494.261, 99.96153, 99.99907, 99.90807, 99.98094, 99.99539, 99.89426
43466.478480000005, 60.00187574491342, 60.000681725423085, 59.999081124049596, 38.19097780992228, 38.19580085147261, 38.15062470408958, 0.9999712432043277, 0.999959341275832, 0.9999695324804351, 10798.229115551161, 10792.005655445293, 10795.159549691462, 276.64589630532646, 94.31040420085628, 84.08212371095648, 10806.790187512914, 10793.480672391786, 10798.769563377806, 283.9773652566678, 283.4766487919399, 283.984089268012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.1829, 7.61622, 5500.306, 719.2037, 7.647887, 5500.469, 709.2093, 7.748102, 5491.961, 726.869, 7.563689, 5498.043, 723.071, 7.606494, 5499.927, 709.459, 7.749859, 5493.264, 100.0, 100.0, 99.86123, 99.96301, 100.0, 99.84419
43468.758440000005, 59.995018416350106, 59.999531233022, 60.001164836095455, 38.16146539150315, 38.20293180147711, 38.15507100366872, 0.9999704974628559, 0.9999577280339988, 0.9999720078795656, 10786.926210120513, 10785.748324148957, 10787.1456041972, 270.80659709232896, 88.22341538799355, 83.23410451813032, 10795.604151509708, 10782.23186334887, 10794.414119912066, 284.00086089796224, 283.5142978816902, 283.98317247894363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.9333, 7.680825, 5499.19, 713.1335, 7.714014, 5497.546, 702.5316, 7.80314, 5482.092, 733.1024, 7.489408, 5490.619, 716.8718, 7.673336, 5499.541, 715.642, 7.683935, 5498.976, 99.97752, 99.95398, 99.66488, 99.82804, 99.99024, 99.98192
