TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43748.72092000001, 59.98111164272359, 59.9782138011783, 59.97510181767744, 30.623245446878617, 30.63526837778807, 30.601448547271875, 0.999985150099026, 0.9999646386826352, 0.9999857744390194, 8631.720537045352, 8638.62607925274, 8638.840020251326, 216.54880781382462, 66.62498449918917, 46.11180598092142, 8648.980789500167, 8630.821059735585, 8643.16902233837, 283.5714227635897, 283.17096943324503, 283.457729538766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.333, 720.0013, 7.633335, 5500.634, 710.1411, 7.73264, 5494.663, 719.7036, 7.642382, 5500.25, 710.6915, 3.095995, 2197.255, 702.0035, 3.12278, 2192.791, 100.0, 100.0, 99.90926, 100.0, 99.87381, 99.63719
43751.17716000001, 59.97919667470217, 59.979604210932195, 59.980119912530284, 30.617367172784743, 30.630246102337296, 30.624235182573592, 0.9999824248070424, 0.999972039116422, 0.9999856424463043, 8634.932861689173, 8642.854511920244, 8638.921130255796, 215.56045501938945, 68.05322977459673, 46.570760934370355, 8643.746174232285, 8638.617324134952, 8636.368074390157, 283.63493469310157, 283.21643701876013, 283.4982335171842, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.943, 7.586059, 5499.845, 720.7407, 7.63794, 5500.34, 707.4622, 7.760619, 5490.232, 723.4708, 7.601933, 5499.902, 715.7273, 3.074628, 2200.056, 708.2859, 3.101172, 2196.437, 99.99615, 100.0, 99.82706, 99.99776, 100.0, 99.84132
43753.49268, 59.98428715074616, 59.98393743239021, 59.98417167568693, 30.622964633237807, 30.6389079942941, 30.581870813517785, 0.9999860935259003, 0.9999726714744375, 0.9999874698177663, 8637.292224978046, 8640.518920931614, 8634.967244704796, 215.17839659000128, 64.93158004965517, 45.873621882516545, 8640.27392057276, 8638.82440968051, 8639.419810407337, 283.4907518220605, 283.1744853851177, 283.6228050291585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619253, 5500.513, 719.301, 7.646966, 5500.297, 707.4234, 7.760987, 5490.395, 723.4708, 7.601933, 5499.785, 715.5366, 3.073714, 2199.954, 708.1866, 3.101355, 2196.719, 100.0, 100.0, 99.82415, 99.99468, 99.98107, 99.84948
43755.767640000005, 59.98623704586283, 59.98577639290022, 59.98532761387942, 30.586057370415006, 30.64104170469701, 30.595044713099867, 0.9999826554637926, 0.9999694307495194, 0.9999839286804716, 8634.110803079275, 8629.618552571843, 8628.00350254805, 210.7917116811227, 68.9538485186913, 49.2140051423944, 8642.204275869173, 8638.354083121747, 8633.175933400322, 283.6513850387576, 283.19754220655716, 283.557997841226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.6376, 7.684037, 5499.107, 712.9584, 7.710145, 5497.273, 701.0563, 7.814552, 5479.263, 729.7042, 7.530409, 5495.246, 722.0029, 3.048512, 2199.669, 714.5486, 3.077916, 2199.264, 99.97941, 99.94901, 99.61531, 99.91216, 100.0, 99.97264
43758.07188, 59.98997772158914, 59.99004538545833, 59.988830895551416, 30.630258427437187, 30.640782770687327, 30.60486027661079, 0.9999854720647977, 0.9999701697743196, 0.9999862430396109, 8641.20946740895, 8644.38332299849, 8633.739168140102, 215.82106549384753, 64.50936654358065, 47.025698010308986, 8647.340831779773, 8636.533822106261, 8638.473903731836, 283.6030868128236, 283.1247387310111, 283.624768539072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.408, 719.301, 7.646781, 5500.414, 707.5204, 7.760619, 5490.684, 723.4708, 7.601933, 5499.843, 715.4221, 3.074262, 2199.247, 708.2462, 3.101538, 2196.539, 100.0, 100.0, 99.82708, 99.99575, 99.98193, 99.86225
43760.4758, 59.990710831293995, 59.99082177659496, 59.98970822267908, 30.628706972894282, 30.650869629387113, 30.601619485700272, 0.9999868901341151, 0.9999706938825706, 0.999984907022218, 8638.295751280888, 8641.985419870984, 8640.000954408613, 213.38182178110128, 67.74532009976201, 45.6045570181966, 8638.731057608311, 8641.229621491584, 8641.040237202884, 283.6317939902878, 283.1922709901464, 283.52603597018657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.408, 719.301, 7.64715, 5500.466, 707.404, 7.759883, 5490.506, 723.4514, 7.601933, 5499.99, 714.6019, 3.077549, 2199.05, 716.7554, 3.06876, 2200.345, 100.0, 100.0, 99.82415, 99.99789, 99.95542, 99.99895
43762.791800000006, 59.987970456305625, 59.98718176754403, 59.986653818436096, 30.624244546817355, 30.65504248308692, 30.598950865994887, 0.9999833102296638, 0.999966626267951, 0.9999862269356222, 8637.769819111601, 8647.954127440926, 8643.096463007945, 213.22281724629738, 69.20101153511223, 46.5176790322148, 8641.807723275346, 8639.39750579359, 8635.49936648642, 283.54447667852406, 283.11758908305126, 283.55644744944874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.2156, 7.548937, 5497.183, 725.5462, 7.581576, 5499.523, 713.0334, 7.715153, 5495.938, 719.5094, 7.639625, 5500.378, 713.3048, 3.08248, 2199.077, 715.9005, 3.074436, 2199.638, 99.94633, 99.97842, 99.92475, 100.0, 99.95889, 99.98215
43765.127680000005, 59.987784437591834, 59.98764425497985, 59.986233657447244, 30.614052292485216, 30.667223790485913, 30.620158508594088, 0.9999839395228395, 0.9999647354794649, 0.9999836030541006, 8641.501803948573, 8638.120975170761, 8640.787348634633, 210.71789861761772, 71.88821806608598, 46.42312636108045, 8641.808964069123, 8636.342367053801, 8644.411784606855, 283.58162397201465, 283.04886432130786, 283.5020392813831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619432, 5500.46, 719.262, 7.64715, 5500.304, 707.3458, 7.761539, 5490.331, 723.4319, 7.602116, 5499.896, 715.7082, 3.074628, 2199.478, 721.0298, 3.051546, 2200.362, 100.0, 100.0, 99.82504, 99.9967, 99.9846, 100.0
43767.467280000004, 59.98658293590352, 59.99057408641227, 59.99057030704203, 30.608431046492903, 30.651417784488515, 30.59225928354027, 0.999986205179052, 0.9999716706154279, 0.9999829655731518, 8631.239594789104, 8631.613765870228, 8634.463222742868, 218.32806567597027, 67.25293325377987, 50.091348643803485, 8643.842621166288, 8628.772415531153, 8632.594407956492, 283.55349400331295, 283.2075690821841, 283.54804142595225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 717.6485, 7.670295, 5499.548, 713.2697, 7.706461, 5496.528, 701.0951, 7.815473, 5479.15, 729.7236, 7.530961, 5495.41, 721.6977, 3.047781, 2200.629, 727.1135, 3.025177, 2199.547, 99.9919, 99.9456, 99.61952, 99.91013, 100.0, 99.96331
43769.78108, 59.993896143700994, 59.99144238950254, 59.991646514639505, 30.621289799701717, 30.655735841283292, 30.619380316112778, 0.9999864356573562, 0.9999685777872512, 0.9999845674238185, 8639.425927636776, 8637.43388823988, 8638.804196628316, 210.1771958338104, 67.57109855008525, 46.757644087568224, 8641.676534721217, 8639.705776967065, 8644.106571593704, 283.623863803005, 283.2052701629424, 283.57489637016334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.46, 719.262, 7.64715, 5500.406, 707.3652, 7.761724, 5490.494, 723.4319, 7.6023, 5500.012, 715.3458, 3.074993, 2199.924, 721.1094, 3.053195, 2200.527, 100.0, 100.0, 99.82621, 99.99882, 99.98886, 100.0
43772.145200000006, 59.98868195502231, 59.99206226518645, 59.990088339503664, 30.61227875090632, 30.621014245649413, 30.601834919495808, 0.9999834046448208, 0.9999669255030951, 0.9999826766067077, 8642.382806390504, 8637.789931157504, 8639.41445989962, 213.10298031976117, 67.66409625149663, 49.14726634446106, 8642.030399136596, 8632.964672644483, 8640.831949017702, 283.6342731874799, 283.2051138804085, 283.64668655033694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.298, 719.301, 7.646597, 5500.36, 707.5787, 7.759699, 5490.903, 723.4319, 7.602484, 5500.065, 715.5556, 3.073897, 2199.791, 726.9346, 3.024811, 2199.386, 100.0, 100.0, 99.8332, 99.99979, 99.99335, 99.9707
43774.54640000001, 59.99039639342443, 59.98930831029783, 59.9959682240745, 30.623009981972192, 30.648383822893663, 30.628383539578113, 0.9999834159833243, 0.9999625251006, 0.9999846637799668, 8644.240472864558, 8638.778325282863, 8647.173589189808, 214.41351182188237, 68.30105375315338, 55.329653364889055, 8642.260829400593, 8639.544280940581, 8643.902367115472, 283.63752315440956, 283.2347462646893, 283.6282300937491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.1959, 7.549116, 5497.126, 725.5462, 7.578997, 5498.908, 713.7905, 7.701531, 5497.751, 717.2568, 7.667388, 5499.59, 709.1846, 3.098004, 2197.488, 733.1971, 2.998441, 2197.114, 99.94234, 99.97875, 99.95575, 99.99528, 99.8891, 99.86739
43776.859200000006, 59.99297315766673, 59.992904636364344, 59.99015777566472, 30.616188509004093, 30.628631989504278, 30.617910445220268, 0.9999829229165407, 0.9999692139284517, 0.9999809025648636, 8639.749082401959, 8636.272945014784, 8632.099755019695, 211.48072051018607, 67.41206157311831, 46.98021230279846, 8645.552532249312, 8640.878422573207, 8639.779968731122, 283.6096508265841, 283.1882617328126, 283.56691152139723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.465, 719.301, 7.64715, 5500.301, 707.4428, 7.760619, 5490.624, 723.4319, 7.602484, 5499.902, 715.5556, 3.07408, 2199.729, 731.2886, 3.004484, 2196.515, 100.0, 100.0, 99.83232, 99.99786, 99.9937, 99.88219
43779.167160000005, 59.99113655917123, 59.990184104537995, 59.988661473324385, 30.586526770049048, 30.607191914905638, 30.567455883102703, 0.9999825556734263, 0.9999686306075479, 0.9999815533212788, 8630.648801977093, 8629.308915656784, 8634.016410308875, 212.36735684620294, 74.28085094972585, 51.716087903420885, 8638.088667715576, 8629.487918072859, 8629.344960782362, 283.5621758657364, 283.2290487528859, 283.55839724281066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.4, 718.9897, 7.653781, 5499.79, 705.6763, 7.776449, 5483.31, 726.772, 7.56516, 5497.838, 720.1908, 3.054721, 2200.509, 739.6387, 2.961634, 2190.289, 100.0, 100.0, 99.71593, 99.95929, 100.0, 99.59657
43781.48148, 59.993529092480436, 59.99112287574043, 59.990777288740915, 30.62224667930185, 30.637719478603117, 30.58355889261016, 0.9999842481183717, 0.9999658648818021, 0.9999835343104851, 8637.826666547247, 8637.958346166433, 8638.878373078664, 217.75659223945195, 62.80880388154446, 53.97968905661446, 8643.590297374756, 8643.6756875698, 8638.73613074238, 283.6725567237187, 283.09523854241735, 283.52143394340635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 717.7865, 7.656018, 5500.292, 716.6744, 7.673859, 5500.099, 706.7634, 7.766694, 5490.192, 723.5485, 7.601748, 5499.902, 715.5938, 3.073897, 2199.675, 733.4755, 2.994779, 2195.541, 100.0, 99.99358, 99.82027, 99.99887, 99.9984, 99.7959
43783.8208, 59.99702025430659, 59.996305040854466, 59.99290741534143, 30.62529960797173, 30.64432382604592, 30.610156230391514, 0.9999805647013837, 0.9999700106047283, 0.9999832951348134, 8634.852870871104, 8635.377239979822, 8635.354880202362, 214.5111532573057, 63.46769189837778, 54.9381308062425, 8646.964579806836, 8634.012123165005, 8638.577405707056, 283.61686927570133, 283.148003963634, 283.6652118527514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.46, 719.262, 7.646966, 5500.524, 707.501, 7.760987, 5490.336, 723.4319, 7.602484, 5499.902, 715.5175, 3.074445, 2199.765, 733.3761, 2.993131, 2196.071, 100.0, 100.0, 99.83121, 99.99681, 99.98793, 99.80036
43786.123360000005, 59.991495733342695, 59.996291165277135, 59.99916032327928, 30.63157751283449, 30.650535564192946, 30.61648021152618, 0.9999829773124712, 0.999968904168958, 0.9999854952578363, 8640.143058663958, 8636.67183805503, 8637.374513788149, 211.96040002944335, 70.21743786391608, 48.7156034064119, 8646.44216590326, 8640.938472274873, 8640.170365433436, 283.6636125248499, 283.24100841044793, 283.52640696059507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.2156, 7.548402, 5497.021, 725.5462, 7.578629, 5498.907, 713.6546, 7.701715, 5497.357, 717.218, 7.667939, 5499.813, 709.28, 3.098004, 2197.266, 727.2328, 3.025543, 2198.757, 99.94643, 99.98086, 99.95991, 99.98509, 99.87431, 99.96169
43788.44024, 59.995654430456455, 59.99762160063805, 59.99367624549673, 30.62687563991287, 30.660504600012768, 30.62252040478365, 0.9999806817422519, 0.9999748123586853, 0.9999808859847632, 8636.746518351345, 8643.069261922983, 8638.081023544264, 213.84103025172467, 61.99030079752265, 52.33712598513148, 8650.454870954263, 8643.36181236417, 8635.29332424542, 283.70130316011796, 283.2689483715277, 283.6323769233363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.46, 719.2231, 7.647518, 5500.304, 707.5399, 7.760803, 5490.46, 723.4708, 7.601748, 5499.954, 715.651, 3.074445, 2200.259, 733.4556, 2.994047, 2195.65, 100.0, 100.0, 99.82514, 99.99373, 99.97898, 99.80089
43790.74312000001, 59.99665490437222, 59.99708759198072, 60.00017463624148, 30.60543166196678, 30.63829846573161, 30.61056257313021, 0.9999836801610277, 0.9999726687264384, 0.9999850299202498, 8634.955366293081, 8634.814339509836, 8637.955732468115, 215.5453311565995, 68.37246099388813, 47.40732588819401, 8637.571134171798, 8627.511986846037, 8636.72313464694, 283.6373403797471, 283.251383078583, 283.6733337717834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.408, 719.262, 7.64715, 5500.362, 707.6369, 7.75933, 5490.5, 723.4514, 7.602116, 5500.014, 715.5938, 3.074628, 2200.219, 727.0936, 3.024445, 2198.901, 100.0, 100.0, 99.82412, 99.99884, 99.98648, 99.94864
43793.20608, 59.998246565128554, 59.99153616242961, 59.99430402384023, 30.596924397932558, 30.663289260834055, 30.626967106624935, 0.9999823371578849, 0.9999691663459733, 0.9999809936468996, 8634.663808110809, 8639.360394796982, 8641.886989319379, 214.17669617484177, 65.37184906727407, 49.83526094557101, 8640.771757211794, 8644.177340584527, 8641.490090442987, 283.66022528257974, 283.17614759036013, 283.6065391998562, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.5784, 7.684394, 5498.887, 712.9196, 7.71033, 5496.789, 701.5416, 7.811239, 5481.879, 728.5196, 7.549715, 5497.187, 718.9509, 3.062392, 2200.039, 725.1254, 3.030854, 2198.996, 99.98045, 99.94901, 99.65777, 99.94745, 100.0, 99.99255
43795.54544, 59.99587513475467, 59.997565168380184, 60.00030666947736, 30.652744002321935, 30.660538761291274, 30.623961304547112, 0.9999833440669579, 0.9999663285398793, 0.9999827234513609, 8635.623895486775, 8644.743422322059, 8644.0204501944, 214.77978006084956, 66.84022386366314, 51.5299056730355, 8638.260227883538, 8641.479517715887, 8641.819653702285, 283.5950531228131, 283.2619004876641, 283.6318804871776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.8872, 7.619253, 5500.46, 719.262, 7.646966, 5500.416, 707.4234, 7.761539, 5490.467, 723.4514, 7.602116, 5499.954, 715.4984, 3.075176, 2199.619, 727.1732, 3.024628, 2198.82, 100.0, 100.0, 99.82591, 99.99468, 99.98128, 99.97065
43797.83772, 59.997136570983926, 59.9941239724568, 59.99563297503644, 30.624781435069785, 30.645305054852905, 30.598982963011007, 0.9999812898306757, 0.9999672511291592, 0.9999844088176191, 8638.545122579739, 8641.86780813877, 8626.265186225231, 209.6463288277044, 66.20457064883203, 50.315462747489164, 8642.792520230978, 8635.282636628828, 8637.981706513345, 283.61155697742583, 283.204923047902, 283.6908661818493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.6473, 7.58463, 5499.165, 723.5422, 7.59668, 5499.78, 712.8781, 7.706133, 5497.176, 717.2763, 7.667388, 5499.591, 709.3563, 3.098369, 2197.86, 733.6743, 2.993497, 2195.529, 99.98341, 99.99562, 99.94725, 99.99116, 99.87157, 99.79535
43800.13452000001, 59.99694651298413, 59.99614589538025, 59.99348833680423, 30.644117903246634, 30.66558440738418, 30.604335476671796, 0.9999808503639379, 0.9999719039274193, 0.9999823149982894, 8641.838190110659, 8637.819902468444, 8637.775010679285, 217.81729020189704, 65.17997770614193, 47.91410185092809, 8646.502605069025, 8637.34489808165, 8639.642916031202, 283.58909232358025, 283.09288105450736, 283.5549707554507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.2618, 7.617826, 5500.403, 719.262, 7.647334, 5500.474, 707.5787, 7.759699, 5490.797, 723.4514, 7.602484, 5499.902, 715.67, 3.074262, 2200.309, 727.2129, 3.025727, 2198.778, 100.0, 100.0, 99.81978, 99.99678, 99.9864, 99.98436
43802.487680000006, 59.99056875504683, 59.99215997067428, 59.99328757823351, 30.623940014011634, 30.64300854986234, 30.621530409282443, 0.9999839005899093, 0.9999701114729725, 0.9999831540294359, 8645.576054836558, 8631.728967785126, 8648.159972788791, 210.37646905928528, 67.44445894750697, 50.4485109055031, 8642.708394794983, 8636.035932815703, 8641.942614637046, 283.6294391968935, 283.07825326577125, 283.55125116372574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.402, 719.2815, 7.647334, 5500.354, 707.4234, 7.760435, 5490.345, 723.4514, 7.602116, 5500.065, 715.3458, 3.074445, 2199.77, 727.0737, 3.024078, 2199.597, 100.0, 100.0, 99.82053, 99.99978, 100.0, 99.98029
43804.8536, 59.9892025199789, 59.99106735574659, 59.99523628725228, 30.6121729511059, 30.64697530857823, 30.6098192892501, 0.999984238283068, 0.9999653941525204, 0.9999822759552435, 8638.499749329627, 8632.311002821554, 8644.561904625843, 212.5724317883197, 68.19080710393155, 52.86931578453505, 8636.382692232273, 8640.101288034133, 8642.376280175333, 283.5631051144314, 283.1807882153016, 283.57527930269407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.6179, 7.684751, 5498.887, 712.9584, 7.71033, 5497.555, 701.1339, 7.814552, 5479.262, 729.7236, 7.530961, 5495.246, 722.0792, 3.048329, 2200.571, 720.672, 3.053195, 2200.41, 99.97836, 99.94163, 99.62258, 99.91215, 100.0, 99.99933
43807.18348000001, 59.98687180316613, 59.98702587373859, 59.98888808225343, 30.639890563737662, 30.63030012403794, 30.61160094680474, 0.9999844637675538, 0.9999690086266599, 0.9999823318870742, 8638.128734532707, 8640.162121194982, 8644.172436358333, 214.1637755243844, 66.35669499396226, 52.119507836945104, 8641.77591665447, 8642.149061438402, 8645.236719211209, 283.5050519462836, 283.19732697122487, 283.5500196805008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.8872, 7.61961, 5500.518, 719.2815, 7.646781, 5500.585, 707.4234, 7.762276, 5490.167, 723.4514, 7.602484, 5500.012, 715.5747, 3.07408, 2199.896, 727.0737, 3.024261, 2199.371, 100.0, 100.0, 99.81983, 99.99786, 100.0, 99.96999
43809.52644, 59.98866260742543, 59.98838781103392, 59.98625561728059, 30.60223775726822, 30.648491576178902, 30.585191527583586, 0.9999833373968965, 0.9999670437546581, 0.9999842063825336, 8639.66233083964, 8641.630241745723, 8635.716682227901, 211.99531066194822, 68.0644164339401, 47.34845296984213, 8644.05742203621, 8637.017653550914, 8633.250722244124, 283.65979233677746, 283.2813792073228, 283.6678105774649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.46, 719.2426, 7.647334, 5500.364, 707.8116, 7.757858, 5491.189, 722.2474, 7.620319, 5500.257, 712.58, 3.08595, 2198.629, 731.1891, 3.003752, 2196.598, 100.0, 100.0, 99.8384, 100.0, 99.94076, 99.8552
43811.83988000001, 59.98753370682952, 59.988497723939886, 59.98594641671633, 30.611678439888415, 30.654330661605584, 30.591556946332894, 0.9999833417568701, 0.9999685235071869, 0.9999827523243334, 8635.32482218892, 8645.184496369258, 8635.685457538626, 212.41351611491018, 66.624557314296, 49.06550981391143, 8642.843681496104, 8636.560148249853, 8635.90514679903, 283.62489846413933, 283.30419960208235, 283.56200676434344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 727.4468, 7.561608, 5498.592, 723.3282, 7.603864, 5500.355, 709.7916, 7.731719, 5491.91, 721.9367, 7.612229, 5500.146, 715.67, 3.073349, 2199.494, 727.1334, 3.023895, 2199.629, 99.97299, 100.0, 99.85151, 100.0, 99.99617, 99.98174
43814.14948, 59.99049686488051, 59.98844376852898, 59.98704734811271, 30.630848194819094, 30.654159338995907, 30.58831777116669, 0.999982630266529, 0.999965721671693, 0.9999845405716452, 8636.189508833866, 8636.159846744544, 8649.698949880863, 213.117910392883, 66.73265991052949, 51.255397485179174, 8633.873232690785, 8640.092061579526, 8642.83414559512, 283.5967911486281, 283.1524515043495, 283.6646786099737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.8872, 7.619432, 5500.465, 719.3204, 7.64715, 5500.362, 707.501, 7.760067, 5490.055, 723.4319, 7.601933, 5499.895, 715.5366, 3.073532, 2199.354, 727.2527, 3.023895, 2199.382, 100.0, 100.0, 99.81742, 99.99669, 99.98829, 99.98224
43816.519440000004, 59.991493581695444, 59.98511436687654, 59.99089728966296, 30.596349390962295, 30.6163091589527, 30.59434454391833, 0.9999811986986928, 0.9999663137518922, 0.9999788528458655, 8634.941815643913, 8632.84698013421, 8632.79937870864, 212.48399561050155, 67.1891171082757, 51.22094921847906, 8631.263420822435, 8633.961883105534, 8635.647051788628, 283.69020102476344, 283.2779181106142, 283.700673828024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.7361, 7.684394, 5498.945, 712.9584, 7.71033, 5497.22, 701.1534, 7.813816, 5478.394, 729.7236, 7.530409, 5495.187, 721.9075, 3.048147, 2199.826, 720.7515, 3.052645, 2200.365, 99.98445, 99.94274, 99.60576, 99.91111, 99.99862, 100.0
43819.0094, 59.98782223100869, 59.99326487248223, 59.995149366573244, 30.62211395794865, 30.639607604710093, 30.611140613545057, 0.9999821810346606, 0.9999707572782323, 0.9999843847297184, 8639.682813412717, 8634.384165139096, 8639.551306841437, 212.12237558647303, 63.47378717083302, 48.74083119691704, 8648.092156887358, 8638.572087300643, 8640.600729672318, 283.70042443443714, 283.2882847109744, 283.6381770368608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.403, 719.301, 7.646966, 5500.362, 707.404, 7.760987, 5490.515, 723.4514, 7.602484, 5499.842, 715.6319, 3.073167, 2199.289, 726.9147, 3.025543, 2199.389, 100.0, 100.0, 99.82598, 99.99785, 99.9828, 99.97782
43821.308520000006, 59.99106890750519, 59.99012715035123, 59.99214794084584, 30.604026641172638, 30.629849383255216, 30.60556699716346, 0.9999794809216876, 0.9999661779629789, 0.9999858236390385, 8646.334632948518, 8635.05941667111, 8639.253782268246, 218.60662128671174, 67.87187341463095, 44.43140013925904, 8647.687355035652, 8642.00965598596, 8635.973227918412, 283.7268060455802, 283.3609774081197, 283.6949757903928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.618896, 5500.46, 719.2815, 7.646966, 5500.298, 707.1904, 7.762828, 5490.109, 723.4319, 7.6023, 5499.843, 715.5366, 3.07481, 2199.181, 727.4714, 3.023346, 2198.919, 100.0, 100.0, 99.82813, 99.99575, 99.96135, 99.9735
43823.685880000005, 59.99336076294477, 59.99333192882642, 59.996598782275186, 30.62237605706778, 30.647824571788046, 30.613080013714285, 0.999985252138753, 0.9999627192858589, 0.9999837887309861, 8636.702348591502, 8644.498449898983, 8646.18972232855, 214.7442472685102, 68.8041863151044, 52.05394301014667, 8641.309921518783, 8640.628972744706, 8644.933705775466, 283.7357037845732, 283.2194259014228, 283.79633604995183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.2354, 7.548759, 5497.073, 725.5462, 7.578629, 5498.855, 713.7711, 7.704109, 5497.124, 718.422, 7.651392, 5500.47, 711.8361, 3.086498, 2199.017, 729.3998, 3.015655, 2199.183, 99.94538, 99.98192, 99.94631, 100.0, 99.9539, 99.96146
43826.026320000004, 59.99213684026962, 59.99239187414786, 59.99118422005403, 30.608990382046166, 30.63113216878741, 30.592929092144217, 0.9999817676146042, 0.999968283973047, 0.9999828995208425, 8638.862954562668, 8642.395885999695, 8638.485191835949, 212.83572517211223, 62.821419567460936, 48.44925976758714, 8643.573336186972, 8637.03034345836, 8634.298410069796, 283.79030260732685, 283.2177674858277, 283.67504166642874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9464, 7.618896, 5500.466, 719.301, 7.64715, 5499.968, 707.5399, 7.761724, 5490.448, 723.4514, 7.602116, 5500.124, 715.4793, 3.073714, 2199.233, 733.5153, 2.994596, 2196.106, 100.0, 100.0, 99.82376, 100.0, 99.99775, 99.84004
43828.33528000001, 59.99243726126142, 59.990654481442164, 59.99316755580933, 30.56352015267097, 30.601079488511164, 30.575781118843892, 0.9999831566084554, 0.999969641540563, 0.9999838936732974, 8629.383707179837, 8635.87234203527, 8626.524327244584, 210.71462086719112, 67.88006339675195, 55.7678792239426, 8633.19963886096, 8625.571837660516, 8636.33379351668, 283.63917735052985, 283.31340220602453, 283.71823505279673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.1469, 7.652448, 5500.085, 714.8456, 7.695594, 5497.747, 701.4833, 7.811423, 5478.919, 729.6653, 7.530961, 5495.134, 721.8693, 3.048147, 2200.491, 739.7778, 2.961818, 2190.813, 100.0, 99.95866, 99.62163, 99.91407, 99.99883, 99.59123
43830.77324, 59.99176980764852, 59.99177666862248, 59.99144534798605, 30.622071512979378, 30.62028640605416, 30.604921690257655, 0.9999849489863335, 0.9999677420180036, 0.9999855585151949, 8646.16451234487, 8639.406616777564, 8640.693629550899, 214.1966224809653, 71.16435212504985, 49.47124223245737, 8645.069758576818, 8645.864113945096, 8638.849304982856, 283.700089320914, 283.29091921093965, 283.741465587239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619253, 5500.575, 719.2815, 7.646966, 5500.358, 707.5787, 7.760803, 5490.453, 723.4514, 7.6023, 5499.79, 715.5938, 3.073167, 2199.676, 733.3165, 2.99423, 2196.103, 100.0, 100.0, 99.82804, 99.99477, 99.97587, 99.83679
43833.045920000004, 59.99310893001153, 59.99412245759142, 59.99368604868549, 30.62587100610143, 30.659330394099257, 30.601425977455452, 0.9999835702517126, 0.9999708389449545, 0.9999810825665428, 8643.063059345302, 8642.833014152702, 8635.029211767409, 214.41043712219653, 66.13412915101435, 47.86426265192131, 8644.13432003384, 8638.53144767607, 8642.230388208141, 283.6667007314779, 283.28050599629097, 283.662822035777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.518, 719.2815, 7.64715, 5500.295, 707.4622, 7.761908, 5490.514, 723.4319, 7.6023, 5499.842, 715.4602, 3.073897, 2199.78, 733.4556, 2.99423, 2196.445, 100.0, 100.0, 99.82791, 99.99573, 99.97862, 99.837
43835.33088, 59.99406492092698, 59.99851926375106, 59.99721109507892, 30.630882768622655, 30.634732220540002, 30.620926746682365, 0.9999833665776025, 0.9999669958570329, 0.9999854174027554, 8641.146136128253, 8644.475415458399, 8639.224043941009, 211.94676804768142, 67.91438512062291, 46.2687594369454, 8642.357088271025, 8642.315426332478, 8644.390435915542, 283.6954994460519, 283.26850609116667, 283.6832945638653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.2156, 7.54858, 5497.079, 725.5462, 7.578997, 5499.023, 713.7905, 7.701715, 5497.981, 717.218, 7.667388, 5499.755, 709.3563, 3.097638, 2197.112, 727.2328, 3.024078, 2199.633, 99.94549, 99.98291, 99.96189, 99.99426, 99.86731, 99.95744
43837.67168000001, 59.99696297859695, 59.99712851179891, 59.998996377250336, 30.63256286396792, 30.6252441323534, 30.603665523318973, 0.9999838091340271, 0.9999715501278775, 0.9999848074060781, 8643.855337866402, 8641.600977277205, 8634.398639761142, 211.47935668233185, 59.877883166662514, 52.01719042869354, 8648.07594672712, 8635.813879796984, 8638.940106474627, 283.7327354153121, 283.2013364538081, 283.6064443726343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.408, 719.301, 7.64715, 5500.243, 707.3846, 7.761355, 5490.107, 723.4125, 7.602116, 5499.955, 715.6129, 3.073714, 2199.625, 732.1633, 3.003203, 2197.667, 100.0, 100.0, 99.8354, 99.99991, 99.97739, 99.90049
43839.97376, 59.9989772613688, 60.000290377846895, 60.00242983460501, 30.604310842104756, 30.60771105013038, 30.58854363837296, 0.9999833601984305, 0.9999695486752677, 0.9999850907565602, 8634.286898074051, 8634.00952794846, 8637.372606278597, 210.5688550034456, 68.59611309965226, 51.438688487975924, 8631.152255821666, 8634.213413402045, 8635.184830819262, 283.7332842100192, 283.2848575823122, 283.6682235411323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619432, 5500.408, 719.262, 7.646966, 5500.295, 707.4622, 7.763196, 5489.195, 724.6747, 7.584466, 5498.926, 717.8446, 3.062574, 2200.313, 722.9782, 3.045137, 2200.053, 100.0, 100.0, 99.80214, 99.98848, 100.0, 100.0
43842.319240000004, 60.00707645504458, 60.00227838337361, 60.00515119826466, 30.601108172221135, 30.649038665305433, 30.607627858222266, 0.9999821127495843, 0.9999709069459601, 0.999982594564295, 8639.191166589393, 8639.6201398059, 8642.058523000102, 217.48304605259727, 67.0861413615603, 50.8768984873459, 8643.027547933129, 8635.842347221487, 8647.464893990567, 283.6726679180203, 283.1715819078358, 283.64844645009686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.7164, 7.683323, 5499.618, 714.3009, 7.691541, 5498.837, 704.1622, 7.789886, 5487.833, 726.0729, 7.579134, 5499.215, 716.5475, 3.072984, 2199.667, 727.2725, 3.024078, 2199.598, 99.99129, 99.97277, 99.74735, 99.98432, 99.98403, 99.96027
43844.62404, 60.00602141295367, 60.00672155227989, 60.00467665434274, 30.624859361909518, 30.65122225710104, 30.60557065604747, 0.9999838631378423, 0.9999697761793531, 0.9999801445289406, 8637.925888548212, 8637.832809581148, 8647.804516979799, 213.38359871396187, 70.97176808293514, 47.26137445580753, 8631.626182030686, 8640.922326648155, 8645.268353924508, 283.6926872248134, 283.3033381254996, 283.7887243490705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.465, 719.262, 7.646966, 5500.355, 707.4234, 7.760435, 5490.618, 723.4319, 7.602484, 5499.785, 715.6891, 3.073714, 2199.519, 727.193, 3.024445, 2199.565, 100.0, 100.0, 99.82506, 99.99883, 99.98086, 99.96548
43846.96504, 60.005134766337285, 60.003947832865194, 60.00530315793249, 30.617301133770624, 30.636737437779374, 30.586527785820497, 0.9999839537716738, 0.9999707063735265, 0.9999848131296503, 8637.444604479735, 8639.632275626833, 8642.015129291522, 210.13187371926279, 70.48325106650032, 47.65106657385104, 8642.83438287235, 8641.368304868121, 8639.504022444135, 283.67785976088265, 283.3546763141758, 283.72271252808406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 727.8016, 7.550543, 5497.183, 725.5267, 7.578813, 5498.907, 713.7905, 7.7019, 5497.64, 717.2374, 7.667939, 5499.814, 709.4326, 3.097273, 2197.529, 733.3761, 2.994596, 2196.09, 99.94528, 99.97872, 99.95569, 99.99221, 99.88629, 99.84854
43849.24064, 59.999132462477846, 60.00467195569376, 60.00327547739802, 30.62133500492842, 30.64542488997902, 30.604335922182607, 0.9999798251787618, 0.999970714288403, 0.999980162311505, 8648.635009577005, 8641.775275156002, 8639.204872461723, 220.93322658560464, 64.38546151463561, 50.36684683298017, 8645.592233737932, 8641.411146626353, 8638.503575841514, 283.7468327248881, 283.24891911541994, 283.59813733450943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619253, 5500.57, 719.2815, 7.646781, 5500.355, 707.4622, 7.760619, 5490.329, 723.4125, 7.602484, 5499.843, 715.5366, 3.074262, 2199.892, 727.2924, 3.023895, 2199.635, 100.0, 100.0, 99.826, 99.99575, 99.97363, 99.98203
43851.70468, 59.99889038155427, 59.999831151857045, 59.99828460857637, 30.619860264036802, 30.645602234894625, 30.576282219579543, 0.9999837640491425, 0.9999706883105741, 0.9999788460878584, 8635.913584219048, 8642.162114222903, 8638.465775665089, 216.7286548316515, 64.63806797917914, 54.83913803442465, 8649.115207716517, 8629.64796905462, 8635.221466725383, 283.7248302337195, 283.2401818933214, 283.6435529374603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.686, 719.3204, 7.646597, 5500.355, 707.404, 7.760067, 5490.503, 723.4514, 7.602484, 5500.065, 715.5175, 3.072801, 2199.95, 727.2328, 3.024445, 2199.378, 100.0, 100.0, 99.82593, 99.99572, 99.99631, 99.97032
43854.020280000004, 59.99461864357806, 59.994534681004154, 59.99758407598637, 30.61062512904561, 30.64735670175012, 30.612570118307836, 0.999982837541607, 0.9999676497979356, 0.9999834434484117, 8636.487095022982, 8637.26240190317, 8646.078780453321, 210.47071183177377, 70.38623438729883, 53.69081696645253, 8637.384888415105, 8634.861942859858, 8641.410154806605, 283.6660595725616, 283.2749378744617, 283.7155202174834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.6376, 7.684573, 5499.061, 713.0168, 7.71033, 5496.919, 701.1145, 7.815104, 5479.381, 729.7042, 7.533351, 5495.716, 720.4769, 3.054173, 2199.717, 723.177, 3.040193, 2200.286, 99.98751, 99.94259, 99.62371, 99.91798, 99.98575, 100.0
43856.32388, 59.990705624501814, 59.99201079719884, 59.991654954864984, 30.608093567878548, 30.660845234225725, 30.593542381279615, 0.9999845606545009, 0.9999684951296914, 0.999983926802286, 8641.322029247, 8639.019622728913, 8640.692202197773, 211.06537976775599, 63.26451064894536, 47.73526011420654, 8648.190133790562, 8637.148219002476, 8637.943083296592, 283.695532171347, 283.2689883676167, 283.6768146527114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619432, 5500.46, 719.262, 7.646781, 5500.413, 707.3652, 7.760619, 5490.506, 723.4319, 7.6023, 5499.954, 715.4984, 3.074262, 2199.293, 727.3918, 3.024261, 2199.605, 100.0, 100.0, 99.82598, 99.99874, 99.96648, 99.96781
43858.63076, 59.992084056807826, 59.99027894051578, 59.988223614039356, 30.630841722260147, 30.652807945119132, 30.596264429480573, 0.99998349604282, 0.9999677312103648, 0.9999815510888758, 8640.021150983172, 8638.854567687491, 8640.521019957172, 213.29747122359822, 70.57033974824822, 48.99584338727573, 8646.852077102647, 8639.049198664801, 8636.066943279384, 283.6562935960565, 283.2970464545054, 283.7032594205127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.9518, 7.600693, 5500.071, 721.48, 7.616757, 5500.209, 711.3058, 7.720859, 5496.439, 718.7715, 7.658195, 5499.79, 709.1846, 3.097273, 2197.431, 733.4755, 2.993314, 2196.515, 100.0, 100.0, 99.92666, 99.99478, 99.86883, 99.84021
43860.91844, 59.98347958673657, 59.98531849508402, 59.982386778789774, 30.606262659269287, 30.660673948017514, 30.59107438428727, 0.9999832321919339, 0.9999662759136214, 0.9999865173035705, 8642.146464320314, 8642.66404413582, 8642.426511803755, 213.34279008164185, 68.19708764846166, 51.3320527545543, 8642.863413038682, 8637.651920655175, 8633.285200632674, 283.7062175094972, 283.19511525580475, 283.51574789440343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4106, 7.596231, 5500.037, 720.2543, 7.636467, 5500.309, 707.5204, 7.760987, 5490.911, 723.4319, 7.602668, 5500.007, 715.6129, 3.075358, 2199.529, 727.4515, 3.023529, 2199.451, 99.99485, 100.0, 99.82394, 99.99979, 99.9802, 99.9496
43863.23444, 59.97734841279381, 59.98048714608646, 59.978260260431085, 30.60683517959951, 30.634803190685584, 30.620743207534588, 0.9999822688826869, 0.9999675079030734, 0.9999829467461043, 8639.748928130117, 8639.916197081398, 8638.183731613026, 212.06819022092782, 68.90167329950009, 48.57223971633721, 8646.855814233251, 8637.415189138002, 8632.446930433083, 283.64961552465275, 283.16094242355126, 283.6088942842674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.9069, 7.619253, 5500.518, 719.2815, 7.646966, 5500.526, 707.3458, 7.760067, 5490.674, 723.4708, 7.602116, 5500.013, 715.6129, 3.073349, 2199.565, 727.2527, 3.024445, 2199.051, 100.0, 100.0, 99.82918, 99.99682, 99.98894, 99.95547
