TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44011.153280000006, 59.98183423085894, 59.98138610089564, 59.986090544403055, 30.608345417507067, 30.636102184534558, 30.60285637423183, 0.999983551866439, 0.9999736469068936, 0.9999812376415754, 8630.417964631179, 8641.851645836075, 8636.273239126003, 210.82276589341245, 62.47910775626451, 57.18762687817252, 8635.342552933995, 8639.107092918985, 8647.32869546432, 283.70986881551164, 283.22938093874365, 283.71636082895066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.6111, 7.616398, 5500.332, 719.3398, 7.640335, 5500.52, 710.704, 7.731351, 5491.635, 715.8199, 3.073009, 2200.082, 721.1445, 7.62914, 5500.406, 710.1747, 3.09458, 2197.841, 100.0, 100.0, 99.83193, 100.0, 100.0, 99.90563
44013.523760000004, 59.982746071088094, 59.98351017412406, 59.982789037109725, 30.608981429369486, 30.660035181116328, 30.616922921519283, 0.9999818600854955, 0.9999709871031467, 0.9999799696484606, 8638.185937099075, 8642.147226208639, 8642.541722909438, 209.62370374929478, 65.19072579336171, 55.66840337872691, 8642.871553089959, 8641.979063982617, 8636.803717182212, 283.67589046627296, 283.18728978156184, 283.5931574035002, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 723.6615, 7.604797, 5500.165, 718.9313, 7.655992, 5499.925, 713.674, 7.70282, 5497.861, 710.5574, 3.092315, 2198.256, 727.0767, 7.561386, 5497.816, 716.2783, 3.070957, 2199.821, 100.0, 99.99242, 99.95971, 99.91934, 99.95897, 100.0
44015.83324000001, 59.983475413413586, 59.98945338318988, 59.98967349687578, 30.615191131999307, 30.631721795299004, 30.590536013025734, 0.9999807166140503, 0.999970779790478, 0.9999818366981096, 8635.78480863422, 8634.866677200485, 8641.192550061063, 211.1215549073213, 66.73792043813046, 56.04653872343988, 8642.02991348121, 8637.24166742826, 8642.118865763967, 283.6811549655201, 283.27038883317346, 283.74803345792805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.6255, 5500.647, 723.7757, 7.59889, 5499.877, 707.3652, 7.760987, 5490.046, 710.6934, 3.092315, 2197.866, 720.8774, 7.630784, 5500.295, 716.318, 3.070957, 2199.541, 100.0, 99.99636, 99.82295, 99.92985, 100.0, 100.0
44018.174920000005, 59.98587215372771, 59.987245830726856, 59.98431857108762, 30.598588504855968, 30.61421538486952, 30.572920934372473, 0.9999785760691945, 0.999978399262322, 0.9999795986431328, 8634.96407783623, 8631.315082960748, 8627.406297059446, 205.15335121603948, 60.48692401801782, 54.45639879327268, 8635.537105305475, 8629.125968764729, 8639.642707729892, 283.5926233190429, 283.2109090558748, 283.5672550151666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.0067, 7.689748, 5498.687, 730.1182, 7.525949, 5494.752, 700.998, 7.815657, 5478.633, 704.46, 3.115481, 2193.992, 714.5828, 7.694337, 5498.2, 722.7794, 3.044222, 2200.348, 99.97282, 99.90319, 99.60693, 99.72552, 99.96981, 99.99615
44020.52392000001, 59.98942356277936, 59.98671829652863, 59.98539684868952, 30.59854259397922, 30.65602110126912, 30.606998376166295, 0.999978590912624, 0.9999699935182552, 0.9999800787446521, 8634.494929020264, 8635.517815768297, 8640.371025943165, 208.54619420577365, 67.27814876942148, 56.647852270074736, 8649.922320099082, 8635.295509991787, 8640.30430211824, 283.59427333815023, 283.23442181258383, 283.7113891245018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.705, 723.7757, 7.59889, 5499.987, 707.3069, 7.760987, 5490.322, 710.6351, 3.092682, 2197.758, 720.8584, 7.630053, 5500.346, 716.5168, 3.068943, 2200.065, 100.0, 99.99636, 99.82083, 99.92157, 100.0, 100.0
44022.829000000005, 59.98495783310012, 59.98852245296675, 59.98544416429184, 30.60973515379003, 30.65513786141813, 30.597590875574035, 0.9999789918250817, 0.9999763641180703, 0.9999783674764218, 8639.009536562466, 8638.01900551513, 8642.07615035215, 208.7775421087813, 59.23156314901826, 60.84436958664969, 8639.387651575797, 8635.81561207862, 8642.537020309352, 283.61524435508915, 283.22247642330916, 283.7182135233937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.624964, 5500.485, 723.8146, 7.598522, 5499.826, 707.3458, 7.761724, 5490.208, 710.6934, 3.092682, 2198.203, 713.7244, 7.701825, 5496.247, 724.6681, 3.032685, 2199.796, 100.0, 99.99327, 99.82376, 99.8973, 99.94954, 99.9767
44025.168920000004, 59.98929980738574, 59.991930902984954, 59.993940087815005, 30.62049361325899, 30.642244191647602, 30.570897427487335, 0.9999780439423889, 0.999978480488453, 0.9999794902685722, 8639.682291459962, 8641.232932414066, 8639.077754439106, 208.83859452236902, 60.904395512829524, 58.194814819559724, 8640.421759325443, 8641.517589130415, 8640.046504089989, 283.6450389543202, 283.23506632238747, 283.6952226675577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.6242, 7.555897, 5497.595, 717.5305, 7.661149, 5500.038, 712.2958, 7.715889, 5495.014, 714.3829, 3.079628, 2199.119, 712.332, 7.711321, 5496.964, 723.515, 3.040376, 2199.799, 99.95792, 99.99929, 99.92373, 99.95855, 99.94244, 100.0
44027.56996, 59.993438763457604, 59.99333572614664, 59.99274265863966, 30.631466182902468, 30.640423377218422, 30.56730131599894, 0.9999769968769603, 0.9999758586349015, 0.9999774980727324, 8630.258639869999, 8639.540903268406, 8641.7561619507, 207.36952050716263, 60.34660145954922, 55.282086413231355, 8639.90639258588, 8635.084207786505, 8637.509757803973, 283.69567431707645, 283.19590821219697, 283.6927135969231, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625321, 5500.652, 719.9625, 7.646045, 5500.108, 707.3846, 7.763564, 5490.267, 710.8488, 3.091395, 2197.499, 714.4874, 7.693972, 5498.031, 728.9824, 3.015289, 2198.348, 100.0, 100.0, 99.81521, 99.91449, 99.96985, 99.94322
44029.86896000001, 59.99832652511068, 60.000126042574024, 60.00098717837768, 30.587659809246937, 30.61125420794072, 30.55142880665447, 0.9999773548267981, 0.9999766339624164, 0.999978324195204, 8627.25339303557, 8629.391132547913, 8631.527181929734, 202.83999409160424, 58.31211414174322, 53.32398143546061, 8630.561787109697, 8630.545041287887, 8629.456165109454, 283.7666375412223, 283.3879164085544, 283.76366410145835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 716.2685, 7.681539, 5498.589, 711.0129, 7.727644, 5494.728, 701.0369, 7.815657, 5478.962, 704.4406, 3.115481, 2193.915, 720.8393, 7.630053, 5500.349, 735.3841, 2.984708, 2194.25, 99.98471, 99.91135, 99.61609, 99.74044, 100.0, 99.76603
44032.215280000004, 59.99900430967033, 60.00320577362682, 60.00145267268911, 30.589439513149344, 30.632441322161807, 30.61187516176812, 0.9999781712194953, 0.9999787305771118, 0.9999773402091795, 8639.376628546921, 8635.941719560766, 8633.48501920616, 206.8424742779389, 57.469351556180754, 57.77238071481793, 8646.171179442215, 8637.888707441934, 8637.476192450944, 283.8086365766744, 283.3657836189357, 283.63360426634256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.427, 717.5694, 7.66428, 5499.735, 707.2487, 7.761908, 5490.565, 710.6934, 3.092499, 2197.491, 714.6019, 7.69452, 5498.2, 729.0022, 3.016204, 2198.804, 100.0, 99.99378, 99.82063, 99.91512, 99.96277, 99.91199
44034.523720000005, 60.001175272735274, 59.9997177334404, 59.99749517242334, 30.605818641186495, 30.646665765007818, 30.609301664839986, 0.9999785415125503, 0.9999782669836798, 0.9999800520711876, 8634.746593502578, 8634.67537621854, 8644.707199985116, 207.1307990233836, 59.39011357800928, 58.88573932054226, 8637.367344330622, 8646.81087750697, 8646.120930086085, 283.6514175674141, 283.23721307845796, 283.70721879339516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3154, 7.625321, 5500.646, 717.5305, 7.664649, 5499.965, 707.2487, 7.76246, 5490.269, 710.7516, 3.092866, 2198.319, 720.8774, 7.630418, 5500.463, 729.0022, 3.016021, 2198.907, 100.0, 99.99796, 99.82474, 99.88208, 100.0, 99.92183
44036.866720000005, 60.002565563350714, 59.99740458424049, 59.99808207762361, 30.61084023659244, 30.6380314106186, 30.603454652594415, 0.9999754347329264, 0.9999730053731944, 0.9999774673551303, 8639.038516179318, 8641.727363428132, 8637.034269754287, 208.3108126193206, 61.52265910108326, 53.20657799258606, 8637.710341987988, 8639.283205996451, 8635.086951144965, 283.65222427690304, 283.21316085396876, 283.72400507559644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.6045, 7.555183, 5497.653, 723.7952, 7.598522, 5499.826, 713.6934, 7.70282, 5497.578, 717.1015, 3.068228, 2200.154, 727.0767, 7.561568, 5497.765, 722.8192, 3.04239, 2199.731, 99.95297, 99.99532, 99.95659, 99.98329, 99.95796, 100.0
44039.18520000001, 59.99707525709793, 59.99892676580524, 59.99879206936286, 30.592210221434367, 30.619426830832882, 30.57580145602669, 0.9999797912617122, 0.9999739322790214, 0.9999786717944793, 8633.05780032527, 8641.286002768957, 8641.565888183442, 211.0907543780777, 58.35401336325867, 58.73790556060612, 8644.182208401453, 8632.172447044888, 8640.737364362236, 283.74561696301396, 283.3155540236061, 283.69406391625716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.6255, 5500.542, 717.5305, 7.665017, 5499.962, 707.2098, 7.763748, 5490.447, 710.7711, 3.091763, 2197.535, 723.0329, 7.606677, 5499.697, 729.0221, 3.016204, 2198.168, 100.0, 99.99499, 99.82491, 99.9218, 99.99635, 99.91532
44041.51952, 59.994640682308855, 59.99254095789396, 59.991735069866365, 30.565259016158855, 30.605420451561283, 30.553429497942314, 0.9999802137697588, 0.9999773707032763, 0.9999783514195429, 8625.246688966938, 8626.695946343549, 8629.234572752599, 211.39724853768712, 58.73161626830324, 53.34679898841773, 8624.596007810878, 8628.227946996638, 8619.037980039082, 283.7668071256105, 283.2934108339497, 283.7607784996883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.6255, 5500.484, 724.1259, 7.590049, 5499.439, 705.1133, 7.781419, 5487.472, 707.8583, 3.106104, 2195.287, 731.4067, 7.51025, 5491.624, 734.6485, 2.98544, 2195.001, 100.0, 99.98838, 99.76931, 99.78435, 99.85772, 99.7371
44043.834480000005, 59.9958829156434, 59.992508143125356, 59.99815905985119, 30.616894953469675, 30.63436185542129, 30.593949288059115, 0.9999755206058623, 0.9999748403139926, 0.9999777811655158, 8633.230080587078, 8643.222175544435, 8640.066220291581, 207.52549339512098, 63.0127893354279, 54.68043237619304, 8634.806302330955, 8637.397633227873, 8642.27657441863, 283.6392780171734, 283.3932040761235, 283.7599133679753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 717.3134, 7.660836, 5500.434, 726.3049, 7.570156, 5499.053, 705.9481, 7.769454, 5489.972, 710.674, 3.09305, 2198.261, 727.0958, 7.561386, 5497.872, 728.9625, 3.015289, 2198.685, 100.0, 99.98103, 99.81627, 99.88699, 99.95995, 99.93884
44046.143800000005, 59.9894893672793, 59.9945418144107, 59.99029838988293, 30.578593128677397, 30.637504545185774, 30.571760355849378, 0.999977672191106, 0.9999783459558641, 0.9999780353003187, 8638.673569414379, 8643.323587602808, 8635.492441649363, 203.85719012412574, 56.67468217646774, 58.65297348154854, 8646.843394906382, 8634.634240442289, 8643.792770661095, 283.7749339504466, 283.30362094217315, 283.69715456471835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625143, 5500.543, 723.7952, 7.59889, 5499.767, 707.3264, 7.762092, 5490.554, 710.7128, 3.092682, 2198.101, 727.0958, 7.561203, 5497.764, 728.9426, 3.015838, 2198.679, 100.0, 99.99946, 99.8207, 99.91229, 99.959, 99.93855
44048.619640000004, 59.990481782210324, 59.98925715719152, 59.98867093769918, 30.595837383054835, 30.645511611515698, 30.592512498283966, 0.9999788693127651, 0.9999741205508257, 0.9999782166122364, 8636.977273863202, 8637.274976277095, 8636.66647781659, 210.52293372044915, 60.889459268870496, 55.31552208797393, 8642.518585898624, 8639.174262004472, 8640.594763127603, 283.7504822983193, 283.392193151938, 283.63114095052674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.5848, 7.556076, 5497.763, 717.511, 7.664649, 5499.911, 713.7128, 7.702636, 5497.279, 717.0433, 3.068228, 2200.011, 720.9156, 7.630053, 5500.355, 722.68, 3.04532, 2200.061, 99.95287, 99.99698, 99.95971, 100.0, 100.0, 100.0
44050.99888000001, 59.9892124411113, 59.98752565023954, 59.988006259763445, 30.602060891446893, 30.64588008413935, 30.587987699525744, 0.9999786521299917, 0.9999761362028159, 0.99997604805706, 8646.59521862936, 8638.85145670587, 8634.60757616421, 207.0716661849001, 58.464271321183105, 56.145294478548294, 8644.386274633129, 8640.240373304538, 8633.21941971607, 283.70366910552525, 283.2784168840269, 283.6337774607324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.624964, 5500.485, 723.7952, 7.598522, 5499.991, 707.3264, 7.761539, 5490.271, 710.8099, 3.092499, 2198.204, 727.0958, 7.561203, 5497.873, 729.1414, 3.015289, 2198.344, 100.0, 99.99636, 99.82484, 99.8997, 99.95897, 99.93822
44053.28588, 59.98543396188908, 59.98641671578576, 59.98326772470122, 30.60027894869985, 30.62275150861468, 30.579222946942092, 0.9999784006740499, 0.9999747715333246, 0.999980563818398, 8631.531210657986, 8626.079116861669, 8635.068054804316, 203.95095078347686, 64.35513708123767, 55.84789589027787, 8629.736478124707, 8630.610613949138, 8632.288693433384, 283.71883000989203, 283.38917842911604, 283.8164976905736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.6255, 5500.647, 717.55, 7.664096, 5499.682, 707.2487, 7.762828, 5490.441, 710.7128, 3.091947, 2198.083, 720.6486, 7.632245, 5500.17, 731.0102, 3.005949, 2197.533, 100.0, 99.99709, 99.81857, 99.9062, 100.0, 99.88648
44055.64920000001, 59.98717039659123, 59.986809042790775, 59.9861689674877, 30.62284692182842, 30.631187042680672, 30.5809040824182, 0.9999769543435232, 0.9999757218377983, 0.9999794130630814, 8632.499429918595, 8638.46834563402, 8641.1597850713, 208.85495329138803, 60.7407096200327, 55.458681275468734, 8633.323323441451, 8636.05986654795, 8643.055908654576, 283.7045404090372, 283.314529441972, 283.77635122607114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 714.987, 7.690462, 5498.906, 711.2269, 7.730407, 5495.625, 701.8328, 7.806269, 5483.491, 706.8679, 3.104266, 2196.632, 718.4359, 7.655621, 5500.263, 730.0957, 3.012725, 2198.553, 99.97871, 99.88744, 99.66328, 99.84549, 100.0, 99.93283
44057.935240000006, 59.979771076032115, 59.97933056108307, 59.98355885592039, 30.626517864000345, 30.621692082267234, 30.602314784698088, 0.9999778274641866, 0.9999729466461563, 0.9999801020885581, 8643.620146554713, 8643.681505809933, 8637.303538932729, 209.54808678674328, 60.801227170562925, 55.321740040811164, 8630.409204611433, 8638.993277672256, 8640.933198357312, 283.6907301855649, 283.30761649910903, 283.7459720376093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625321, 5500.762, 717.5694, 7.664649, 5499.857, 707.3458, 7.761724, 5490.261, 710.7128, 3.092131, 2198.275, 714.5828, 7.694885, 5498.038, 729.2408, 3.01657, 2198.619, 100.0, 99.99694, 99.82378, 99.92017, 99.96669, 99.93584
44060.26688, 59.981257841373385, 59.98592031051588, 59.985491115094945, 30.60484099581147, 30.64221995227829, 30.62404149608833, 0.9999808236833064, 0.9999736001050736, 0.9999782507174069, 8627.75004904156, 8636.065707603675, 8640.84676610784, 203.23340783559706, 62.33730233188362, 58.18430208094651, 8640.856719537187, 8637.935816743275, 8635.879805976001, 283.69462574482867, 283.32673334587656, 283.7405120674945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.5486, 7.58356, 5499.158, 722.3749, 7.614179, 5500.122, 713.4022, 7.703557, 5497.348, 716.985, 3.068413, 2200.136, 708.6887, 7.750586, 5491.38, 722.6204, 3.043489, 2200.624, 99.9869, 100.0, 99.9596, 100.0, 99.84187, 99.98365
44062.612960000006, 59.982144247853164, 59.98306839260171, 59.98976714454511, 30.61551760309798, 30.655220093182002, 30.60518674836178, 0.9999779541478379, 0.9999725810965177, 0.9999773493178601, 8634.312881799218, 8639.209850327308, 8641.807412786295, 202.68112839100831, 59.15831840284045, 57.28944527659746, 8639.393153498371, 8634.448349048773, 8635.456483638956, 283.7350744279465, 283.3457379841991, 283.6828490970884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.484, 717.511, 7.665201, 5499.912, 707.404, 7.762092, 5490.331, 710.7128, 3.09305, 2198.329, 714.621, 7.693789, 5498.032, 729.0022, 3.014922, 2198.116, 100.0, 99.99907, 99.8228, 99.89387, 99.96773, 99.93796
44064.94892, 59.98035543929213, 59.98134399171657, 59.98645373851483, 30.629177733031725, 30.63297703063256, 30.58769039085835, 0.9999760695195387, 0.9999767320916353, 0.9999786371380408, 8637.08070885159, 8633.238498774102, 8640.319459592421, 207.24819425428632, 62.23128283081178, 56.07668431752279, 8642.255586753716, 8626.22169955471, 8635.217205814979, 283.62863595312336, 283.33466952700724, 283.57060714745467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.537, 723.7563, 7.598522, 5499.931, 707.3264, 7.762276, 5490.381, 710.5963, 3.092682, 2197.651, 714.64, 7.694885, 5498.25, 729.1414, 3.014922, 2198.326, 100.0, 99.99532, 99.82371, 99.89184, 99.96366, 99.9225
44067.3548, 59.99137384530908, 59.98334159825868, 59.983105430261475, 30.5911538144722, 30.634861217248705, 30.603313413971172, 0.9999784402542914, 0.9999782644920941, 0.9999784227476177, 8641.028609218502, 8632.100815606575, 8640.337843288535, 206.69290008058124, 62.87165074179302, 61.75482462999389, 8639.596249962806, 8639.620774209157, 8642.55010382458, 283.61339461959614, 283.2477582857962, 283.60660805045217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.0264, 7.690283, 5498.744, 730.1377, 7.526133, 5495.034, 700.9786, 7.815473, 5478.681, 704.4212, 3.114562, 2194.303, 720.8774, 7.630601, 5500.181, 735.0262, 2.985806, 2195.365, 99.97367, 99.90425, 99.61831, 99.73964, 100.0, 99.79657
44069.720400000006, 59.98602033586778, 59.98393432099978, 59.98437587768882, 30.601287154457996, 30.639988608124735, 30.572682223268643, 0.9999799658405433, 0.9999770121815144, 0.9999759460801279, 8638.719039604755, 8636.718590401491, 8641.80081184917, 206.89862024196236, 64.8552984318685, 56.11595062908782, 8642.605990743385, 8640.257459571498, 8641.313989200271, 283.67551175420374, 283.26769965240754, 283.6451201516912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625321, 5500.484, 723.7757, 7.59889, 5500.044, 707.3652, 7.761908, 5490.027, 710.6545, 3.092866, 2197.766, 716.7382, 7.6653, 5499.802, 729.2408, 3.015105, 2198.734, 100.0, 99.99734, 99.81727, 99.90963, 99.98842, 99.93071
44072.06508, 59.98876741029055, 59.98448125563951, 59.98794858682047, 30.613415911389158, 30.671356414923274, 30.61289422249456, 0.9999790246446838, 0.9999770467602974, 0.9999776699475807, 8640.829170808813, 8643.01710172015, 8637.288718725657, 204.77904075241122, 61.28544141192856, 54.83631540075339, 8641.01141798546, 8644.160142738388, 8637.71183049927, 283.6760931854418, 283.35315585825, 283.6381455658078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.2957, 7.625678, 5500.362, 723.0948, 7.612153, 5500.284, 709.9469, 7.739635, 5495.456, 714.5771, 3.078157, 2199.901, 725.6271, 7.573439, 5498.026, 722.8788, 3.043123, 2200.591, 100.0, 100.0, 99.91834, 99.97651, 99.96815, 100.0
44074.4038, 59.98524533966013, 59.98374522373389, 59.98316514085708, 30.607584984214334, 30.68021941252093, 30.621611804280708, 0.9999777214024067, 0.999974563131879, 0.9999797043506805, 8634.918827783435, 8637.363758219304, 8633.887468582649, 204.38422026275475, 61.92588835640208, 57.805144525240394, 8645.922269915232, 8631.321067499815, 8640.76269968316, 283.6445144490038, 283.1885460283017, 283.65666386136104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 724.7458, 7.588022, 5499.646, 721.3438, 7.619152, 5500.423, 708.1998, 7.759699, 5490.392, 710.6351, 3.092499, 2198.212, 720.8584, 7.630053, 5500.289, 728.9625, 3.015838, 2198.686, 99.99216, 100.0, 99.8263, 99.90923, 100.0, 99.93801
44076.76148, 59.981538144736994, 59.98450949688005, 59.98553576793206, 30.612591270721158, 30.641247268847508, 30.587477853507444, 0.9999821587269383, 0.9999746185061272, 0.9999798154528038, 8643.842631227191, 8641.160789163887, 8639.530511081006, 203.70216044785224, 60.892427770948416, 61.33894887691986, 8642.43597026564, 8633.67072294636, 8638.740216265518, 283.67767111220877, 283.2749947868833, 283.6809535610645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.2957, 7.6255, 5500.595, 717.4916, 7.664649, 5499.685, 707.3652, 7.76338, 5490.037, 710.7711, 3.092315, 2197.994, 720.8393, 7.630236, 5500.348, 729.0221, 3.015655, 2198.514, 100.0, 99.99286, 99.82481, 99.90741, 100.0, 99.94909
44079.16556, 59.978983233383985, 59.980617513160034, 59.979554760201474, 30.59053578651646, 30.627926873943224, 30.558114847406983, 0.9999808339385861, 0.9999769526813157, 0.9999776338563807, 8629.14970871656, 8631.988604380069, 8634.270727290395, 205.93303992114033, 57.26719459616015, 51.49304905068766, 8641.1159973613, 8634.82895000445, 8623.638959391421, 283.62802855083913, 283.3278097867172, 283.64508318419536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.0067, 7.690105, 5498.687, 711.4214, 7.72175, 5496.647, 700.9786, 7.815841, 5478.967, 704.3629, 3.114746, 2194.646, 714.4874, 7.694885, 5498.095, 735.5034, 2.984708, 2194.479, 99.9767, 99.93764, 99.61295, 99.75524, 99.97076, 99.77887
44081.475040000005, 59.9837292048009, 59.98310345383803, 59.97954331638408, 30.62016154526162, 30.63512831458942, 30.604030307544335, 0.9999789895162461, 0.9999761678930761, 0.9999800650652778, 8637.804928371414, 8642.925277205093, 8640.685951387857, 205.25277103850522, 57.39642564231917, 56.39038981645149, 8636.980469146623, 8636.482174991483, 8641.858153433808, 283.7040182827459, 283.26390518305226, 283.78849373410617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625678, 5500.485, 717.55, 7.664649, 5499.913, 707.4234, 7.760987, 5490.377, 710.7322, 3.092866, 2198.158, 720.8393, 7.630053, 5500.238, 729.0618, 3.015472, 2198.585, 100.0, 99.99702, 99.82363, 99.92952, 100.0, 99.93546
44083.845120000005, 59.97784992391166, 59.981127570461375, 59.975827306153, 30.61122444576789, 30.644780072283364, 30.59966964408952, 0.9999766386672442, 0.999974313740477, 0.999977519961018, 8627.272176537641, 8632.364986232322, 8634.956641653138, 201.67940272794795, 60.31507039247845, 54.304864399248345, 8639.34123303494, 8630.40693891311, 8640.180708029575, 283.5155779075636, 283.30714963838165, 283.7259837670732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625321, 5500.542, 717.55, 7.664833, 5499.746, 707.2487, 7.762276, 5490.108, 710.7905, 3.091947, 2198.043, 713.8007, 7.705295, 5496.901, 737.3325, 2.973171, 2191.694, 100.0, 99.99397, 99.81874, 99.92685, 99.9446, 99.62106
44086.2154, 59.98127142036512, 59.9828342544304, 59.97633166825548, 30.599162856155715, 30.639928833183813, 30.60976635593651, 0.9999785300755365, 0.9999750498884565, 0.9999764578540352, 8633.65701194063, 8637.768627194566, 8634.214047623293, 207.05272749174173, 63.926735963433885, 60.42521645889292, 8642.221808339105, 8629.80168062572, 8639.128082846859, 283.54806549079643, 283.32242703671034, 283.69790250132576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.6045, 7.555541, 5497.653, 723.5617, 7.600916, 5499.985, 712.5287, 7.722148, 5495.175, 714.111, 3.08165, 2198.865, 712.5609, 7.707121, 5497.383, 735.5233, 2.983243, 2194.361, 99.95392, 99.99833, 99.91087, 99.94699, 99.95101, 99.74794
44088.562280000006, 59.979307387085726, 59.98403728911873, 59.983020535230246, 30.620465590073902, 30.61906961027781, 30.584148522744144, 0.9999768721486461, 0.9999748143094871, 0.9999782088032002, 8640.947033208933, 8637.401141490507, 8636.544314435492, 205.1623475150809, 57.283618192405356, 59.90749449751547, 8640.808545093734, 8639.050515287236, 8638.957522119284, 283.6827102226525, 283.19271859248084, 283.57063872689594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.625143, 5500.595, 717.55, 7.664833, 5499.735, 707.171, 7.762828, 5489.992, 710.6351, 3.091947, 2198.261, 714.64, 7.694885, 5498.202, 735.404, 2.983792, 2194.365, 100.0, 100.0, 99.82685, 99.91957, 99.96566, 99.76517
44090.924960000004, 59.97783935401892, 59.98126078530857, 59.97667847460446, 30.584745668889784, 30.608273575435632, 30.586081661600794, 0.9999799710606406, 0.9999778151169625, 0.9999775025329921, 8630.91908056988, 8621.889906486029, 8632.489449174152, 202.19688543516577, 54.056310205818136, 60.545331464530136, 8634.15637931031, 8629.419048971067, 8633.060467364621, 283.64701854968587, 283.20914168918534, 283.57208214575036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 716.3868, 7.680468, 5498.711, 711.2269, 7.725433, 5495.496, 701.0563, 7.815841, 5479.253, 704.4406, 3.115298, 2194.143, 720.8584, 7.630236, 5500.403, 729.1215, 3.015105, 2198.564, 99.97517, 99.93757, 99.62139, 99.73782, 100.0, 99.93604
44093.24224000001, 59.980918141130246, 59.97647894746109, 59.97726198599029, 30.603685053181643, 30.63312460456518, 30.613947856830354, 0.9999779007471077, 0.9999726523619642, 0.9999748325543081, 8635.651171400921, 8625.549622492548, 8637.782607421912, 204.9732570265113, 61.14206645345257, 59.67726998414355, 8641.458218149377, 8633.504904862963, 8635.533509459867, 283.67920843640053, 283.22769621654066, 283.65254900758816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.485, 717.55, 7.664464, 5499.906, 707.2487, 7.762644, 5490.502, 710.6545, 3.092866, 2197.708, 714.621, 7.693972, 5498.296, 735.3046, 2.985074, 2194.537, 100.0, 99.9949, 99.82074, 99.91253, 99.95785, 99.75027
44095.57548000001, 59.97804620857632, 59.97677854805698, 59.9776824227509, 30.624463127743734, 30.68691876447572, 30.614640262077508, 0.9999785845386339, 0.9999720197875512, 0.9999804969199233, 8640.007444615023, 8636.052837690891, 8644.83031107548, 206.94310751740477, 55.15426258874686, 58.361796478240876, 8633.16878704325, 8641.582114992716, 8641.220574506295, 283.6653810439093, 283.208227947695, 283.6840898872341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.6255, 5500.537, 717.511, 7.664649, 5499.909, 707.3264, 7.763012, 5490.097, 710.7711, 3.092131, 2197.918, 720.8203, 7.630418, 5500.238, 729.1016, 3.016387, 2198.616, 100.0, 99.99702, 99.82149, 99.90275, 100.0, 99.94942
44097.89172000001, 59.97395211896046, 59.9818079275669, 59.976456738323556, 30.64492219927188, 30.654511185134194, 30.594429773741165, 0.9999785667649002, 0.9999716849004212, 0.9999802994551522, 8631.928042696449, 8636.88384547296, 8651.108716094945, 211.02934907736426, 60.280035839068205, 56.453191554636305, 8645.655195867752, 8639.3240229332, 8641.320572046634, 283.5180432365513, 283.20597717111724, 283.7628722779121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.6242, 7.555541, 5497.763, 723.7952, 7.598522, 5499.654, 713.7322, 7.703741, 5497.355, 717.0044, 3.068596, 2200.118, 727.0958, 7.561386, 5497.698, 723.7536, 3.040193, 2200.322, 99.95802, 99.99231, 99.95852, 100.0, 99.95794, 100.0
44100.32336, 59.98212537624827, 59.98291235785874, 59.978377415305836, 30.632863823250094, 30.642727392142987, 30.626421104759842, 0.9999793998408953, 0.9999760340102456, 0.9999796457142323, 8634.925107976895, 8649.727276442125, 8651.886763719178, 205.03380047233395, 60.2611018787444, 60.447271975140666, 8644.482819058725, 8640.868139558936, 8641.237658974831, 283.64966293105135, 283.33072787003164, 283.7241133254271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.6255, 5500.705, 717.5305, 7.664464, 5500.043, 707.404, 7.754913, 5492.001, 710.8293, 3.092866, 2198.426, 720.8584, 7.62987, 5500.346, 729.0817, 3.015105, 2198.203, 100.0, 99.999, 99.85317, 99.89946, 100.0, 99.9516
44102.659680000004, 59.98503585284701, 59.98263427214458, 59.98505909374136, 30.619713217458575, 30.645392600913556, 30.6001455988412, 0.9999761856683221, 0.9999771709982322, 0.9999784860386729, 8633.308472348212, 8635.281811920042, 8641.654356320985, 204.8056078622203, 58.935630410934436, 60.170235777289236, 8639.753375749342, 8631.328464357754, 8639.788346938969, 283.64393375996735, 283.2345026226075, 283.6084819403656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.1971, 7.632638, 5500.425, 725.41, 7.574024, 5498.545, 716.8187, 7.672448, 5500.213, 706.3242, 3.110701, 2194.544, 714.888, 7.69105, 5498.308, 735.2847, 2.985257, 2194.824, 100.0, 99.97215, 99.99457, 99.75059, 99.96418, 99.74477
44104.97312, 59.9870274949764, 59.98971776580939, 59.98966290447848, 30.62996946858025, 30.664333794238036, 30.623607217005137, 0.9999796069175707, 0.9999776162398251, 0.9999792670739719, 8639.874740004709, 8643.63176003456, 8640.509779262602, 206.5141009506449, 62.10280126144107, 53.11301125061527, 8645.920441989367, 8641.43213607735, 8642.36924623513, 283.5768729240113, 283.1909983428758, 283.6165776925135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.8314, 7.647987, 5500.63, 724.8263, 7.587102, 5499.831, 713.6934, 7.702636, 5497.638, 710.7322, 3.092315, 2197.821, 720.8393, 7.630418, 5500.346, 729.36, 3.015838, 2198.16, 100.0, 99.99019, 99.95565, 99.90703, 100.0, 99.93621
44107.313720000006, 59.9887425490803, 59.99039846558485, 59.98539493544006, 30.633310251197862, 30.674695604768033, 30.62371246638365, 0.9999796667053736, 0.9999789401637351, 0.9999780705293105, 8645.006715783287, 8644.451039135423, 8642.783133924413, 214.25003704063312, 56.2390380050897, 52.50918998383986, 8644.899247939047, 8633.83233640691, 8639.697418172243, 283.61605222667265, 283.3242497914129, 283.5963516998751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.542, 723.7757, 7.598706, 5499.93, 713.6934, 7.703004, 5497.414, 710.7516, 3.093234, 2197.643, 714.64, 7.693972, 5498.415, 729.0618, 3.015105, 2198.746, 100.0, 99.99529, 99.95346, 99.91974, 99.96186, 99.91333
44109.64628, 59.98789418705535, 59.98844275340362, 59.99297262081538, 30.626281475484422, 30.63391149544382, 30.609908426435847, 0.9999759788086481, 0.9999775882768813, 0.9999799046167105, 8634.370318032854, 8637.024519258232, 8633.04729639792, 207.6723825425861, 61.25932052755206, 55.40817053777255, 8636.215093565184, 8636.89905115307, 8635.180013837378, 283.6589161048993, 283.28459216848466, 283.6343424348241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 727.5848, 7.555897, 5497.71, 717.5305, 7.664833, 5500.078, 707.2681, 7.761539, 5489.922, 716.9462, 3.067861, 2200.287, 708.765, 7.753143, 5491.566, 722.7794, 3.045137, 2200.332, 99.95288, 100.0, 99.8228, 100.0, 99.83579, 100.0
44112.022320000004, 59.985777169969296, 59.98475391863413, 59.9861269475319, 30.601077392196192, 30.650924694007692, 30.615950237465075, 0.999978933257916, 0.9999775424107676, 0.9999786544267205, 8635.323679103352, 8640.486718208836, 8643.260118272969, 206.222931346912, 57.7952412567347, 54.24310564653024, 8642.39197257178, 8639.962496309736, 8639.438781399858, 283.58179649192925, 283.2592239527787, 283.6781938416934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625321, 5500.594, 723.7757, 7.598706, 5499.878, 713.7322, 7.703188, 5497.514, 710.7905, 3.092131, 2197.985, 714.6019, 7.694337, 5498.308, 729.1016, 3.01657, 2198.792, 100.0, 99.99948, 99.95558, 99.91981, 99.96783, 99.94688
44114.326440000004, 59.98837428204376, 59.985375101521456, 59.98407416180427, 30.608305253735118, 30.63294951503848, 30.588417844209406, 0.999979733033158, 0.999974435832266, 0.9999761967446128, 8628.700461972854, 8630.888762375902, 8642.030240906975, 205.43947863965514, 56.28997555797605, 58.48491717342108, 8631.097496509487, 8629.12777929724, 8632.875001889695, 283.633710785444, 283.2310761058476, 283.67453859802197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.485, 717.55, 7.664833, 5500.075, 707.2875, 7.761724, 5490.158, 710.7516, 3.092131, 2197.775, 715.2123, 7.688128, 5498.857, 720.8708, 3.053378, 2200.132, 100.0, 99.99192, 99.82589, 99.91466, 99.97782, 100.0
44116.672600000005, 59.98820803246351, 59.98677855030379, 59.9853107190797, 30.609173998968696, 30.646403713167576, 30.6016419165961, 0.9999803105273226, 0.9999782297126683, 0.9999776693789498, 8637.326062483611, 8636.48125907375, 8631.825092891235, 210.170539978124, 61.73736987256598, 55.42085771907023, 8644.115484790282, 8635.866873988454, 8642.4880866441, 283.63496818190873, 283.2923562786336, 283.69142635273164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 714.9673, 7.690462, 5498.582, 711.2853, 7.718987, 5496.678, 702.0657, 7.806821, 5483.112, 706.7514, 3.105001, 2196.441, 717.0625, 7.67297, 5498.759, 721.8848, 3.045686, 2200.072, 99.97281, 99.92778, 99.68999, 99.83682, 99.98269, 100.0
44119.00996, 59.99049121912412, 59.98412369574631, 59.98358158930187, 30.611485586672295, 30.624728491124554, 30.600330700501505, 0.9999796151393636, 0.9999765169182857, 0.9999774040721117, 8630.273197013197, 8635.959951384455, 8645.471152203487, 205.94470118659046, 60.429310362067554, 58.50686299749077, 8636.852453488866, 8641.960299930393, 8649.185320144057, 283.7276012973995, 283.22521734950755, 283.68028011072596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.427, 717.5305, 7.664096, 5499.736, 707.404, 7.761539, 5490.38, 710.7516, 3.09305, 2198.204, 720.8584, 7.630236, 5500.348, 722.6601, 3.044771, 2200.28, 100.0, 99.99379, 99.81748, 99.8942, 100.0, 100.0
44121.34616, 59.98922787816115, 59.98415844581272, 59.987685837552746, 30.59825915762033, 30.655047783916267, 30.618569830301897, 0.999979460255282, 0.9999761722835702, 0.9999769537870534, 8640.895396078133, 8643.907116285669, 8639.312042218073, 203.86028070121483, 59.40774466091648, 58.431774249482714, 8647.642638685948, 8641.600951825874, 8642.253527517076, 283.6958493392656, 283.24229608548677, 283.6795223952402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.4161, 7.573387, 5498.76, 723.2115, 7.605153, 5499.92, 713.7516, 7.70282, 5497.741, 717.0433, 3.068596, 2200.458, 727.0767, 7.561203, 5497.873, 728.9028, 3.015655, 2198.841, 99.97968, 99.99715, 99.95144, 99.99825, 99.95992, 99.93354
44123.68576, 59.98871419835444, 59.99022478841389, 59.98429539347332, 30.602239510217768, 30.657134402055785, 30.616316517956328, 0.9999772846558295, 0.9999747656807099, 0.999975790027862, 8639.064298809866, 8634.794952666414, 8644.488664923236, 202.3254629565422, 64.02152054132799, 54.61621210192152, 8639.996701347894, 8636.76649667188, 8641.429105677638, 283.59844063907195, 283.1751718592836, 283.6897924800809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3549, 7.625143, 5500.427, 717.511, 7.665017, 5499.913, 707.3069, 7.761908, 5490.094, 710.7905, 3.093234, 2198.082, 720.8584, 7.630236, 5500.462, 722.9186, 3.044588, 2200.469, 100.0, 99.99702, 99.81848, 99.92483, 100.0, 99.99665
44126.06328, 59.987144770923635, 59.985584137119346, 59.990557486110006, 30.601530192895957, 30.65074281484693, 30.619516348840655, 0.9999785073367705, 0.9999779216671382, 0.9999774299807214, 8634.310634603127, 8632.499273669375, 8641.313101706362, 201.35684261366532, 65.94717149079145, 58.240991234260946, 8632.742418619844, 8637.595270143325, 8631.150328273996, 283.6974969931638, 283.26103499382026, 283.6843242681819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.3351, 7.6255, 5500.542, 717.55, 7.664649, 5499.969, 707.3264, 7.762092, 5490.384, 710.8682, 3.092682, 2198.346, 720.8011, 7.62987, 5500.234, 729.2209, 3.014556, 2198.895, 100.0, 99.99484, 99.82574, 99.89265, 100.0, 99.91233
