TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44535.88984, 59.99715144086527, 59.991876240081176, 59.99403466672853, 30.619069456979034, 30.66914155530161, 30.619836656626386, 0.99997506072255, 0.9999776980400463, 0.9999766324059003, 8643.794495029646, 8638.445835695224, 8632.208929267155, 210.57779599283967, 67.23184978054041, 57.60553317567519, 8643.015994093765, 8638.235518501073, 8634.925764678375, 283.5794908201765, 283.0924096455264, 283.4627795233561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.0537, 7.645131, 5500.248, 715.546, 7.689147, 5498.318, 725.6705, 3.033806, 2200.539, 718.519, 7.654334, 5499.551, 713.8961, 7.700729, 5497.403, 702.6198, 3.120399, 2193.181, 100.0, 99.96801, 100.0, 99.99843, 99.95749, 99.68865
44538.235960000005, 59.999652569136735, 59.992950577780455, 59.99442340810569, 30.65601934410373, 30.665303318163925, 30.631134080618853, 0.999981317023108, 0.999978172865625, 0.9999800868569301, 8643.985555131678, 8635.340301284697, 8642.608497489025, 213.58408785252976, 64.29045740366382, 56.406284790365135, 8641.654885127891, 8637.90072670955, 8640.978327781024, 283.51159829932755, 283.17154265575107, 283.51350248566655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.8116, 7.647094, 5500.624, 717.0052, 7.670359, 5499.833, 729.1841, 3.015215, 2198.552, 723.4514, 7.602116, 5499.842, 720.1335, 7.637723, 5500.325, 708.9421, 3.098425, 2196.711, 100.0, 99.99556, 99.9476, 99.99573, 100.0, 99.84912
44540.56992, 59.99811250823789, 60.00186311475773, 59.99876306042703, 30.639596749676272, 30.67487159273091, 30.6348932182712, 0.9999784185372971, 0.9999735395714442, 0.9999808959184265, 8635.406487969958, 8643.270740607131, 8639.49784226294, 212.05653605568574, 64.39066866301073, 57.62448671837956, 8636.94399135031, 8643.04551557551, 8636.277789573465, 283.5416340506762, 283.07542157133764, 283.4919304784134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.631925, 5500.619, 717.4138, 7.666122, 5500.009, 729.1647, 3.015399, 2198.6, 723.4708, 7.601933, 5499.843, 713.9152, 7.700729, 5497.574, 708.8625, 3.099341, 2197.211, 100.0, 99.99458, 99.94533, 99.99465, 99.95343, 99.85934
44542.87932, 60.001796920185434, 59.997909134940116, 59.99562122000346, 30.626169630019707, 30.653680409348304, 30.61559335598542, 0.9999771792914137, 0.9999735640635791, 0.9999777707961416, 8636.061149990175, 8634.232470130659, 8637.886374605363, 212.31139251664172, 61.5958097052212, 58.217084024337055, 8641.2417170391, 8640.008362120127, 8644.907979161768, 283.49578809889226, 283.0765141786976, 283.579268459348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.013, 7.561965, 5498.123, 723.6395, 7.600364, 5500.033, 735.6094, 2.984107, 2194.824, 729.7236, 7.530226, 5495.076, 707.9066, 7.758074, 5490.972, 715.3239, 3.075352, 2199.637, 99.96351, 99.9992, 99.75844, 99.91005, 99.79873, 99.9674
44545.18852, 59.9972432030063, 59.999313437021925, 59.99537396184571, 30.638496315256713, 30.681785578782648, 30.645169187656176, 0.9999791309895969, 0.9999754306480908, 0.99997876346927, 8635.573209152522, 8640.124875564228, 8645.619402807568, 207.29781523287247, 62.14673216368101, 57.68662508597163, 8636.852066709074, 8643.897506139097, 8646.795270314777, 283.50559997073685, 283.06806257075635, 283.52671256187665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632103, 5500.671, 717.3943, 7.666675, 5499.899, 729.2035, 3.015031, 2198.897, 723.4319, 7.6023, 5499.784, 713.8007, 7.701643, 5497.463, 708.9421, 3.098425, 2197.351, 100.0, 100.0, 99.94848, 99.99679, 99.95544, 99.87818
44547.49852, 59.99713996324588, 60.00083528628638, 60.00197191417713, 30.650268746966702, 30.667192486452446, 30.651745824036645, 0.9999776475072144, 0.9999775625549495, 0.999979113384764, 8641.385716531311, 8640.907246921308, 8648.253988241891, 207.962834963251, 59.2231740186935, 56.334456626685096, 8640.760995923061, 8633.611429666935, 8646.419562711533, 283.51708629123294, 283.1236281203828, 283.58069549022736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.631925, 5500.619, 717.3554, 7.667412, 5499.78, 729.3199, 3.014479, 2198.767, 723.4125, 7.602484, 5499.895, 714.1441, 7.698173, 5498.532, 717.0735, 3.067661, 2200.538, 100.0, 99.99963, 99.94256, 99.99882, 99.96685, 100.0
44549.814080000004, 59.9967582839714, 59.99785480842729, 60.000645934961874, 30.641095240504075, 30.6675422370589, 30.642174865395596, 0.9999796757016535, 0.9999748630604915, 0.9999771434385085, 8643.417922842775, 8644.376579989479, 8647.462423122643, 208.18002964543308, 60.1961779513108, 54.31781752685174, 8640.8779548797, 8641.944368589846, 8646.438947283275, 283.4848483239952, 283.15547405221224, 283.57815236476074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.4153, 7.695994, 5498.318, 711.0129, 7.728933, 5496.315, 723.807, 3.03712, 2200.021, 719.3929, 7.645692, 5500.48, 716.6619, 7.67644, 5498.702, 716.3776, 3.072788, 2199.397, 99.96601, 99.91302, 100.0, 100.0, 99.98327, 100.0
44552.12608, 59.998771209057665, 59.99855886012479, 59.99810340371604, 30.648558671095753, 30.673354894855134, 30.656665507542584, 0.9999776782911172, 0.9999761648182047, 0.9999790185945643, 8643.526488415888, 8643.57285082508, 8645.28389875651, 210.77649969191057, 61.226076692645165, 56.80320213787809, 8643.790935011306, 8650.57768322362, 8646.815789582472, 283.4807412705675, 283.1097399407506, 283.51457100212684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.632103, 5500.613, 717.3749, 7.666859, 5499.836, 729.2423, 3.015031, 2198.428, 723.4319, 7.6023, 5499.843, 720.0573, 7.637906, 5500.158, 721.5269, 3.049532, 2200.294, 100.0, 99.99562, 99.92713, 99.99573, 100.0, 100.0
44554.43564, 60.00113877410159, 59.99591423401573, 59.9968462364253, 30.628018724299764, 30.66503965436666, 30.626139641499073, 0.999979640648774, 0.9999729055514817, 0.9999826833155082, 8638.375779743625, 8639.288230384996, 8647.56629588657, 210.0555242051063, 66.52643205069353, 55.24358369001084, 8639.379645668872, 8643.904694318759, 8644.833846558058, 283.5297972142535, 283.1733246039834, 283.65852037500207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 724.0558, 7.591234, 5499.466, 722.2582, 7.615652, 5500.168, 735.4929, 2.984107, 2194.706, 729.7236, 7.530226, 5495.299, 726.4091, 7.569056, 5498.356, 728.0082, 3.021332, 2198.898, 99.99533, 100.0, 99.75794, 99.9112, 99.96773, 99.94849
44556.79776, 59.99422774021351, 59.99368744094399, 59.99507129018987, 30.637283846735837, 30.64337636693397, 30.633274031112297, 0.9999790055555484, 0.9999775049103151, 0.9999794076066338, 8645.207868531457, 8644.15427373796, 8648.27298349782, 210.18007242824186, 58.4224222717944, 54.522839047549496, 8647.65029363071, 8642.143287102792, 8643.601056181464, 283.52397677034526, 283.1333938769078, 283.6020471289156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7634, 7.631389, 5500.671, 717.4138, 7.666122, 5499.835, 729.2423, 3.015031, 2198.556, 723.4125, 7.6023, 5499.895, 720.0954, 7.637906, 5500.167, 721.9046, 3.050265, 2200.582, 100.0, 99.99875, 99.94288, 99.99776, 100.0, 100.0
44559.137200000005, 59.99877707084879, 59.99393993910048, 59.994915222659806, 30.633382698537048, 30.65992617803288, 30.631925429945785, 0.9999775957443188, 0.9999784051027081, 0.9999779041137439, 8647.524666854124, 8635.8018323869, 8646.900331186396, 204.26793739999596, 56.61151479475029, 57.49227179329182, 8646.801221550828, 8645.33969527903, 8645.399834136018, 283.51918020408135, 282.99108392466417, 283.58571972787786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632281, 5500.619, 717.4138, 7.665938, 5499.726, 729.2035, 3.015031, 2198.72, 723.4125, 7.6023, 5499.843, 726.371, 7.569421, 5498.296, 727.9883, 3.021148, 2199.031, 100.0, 99.99971, 99.94044, 99.99678, 99.96762, 99.95453
44561.5688, 59.996087946682856, 60.002214727027685, 59.94394570565343, 30.50364081156983, 30.54194236403685, 30.508105837086987, 0.9999760393280142, 0.9999798824263063, 0.9999803427887768, 8647.978376084686, 8647.34120243878, 8643.908231934556, 213.053414944211, 56.00557603465131, 55.28989062606797, 8650.509888642826, 8640.678850324613, 8646.106736585825, 284.9438191805318, 284.57879995493175, 284.903566207873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.4153, 7.696352, 5498.375, 711.3047, 7.728565, 5495.281, 722.6617, 3.04301, 2200.38, 717.1792, 7.668307, 5499.643, 732.6084, 7.49491, 5490.828, 733.8731, 2.992399, 2196.764, 99.96906, 99.91161, 100.0, 99.99211, 99.83674, 99.82353
44563.884320000005, 59.99696491692631, 59.99430793624645, 59.991838343964304, 30.48968603794345, 30.527991282501848, 30.497228957759756, 0.9999813199518784, 0.9999783348530018, 0.9999796632299495, 8645.15499997498, 8646.886765007635, 8642.31226238126, 206.91125422799837, 56.29441670066535, 51.6306850554497, 8639.472442915923, 8644.876866384058, 8643.464543496695, 284.90320022421844, 284.5506432348531, 284.9004459172753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7437, 7.631746, 5500.781, 717.3165, 7.667043, 5499.777, 729.1647, 3.014847, 2198.797, 723.3931, 7.602852, 5500.006, 726.3901, 7.569056, 5498.247, 731.2886, 3.002836, 2196.834, 100.0, 100.0, 99.94392, 99.99775, 99.96672, 99.8547
44566.25476, 59.994352762495126, 59.9930862044639, 59.99675158924489, 30.470297818116542, 30.529284827377815, 30.48101482026867, 0.9999795708052808, 0.9999793181781259, 0.9999820191267315, 8636.03958209113, 8641.363438244645, 8642.59150451702, 207.12834693879552, 56.20519827809676, 50.34186094903498, 8642.633004512527, 8637.876991883435, 8636.262152361838, 284.9445006390591, 284.55341590878123, 284.91588877233005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632103, 5500.69, 717.55, 7.658386, 5500.236, 720.8758, 3.052582, 2200.699, 726.2476, 7.565711, 5497.313, 721.9266, 7.622565, 5500.153, 740.5731, 2.957057, 2189.869, 100.0, 100.0, 100.0, 99.95745, 100.0, 99.53809
44568.561440000005, 59.9885157480147, 59.99373121791904, 59.99053683042868, 30.49553821077749, 30.542208612713498, 30.50050893734167, 0.9999837400596205, 0.9999762261686556, 0.9999833142433501, 8640.594602917177, 8644.171355822215, 8636.255631139387, 209.04869393904164, 56.32960295124394, 50.34425893980233, 8643.709863908205, 8647.459817821813, 8643.311236869915, 284.87844173667247, 284.5016942267094, 284.902581831781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 724.2726, 7.599979, 5500.198, 719.7874, 7.646045, 5500.139, 722.1182, 3.045955, 2200.65, 723.5679, 7.602484, 5499.842, 726.4091, 7.569239, 5498.188, 734.1514, 2.990567, 2195.699, 99.99562, 100.0, 100.0, 99.99573, 99.96762, 99.80599
44570.928400000004, 59.99418201139881, 59.99167914113372, 59.99111256463591, 30.50496452949033, 30.531326158656984, 30.493675057838455, 0.9999849331525295, 0.9999807593051002, 0.999981018318845, 8644.14771860729, 8648.804994399754, 8645.077725399544, 205.45360007587988, 55.51539946262528, 47.96298109659392, 8647.60634790221, 8647.17040232618, 8640.024528271888, 284.9141702407792, 284.5006168975578, 284.87894925723134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.631746, 5500.561, 717.3359, 7.665754, 5500.007, 722.9529, 3.043746, 2200.458, 723.4319, 7.602484, 5499.901, 720.1335, 7.637906, 5500.217, 734.1912, 2.990751, 2195.766, 100.0, 99.99057, 100.0, 99.99678, 100.0, 99.80528
44573.330440000005, 59.98897101077788, 59.99073788004269, 59.99161050224552, 30.49825453160779, 30.49628263092281, 30.50324486401267, 0.999982930934943, 0.9999795484246533, 0.999982474803819, 8642.31446753327, 8642.039079696251, 8637.719320551647, 205.80958704420073, 52.646753654925305, 48.65742568509472, 8642.541405960681, 8645.672436004226, 8640.393066284785, 284.8011884923043, 284.3399395635492, 284.8636508336382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.0999, 7.68832, 5497.18, 711.1102, 7.727644, 5494.701, 729.2811, 3.015583, 2198.564, 717.1986, 7.668123, 5499.642, 713.6481, 7.70146, 5498.074, 727.9684, 3.020599, 2199.174, 99.9901, 99.90225, 99.94815, 99.99208, 99.96357, 99.96729
44575.61488, 59.988709768214406, 59.98970065343295, 59.99039664641395, 30.517969863208386, 30.54603922351802, 30.4954821179694, 0.9999852379788972, 0.9999804562411893, 0.9999856854716641, 8644.660225229192, 8644.36448149079, 8647.154916784426, 214.06985768190953, 55.34504945991375, 45.90398418448683, 8651.779873431788, 8648.125611864254, 8643.242568054304, 284.83718738958106, 284.49969438157655, 284.83559373822135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.631925, 5500.509, 717.3749, 7.665938, 5499.549, 722.8752, 3.04393, 2200.22, 723.4319, 7.602668, 5500.012, 720.1144, 7.637906, 5500.382, 734.1514, 2.990567, 2195.516, 100.0, 99.99473, 100.0, 99.99668, 100.0, 99.80761
44577.89404000001, 59.9908455408469, 59.991131482898886, 59.98898638639047, 30.4945472812823, 30.528434389807355, 30.50445656384441, 0.9999859062324827, 0.9999792948848737, 0.9999822133134589, 8641.85343375498, 8640.264805115849, 8641.72164544553, 204.23640635364882, 55.16449336507867, 47.37260385060557, 8640.214665782649, 8646.044353348458, 8641.551618138838, 284.7991745263095, 284.52315503440565, 284.87910768460756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632103, 5500.566, 717.4138, 7.666306, 5499.673, 729.1259, 3.015215, 2198.424, 723.4125, 7.602484, 5499.842, 720.1335, 7.638089, 5500.467, 726.9545, 3.025177, 2200.038, 100.0, 99.99266, 99.95515, 99.99572, 100.0, 100.0
44580.26412000001, 59.984190426920634, 59.987786969235, 59.98901797539398, 30.513826375830323, 30.53648562475932, 30.49452927208043, 0.999986664631935, 0.9999788379135848, 0.9999843455828394, 8644.701410358013, 8646.031638695698, 8646.137175473163, 209.07709769349458, 53.27406533002204, 42.44519028840227, 8646.853839421867, 8644.52434700884, 8647.741005031794, 284.8968092674449, 284.4971421237332, 284.8749681567333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.0524, 7.5625, 5498.18, 723.659, 7.599996, 5499.972, 735.2212, 2.988156, 2196.036, 728.5585, 7.55137, 5497.248, 723.6433, 7.606677, 5500.035, 726.0598, 3.029755, 2199.782, 99.96551, 99.99613, 99.78536, 99.94855, 99.99615, 99.97414
44582.628520000006, 59.98586273173443, 59.98627012736082, 59.987336800248926, 30.51003103212215, 30.540061329794554, 30.491715080829735, 0.9999882362470837, 0.9999772925110197, 0.9999862097389821, 8643.594555137839, 8645.29322275274, 8646.075824780302, 209.30945615538258, 53.70507071060183, 48.16842481058529, 8648.54519701711, 8643.684566501259, 8644.625577351784, 284.80372270591516, 284.43262608777474, 284.8547485036122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7437, 7.631925, 5500.671, 717.3749, 7.666491, 5499.67, 729.2229, 3.014479, 2198.778, 723.4125, 7.602484, 5499.841, 720.1526, 7.637723, 5500.155, 727.8491, 3.020782, 2199.196, 100.0, 99.99259, 99.94304, 99.99773, 100.0, 99.96404
44584.93840000001, 59.986442063551266, 59.98664993322482, 59.985672624081836, 30.515050854826498, 30.519206084507957, 30.49796504761843, 0.9999823084959376, 0.9999793705121662, 0.9999837766989239, 8640.235702247197, 8642.358208342346, 8645.394128593955, 199.45986537717863, 56.28870267164507, 46.32397180736007, 8641.008471436331, 8637.996599908434, 8640.793482303563, 284.82503163014337, 284.3796354817292, 284.83287448596843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 717.3725, 7.671187, 5499.036, 712.0246, 7.718618, 5495.245, 723.1858, 3.042274, 2200.243, 717.1209, 7.668859, 5499.583, 713.9724, 7.702556, 5498.179, 733.9725, 2.990934, 2195.794, 99.99493, 99.92419, 100.0, 99.99718, 99.96549, 99.79294
44587.28476, 59.98088393030999, 59.98485959246508, 59.981888206563994, 30.522350129832745, 30.54732775291669, 30.494978560741785, 0.9999835974441541, 0.9999809470282494, 0.9999870672542179, 8646.112680710057, 8643.426130577835, 8640.976567071088, 206.64092458809228, 53.007632667130565, 47.95670538722152, 8649.514976664994, 8648.893015796491, 8647.540661693683, 284.6975668876555, 284.33871793586303, 284.8087011087695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632281, 5500.723, 717.3943, 7.666675, 5499.611, 729.1841, 3.014663, 2198.202, 723.3931, 7.602668, 5499.953, 720.0954, 7.637906, 5500.436, 727.9485, 3.021515, 2198.642, 100.0, 99.99875, 99.93223, 99.99774, 100.0, 99.93685
44589.64892000001, 59.983643269094365, 59.9811080066067, 59.98192952939127, 30.518396417251893, 30.538107784627318, 30.50701162774349, 0.9999864199893795, 0.9999822488404996, 0.9999874817836462, 8646.356863389341, 8643.441550111418, 8643.976275679579, 210.44808286998727, 53.30415919072993, 44.56235269759054, 8644.94526886667, 8646.812292866916, 8641.70693443546, 284.75262321020784, 284.3868414792373, 284.8501571964194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632281, 5500.613, 717.3165, 7.665754, 5499.9, 729.2423, 3.014111, 2198.156, 723.3931, 7.602484, 5500.006, 720.0954, 7.637906, 5500.214, 727.8093, 3.021332, 2198.347, 100.0, 99.99678, 99.92153, 99.99572, 100.0, 99.92348
44592.02536000001, 59.977586786811806, 59.983056321440614, 59.98333551524218, 30.510575644368807, 30.53204446430525, 30.508015493970444, 0.9999868449887566, 0.9999766260406475, 0.9999853817062955, 8648.277822899892, 8647.439209306383, 8646.711141491085, 210.58510912799113, 58.191944557782335, 47.063357151816945, 8648.86189273752, 8645.991354419475, 8644.416921477085, 284.7779587574631, 284.52080299265737, 284.83983483399055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.0327, 7.562144, 5498.123, 723.6201, 7.600364, 5499.81, 735.5511, 2.982634, 2194.891, 729.7236, 7.530593, 5495.298, 726.4091, 7.569056, 5498.296, 721.3877, 3.046968, 2200.062, 99.96351, 100.0, 99.72981, 99.91312, 99.97153, 100.0
44594.4178, 59.980735454468345, 59.97878936895982, 59.977993510980795, 30.53821250891981, 30.555501022374493, 30.50218361714155, 0.9999871172416256, 0.9999771793247592, 0.9999899745687854, 8640.711892036206, 8652.04890465797, 8645.561349474698, 205.59186272554825, 55.03500789035206, 45.04219793426387, 8638.925628373536, 8644.478646908241, 8646.417590434772, 284.7660553100851, 284.42281974070175, 284.8175044269895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.631925, 5500.613, 717.3359, 7.665938, 5499.775, 729.1841, 3.014663, 2198.466, 723.4125, 7.602668, 5499.842, 720.0954, 7.637723, 5500.318, 727.8093, 3.021515, 2199.057, 100.0, 99.99787, 99.92886, 99.99678, 100.0, 99.95436
44596.821520000005, 59.97482997640319, 59.976231492742414, 59.97520079351696, 30.499815773212116, 30.53910453190403, 30.48689824058241, 0.9999877281573541, 0.9999806233945246, 0.9999848461535386, 8638.376988106738, 8640.376489237358, 8632.58487405926, 204.6365413744311, 51.586384657186954, 47.56771627459216, 8647.620337453789, 8637.98632877134, 8643.14887323376, 284.8786484709402, 284.4886332589353, 284.67568224969807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.634066, 5500.527, 716.2075, 7.683989, 5499.174, 726.35, 3.031413, 2200.141, 719.5871, 7.648266, 5500.104, 714.4874, 7.697807, 5498.191, 734.0521, 2.990751, 2195.865, 100.0, 99.98358, 99.98825, 99.99585, 99.9571, 99.80028
44599.1676, 59.97042294708421, 59.97308778838398, 59.97362370977067, 30.516851998197307, 30.557349682313912, 30.51787878758142, 0.9999846105714646, 0.9999801396847736, 0.9999848664600874, 8642.548957950623, 8643.629572590646, 8645.941079266626, 209.4503907869689, 53.68267509605255, 43.67611908842173, 8641.872749439313, 8640.462539789558, 8641.136722751247, 284.8628004005305, 284.2773504259167, 284.72691723888715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 717.8654, 7.662086, 5500.622, 716.013, 7.676621, 5499.862, 729.2423, 3.014847, 2198.836, 723.4125, 7.602484, 5499.842, 720.1335, 7.637906, 5500.377, 727.9485, 3.021148, 2199.332, 100.0, 99.98672, 99.94222, 99.99572, 100.0, 99.96241
44601.586, 59.97860733449938, 59.972822718066396, 59.972284252645174, 30.50708747422305, 30.55124126507948, 30.519327938115968, 0.9999858410006074, 0.999981045851023, 0.9999860969754105, 8645.382488211646, 8646.895273181251, 8649.771541399248, 207.41372136232167, 53.07656765283127, 42.38013918226352, 8644.999226038713, 8638.384946355873, 8647.598925947652, 284.9255373703442, 284.3354435332219, 284.7894612701088, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.631925, 5500.619, 717.4138, 7.665938, 5499.831, 729.0482, 3.014479, 2198.466, 723.4125, 7.6023, 5499.954, 720.1335, 7.637906, 5500.27, 727.869, 3.021148, 2198.88, 100.0, 99.99656, 99.92886, 99.99467, 100.0, 99.97438
44603.87816, 59.98036201456773, 59.977893560830246, 59.97835603426467, 30.484325579980066, 30.53467880984503, 30.49598423764822, 0.9999865971751145, 0.9999767088655022, 0.999985239367551, 8642.540720508618, 8645.412947308443, 8644.67375165932, 210.03551349984178, 58.88855042004798, 48.785636764933315, 8652.466805461936, 8649.22662947006, 8640.390139189412, 284.8145518024966, 284.49893643493834, 284.90633790748194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.0327, 7.562322, 5498.238, 723.6201, 7.600548, 5499.864, 735.6483, 2.984107, 2194.663, 729.743, 7.530593, 5495.469, 726.4091, 7.569239, 5498.188, 721.5269, 3.049166, 2199.964, 99.96656, 99.99613, 99.756, 99.91312, 99.96566, 100.0
44606.2114, 59.98021155086542, 59.98120465106689, 59.97948491266475, 30.495031583359665, 30.533117579324017, 30.48996545463984, 0.9999874037968159, 0.9999800951797182, 0.9999863734354352, 8647.501726763347, 8643.905177872362, 8645.863874236204, 209.53798356617654, 56.841396013427584, 43.68005005009172, 8647.158032297193, 8649.34992542815, 8649.046911306055, 284.847821715565, 284.46812947970466, 284.9226558539671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7437, 7.632281, 5500.619, 717.3943, 7.666491, 5499.605, 729.1259, 3.015583, 2198.347, 723.4125, 7.602852, 5499.953, 720.1526, 7.638454, 5500.439, 727.9883, 3.020233, 2198.63, 100.0, 99.99458, 99.93061, 99.99774, 100.0, 99.95691
44608.52388, 59.978797764520486, 59.977011043365934, 59.98022522268277, 30.46584128654133, 30.508252271347246, 30.499995562385017, 0.9999861346235921, 0.9999808674537506, 0.999987366491291, 8644.804121188576, 8637.38043121203, 8645.990228512675, 208.56204287123455, 53.1222736235718, 48.525920022813125, 8646.74881657914, 8638.659124336496, 8642.93102869049, 284.8604760712873, 284.52796273005816, 284.9003309342353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7437, 7.63246, 5500.613, 717.2776, 7.667227, 5500.061, 729.3394, 3.015215, 2198.264, 723.4319, 7.6023, 5499.778, 719.8856, 7.644663, 5499.921, 729.8372, 3.011626, 2197.714, 100.0, 99.99369, 99.94027, 99.99669, 100.0, 99.91243
44610.8608, 59.97998112499544, 59.98200544381681, 59.979549169725516, 30.512554913736675, 30.544815335507792, 30.511975848084546, 0.9999841022159998, 0.9999820751450443, 0.9999858310223053, 8642.656064031755, 8642.814705203004, 8644.813802465402, 207.99925219209035, 53.60010416419186, 46.21929195924622, 8653.24402192997, 8646.047345332505, 8634.727106344557, 284.8424955121747, 284.47817332204795, 284.84489406370585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.5927, 7.699385, 5497.058, 711.1491, 7.724329, 5495.411, 723.5934, 3.036752, 2200.125, 719.2764, 7.639625, 5500.3, 717.5203, 7.657812, 5499.889, 728.5251, 3.017852, 2198.87, 99.9451, 99.92163, 100.0, 100.0, 99.9998, 99.95717
44613.231920000006, 59.984450703515414, 59.97682845257614, 59.9807929356232, 30.52457192809698, 30.533602045586754, 30.514123136944665, 0.9999868686659713, 0.9999771055859793, 0.99998611967462, 8641.550708872202, 8647.521024498885, 8651.193592712738, 206.62152002088305, 55.75095796739612, 42.571753077371795, 8646.483658807956, 8645.242370175114, 8651.842257979411, 284.9190173286909, 284.40236297422507, 284.74736766921393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632103, 5500.509, 717.4138, 7.666306, 5500.001, 729.1259, 3.015767, 2198.623, 723.4125, 7.602668, 5499.953, 720.1144, 7.637723, 5500.331, 727.7696, 3.021148, 2199.106, 100.0, 99.99162, 99.93078, 99.99571, 100.0, 99.95687
44615.54120000001, 59.98297972305418, 59.985369386944704, 59.98598283411504, 30.508413746046283, 30.523258895097623, 30.523282313580907, 0.9999849437203558, 0.9999798635239463, 0.9999872533495907, 8634.515921230308, 8644.872093994456, 8641.069492820418, 208.1007932535922, 55.14939356186642, 42.95528726786688, 8643.862101292965, 8640.08950282909, 8638.355890754186, 284.8296036045469, 284.48589620845047, 284.7712440972423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3767, 7.58124, 5498.592, 723.1531, 7.601838, 5499.799, 735.4541, 2.984475, 2194.783, 729.7042, 7.530777, 5495.188, 726.3901, 7.569056, 5498.403, 721.2485, 3.050448, 2200.184, 99.9786, 99.99796, 99.758, 99.91111, 99.96869, 100.0
44617.997, 59.98641642692195, 59.98245474191223, 59.982320552009334, 30.515662691353814, 30.534603419868173, 30.497636849086728, 0.9999882892937703, 0.9999805450933394, 0.9999877600931601, 8647.148521113988, 8640.105117348423, 8648.53299198263, 204.26665558154048, 52.518243885107495, 44.70219387892166, 8648.83605850678, 8643.898389474816, 8644.827967734862, 284.8820120369867, 284.5458481891445, 284.8005112114347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.632103, 5500.676, 717.4138, 7.665938, 5499.782, 729.0482, 3.014111, 2198.416, 723.4125, 7.602668, 5499.783, 720.0573, 7.637723, 5500.214, 728.0082, 3.02243, 2198.843, 100.0, 99.99463, 99.93662, 99.99774, 100.0, 99.94598
44620.36712, 59.98321103889547, 59.983472725042574, 59.98331260176662, 30.51384742089076, 30.55477674291263, 30.535780474882646, 0.9999893291073166, 0.9999850363210657, 0.9999864543710493, 8642.41982332118, 8649.03154613979, 8648.271380239254, 207.52167424959816, 50.270175429005576, 41.92000477228521, 8642.396292392159, 8648.42790968178, 8642.413064739321, 284.72604007073784, 284.3762671809207, 284.7543998358245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.631746, 5500.394, 717.3749, 7.666122, 5499.838, 729.1841, 3.015031, 2198.731, 723.4319, 7.602484, 5499.899, 720.0763, 7.638089, 5500.212, 727.9088, 3.020233, 2198.462, 100.0, 99.99565, 99.92473, 99.99879, 100.0, 99.96253
44622.720120000005, 59.983177441562866, 59.982011846600166, 59.980805182798946, 30.501997084487314, 30.56572509347915, 30.527425030034493, 0.9999855664166016, 0.9999810482678146, 0.9999849797092579, 8645.59751859185, 8644.735479614395, 8649.215970509971, 207.03332621030358, 51.687776036328614, 46.048950552298265, 8647.886710600773, 8643.95118745124, 8651.609175200665, 284.8036873956454, 284.36884042964846, 284.7639355016754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.9279, 7.690283, 5497.917, 710.9935, 7.730223, 5495.047, 722.9141, 3.043746, 2200.343, 717.1792, 7.668675, 5500.043, 713.6863, 7.69452, 5498.692, 732.3423, 3.002287, 2197.257, 99.97187, 99.90854, 99.98844, 99.98492, 99.97481, 99.84575
44625.04712, 59.97619735284526, 59.97899454970174, 59.98263536285913, 30.514323754700925, 30.538724209426103, 30.528863762851028, 0.9999866062911396, 0.9999808048204466, 0.9999856994189139, 8648.296712828187, 8642.357715990547, 8641.402799795193, 206.9831103739225, 53.680186201987, 44.607529790625904, 8651.780837406186, 8647.829244299472, 8640.627123344077, 284.7294970793056, 284.40267155756607, 284.84211644276036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.631925, 5500.503, 717.3554, 7.666859, 5499.782, 729.4559, 3.014295, 2198.443, 723.4514, 7.6023, 5499.894, 720.1144, 7.638637, 5500.204, 727.7298, 3.020599, 2198.643, 100.0, 99.99463, 99.91437, 99.99666, 100.0, 99.95366
44627.36832, 59.975099481290286, 59.97545147152629, 59.97475969583762, 30.484883841858263, 30.543092900848492, 30.498698422730616, 0.9999880781913163, 0.999980376786338, 0.9999861434829158, 8640.218246103697, 8640.924079203292, 8639.47853782337, 211.60429632267824, 57.10890769348168, 42.124312609637855, 8638.522129509738, 8643.191025372385, 8646.084745448637, 284.8020714061663, 284.3859802138416, 284.7693653002337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.2563, 7.626214, 5500.48, 719.0286, 7.645676, 5500.768, 732.4841, 2.995519, 2196.037, 728.1701, 7.548796, 5496.517, 725.7606, 7.570882, 5498.401, 721.4473, 3.049166, 2200.846, 100.0, 100.0, 99.82124, 99.93527, 99.96833, 100.0
44629.67272, 59.97601267596302, 59.97647335845391, 59.977222024286235, 30.526636331455958, 30.570502943269023, 30.503733314613083, 0.9999863789232575, 0.9999821360468006, 0.9999879414340953, 8649.201509629478, 8650.244437511323, 8643.893346468045, 209.25461610412276, 54.79519797231501, 49.00837604532262, 8647.419426197426, 8654.89978675877, 8644.03817443303, 284.79395184068676, 284.5280881702894, 284.8449516166415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 723.3855, 7.609616, 5500.376, 718.8924, 7.65507, 5499.901, 729.2617, 3.015399, 2198.835, 723.4319, 7.602484, 5500.063, 720.0763, 7.637723, 5500.275, 727.7696, 3.02243, 2199.196, 100.0, 99.99436, 99.94565, 99.9988, 100.0, 99.96073
44631.98160000001, 59.974611720936, 59.97395060200007, 59.97380208406759, 30.52582450351858, 30.5603495438059, 30.509482981510175, 0.999985080858742, 0.9999792111451924, 0.9999880867364778, 8645.034978854253, 8645.004316408213, 8636.020103125446, 207.0394332484402, 51.03196903758635, 48.19127730737682, 8647.291290236977, 8653.450575150307, 8646.831552082378, 284.7631155146789, 284.4644953491161, 284.7953631912986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.6846, 7.631925, 5500.509, 717.3554, 7.665938, 5499.78, 729.2423, 3.015399, 2198.77, 723.4319, 7.602484, 5499.9, 720.0954, 7.638454, 5500.487, 727.8889, 3.020599, 2199.425, 100.0, 99.99162, 99.94267, 99.99775, 100.0, 99.97246
44634.345720000005, 59.97521254363653, 59.97501090084833, 59.97423096370855, 30.514206605752932, 30.53314599745755, 30.50531150931118, 0.999987370394587, 0.9999780048964426, 0.9999864508470673, 8641.910018394427, 8640.573684652167, 8646.752859808354, 204.11848842224072, 56.382528133945925, 46.592492092410566, 8638.222746937952, 8640.21878879991, 8650.438102374816, 284.7289092079324, 284.47121272403444, 284.76340572293014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.849, 7.693853, 5498.687, 710.9351, 7.72967, 5494.699, 723.2635, 3.042089, 2200.318, 717.1792, 7.668307, 5499.47, 714.0296, 7.698538, 5498.185, 734.0322, 2.990567, 2195.858, 99.97471, 99.90827, 100.0, 99.99408, 99.9656, 99.80761
44636.68712, 59.97704466815786, 59.97599007600614, 59.975724133080476, 30.51751801996034, 30.567055234021822, 30.527441797080712, 0.9999859390691437, 0.9999815771177333, 0.9999854075864161, 8640.897199416137, 8647.198537815922, 8637.007261262754, 209.56557980613115, 50.5148801107689, 42.4803338163656, 8649.622021055608, 8651.516706744069, 8639.955440378255, 284.81552693991705, 284.4854635135168, 284.7622261503857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.632103, 5500.728, 717.3165, 7.666675, 5499.896, 729.1841, 3.015583, 2198.679, 723.4514, 7.602484, 5500.123, 720.0763, 7.638271, 5500.327, 727.8292, 3.020599, 2198.708, 100.0, 99.99475, 99.945, 99.99678, 100.0, 99.95887
44639.032600000006, 59.982139306271804, 59.98146252097477, 59.98304410779898, 30.51860669653358, 30.51579386873882, 30.466678409577195, 0.9999876987842209, 0.9999797522138189, 0.9999840633310346, 8634.133663627006, 8641.447673005954, 8639.768863710058, 210.16269123295842, 52.462348001608916, 45.14072074573187, 8643.359634426819, 8642.660682088894, 8644.987521034325, 284.8298905809828, 284.4489709078807, 284.6393927954619, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.6846, 7.631746, 5500.451, 717.3359, 7.666491, 5499.616, 729.1064, 3.014111, 2198.606, 723.4125, 7.602668, 5500.125, 720.3052, 7.632245, 5500.493, 726.1194, 3.03122, 2199.383, 100.0, 99.99571, 99.93522, 99.99465, 100.0, 99.97056
44641.341680000005, 59.983858946657605, 59.981271650596504, 59.98599324760275, 30.52935990102589, 30.560201837865666, 30.50336019384088, 0.9999863703452124, 0.9999803592031281, 0.9999873701653963, 8639.832999498627, 8647.73052419939, 8642.663631603786, 211.35375227802206, 54.7367572277802, 45.90073500244989, 8649.12776644934, 8649.743435112676, 8643.784048544414, 284.7890611839593, 284.45281363839257, 284.78883981778415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.0524, 7.562144, 5498.175, 723.659, 7.601101, 5500.202, 734.4059, 2.988893, 2195.91, 727.7429, 7.560747, 5498.033, 722.7468, 7.616356, 5500.107, 726.3779, 3.024994, 2198.658, 99.96541, 99.99805, 99.81372, 99.96283, 100.0, 99.93759
44643.70612, 59.98854786509201, 59.98935608484978, 59.98950031272379, 30.513868773591266, 30.552039373294452, 30.515175156859435, 0.9999864269335685, 0.9999820943214284, 0.9999875299280144, 8643.127333567963, 8650.787816641257, 8644.384252808488, 204.79123977760946, 51.364090830785244, 46.31169600999601, 8648.493498219068, 8648.853306635885, 8644.488422831844, 284.7997662207094, 284.38161016474, 284.80446271373444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.6649, 7.631746, 5500.508, 717.3749, 7.666306, 5499.734, 729.3976, 3.013927, 2198.593, 723.4319, 7.6023, 5500.117, 720.1335, 7.637723, 5500.162, 727.4714, 3.022247, 2199.204, 100.0, 99.99983, 99.93462, 100.0, 100.0, 99.96241
44646.073000000004, 59.99331396090675, 59.99289259045487, 59.99156791783352, 30.491352999363922, 30.522364761330387, 30.4868073653972, 0.9999836203803529, 0.9999829906263645, 0.999985772194777, 8637.168821965695, 8641.906259740215, 8635.410052364397, 200.45262521644736, 55.45295918012516, 46.007380973318504, 8646.132374699728, 8644.038055986708, 8638.809293449358, 284.853169564305, 284.41486297230716, 284.7226892323786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 716.4854, 7.681003, 5498.654, 711.2464, 7.725986, 5494.868, 722.8364, 3.043194, 2199.699, 717.1209, 7.668307, 5499.64, 714.2394, 7.697625, 5497.547, 734.1514, 2.991483, 2195.394, 99.97412, 99.9172, 99.98492, 99.98792, 99.9543, 99.78924
44648.423240000004, 59.98896499399436, 59.993826376926336, 59.991326992575615, 30.502590965904954, 30.543489231954158, 30.524802587255078, 0.9999841893411633, 0.9999816523930056, 0.9999857857366476, 8638.65327852273, 8638.954149039033, 8643.08485070554, 203.64718541986826, 54.32319206938473, 47.53264843715988, 8643.704759160802, 8650.381596875448, 8638.913465644124, 284.7885518958304, 284.3064753207923, 284.72565331001834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.7043, 7.631925, 5500.457, 717.4332, 7.666122, 5499.947, 729.1064, 3.015031, 2198.033, 723.4514, 7.602668, 5499.953, 720.0763, 7.638089, 5499.839, 727.8491, 3.021332, 2198.965, 100.0, 99.99763, 99.94233, 99.99572, 99.99567, 99.9542
44650.73612, 59.995478122376866, 59.99494610450629, 59.99800244585728, 30.49587454557642, 30.548420854756817, 30.499439724384256, 0.9999866884176462, 0.999982610670465, 0.9999861998592052, 8638.15660562256, 8643.851084745718, 8650.71293656891, 202.2277682458174, 52.8323822665775, 42.668972600127745, 8644.110420622885, 8643.63492430646, 8645.615629896523, 284.81060254969844, 284.4324414099509, 284.69698251787304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.724, 7.632103, 5500.561, 717.4138, 7.666491, 5499.779, 729.0482, 3.014111, 2198.317, 723.3931, 7.602484, 5499.789, 720.1144, 7.637906, 5499.938, 727.8292, 3.021148, 2199.2, 100.0, 100.0, 99.92208, 99.99572, 99.99747, 99.96224
