TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44667.173520000004, 59.97926742355567, 59.98083875602967, 59.981438792864374, 28.922255162688135, 28.903333702410386, 28.853701116350013, 0.9999815594458029, 0.9999757311944534, 0.9999862131895633, 8249.752466061867, 8281.099121365898, 8307.935690400838, 193.32090466525824, 58.650389070670826, 51.985935598195965, 8403.66415267224, 8420.43493958135, 8415.273291994174, 284.6933487459897, 284.355353295055, 284.6741418646172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 720.7043, 7.632281, 5500.613, 717.3749, 7.666675, 5499.888, 729.1647, 3.014663, 2198.824, 723.4125, 7.602668, 5499.951, 498.1227, 3.35989, 1537.203, 721.4871, 7.625154, 5500.378, 100.0, 99.99656, 99.94516, 99.99665, 73.42357, 100.0
44669.45848, 59.982181232843594, 59.979379625080604, 59.98462480734691, 29.88079934164328, 29.56775552435536, 29.453401817214925, 0.9999805236689561, 0.9999819869067434, 0.9999825006091246, 8638.88507077553, 8645.739856254273, 8641.946149077456, 207.82636527725435, 67.136467483454, 56.922124563197485, 8644.355872716496, 8636.753517634721, 8641.052548953441, 284.7497768685904, 284.3855216626463, 284.7619707037905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 720.5466, 7.634066, 5500.722, 717.4916, 7.665938, 5499.73, 728.8929, 3.013006, 2198.839, 329.8954, 8.438511, 2833.308, 712.4464, 3.086498, 2198.504, 714.7871, 7.691993, 5498.094, 100.0, 99.99369, 99.93297, 42.35096, 99.95996, 99.96614
44671.767920000006, 59.98068760008821, 59.981852247443925, 59.981510535356506, 30.336786804963804, 30.217571949112145, 30.114740183210778, 0.999975568497108, 0.9999696415123263, 0.99997871396596, 8404.2480045896, 8348.901237085343, 8346.123042689898, 206.65627397157414, 63.962637522008436, 50.52584900672764, 8185.593312873167, 8123.966902064807, 8072.1200320787275, 284.5883496979422, 284.2642682804837, 284.63369465289884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 720.3691, 7.635494, 5500.489, 717.4916, 7.665385, 5499.737, 634.6871, 3.273101, 2155.478, 723.3348, 7.603587, 5499.893, 712.8851, 3.084489, 2198.955, 714.7673, 7.691993, 5498.101, 100.0, 99.99449, 100.0, 100.0, 99.96292, 99.96514
44674.278600000005, 59.98066236091103, 59.982191422820044, 59.98091606870137, 26.91699622709567, 27.228383303034054, 27.44430691467386, 0.999988160538527, 0.999975958650312, 0.9999848948894345, 8047.989955211001, 8121.017136749422, 8188.039777023208, 182.55765169473182, 62.25762781826552, 51.294028280467955, 8367.83002542403, 8439.715146986086, 8501.294528785611, 284.71467839138, 284.27836519697973, 284.6774402603934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 720.3494, 7.635673, 5500.535, 709.0868, 7.746432, 5498.663, 726.3888, 3.0281, 2199.584, 723.2766, 7.603955, 5499.831, 713.0568, 3.083028, 2199.566, 714.6082, 7.694007, 5498.307, 100.0, 99.87944, 99.96903, 99.99552, 99.94444, 99.95442
44676.624840000004, 59.98372122440243, 59.9850722001987, 59.98275950984987, 30.500983735346498, 30.55425071696728, 30.510398906525904, 0.9999763694322845, 0.9999700835192551, 0.999976599510683, 8645.852951704686, 8642.65693142811, 8641.287656951636, 208.95189609553665, 68.90354257479976, 62.12973845274291, 8642.14070247853, 8639.609179287288, 8644.38020606377, 284.8168095054836, 284.31500297043374, 284.62550248414567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.4854, 7.674757, 5499.438, 712.2581, 7.707566, 5497.712, 725.8258, 3.029757, 2199.214, 723.1989, 7.604322, 5499.942, 712.8279, 3.085402, 2198.57, 714.6082, 7.696388, 5497.468, 99.99037, 99.95699, 99.99448, 99.99754, 99.95411, 99.96021
44678.9342, 59.982893526950996, 59.98499245252673, 59.98263450186633, 30.517170043658286, 30.535420826437548, 30.504284560693016, 0.9999790838543072, 0.9999694964915531, 0.9999768244793443, 8637.113212020431, 8641.315438471094, 8642.31169167717, 209.74226709491404, 68.41611652859774, 55.46551743116129, 8642.219481209524, 8641.996315633762, 8641.79800299378, 284.787533115917, 284.37251225316055, 284.66112911219403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5445, 7.675292, 5499.495, 713.3476, 7.71696, 5497.214, 726.0588, 3.029757, 2200.038, 723.2184, 7.604874, 5500.104, 712.6753, 3.084672, 2198.469, 714.2901, 7.694922, 5498.004, 99.98942, 99.92294, 99.9725, 100.0, 99.94855, 99.96231
44681.326440000004, 59.986303463882784, 59.98587654168716, 59.987327421106635, 30.526672853796693, 30.54385626430772, 30.50915158076771, 0.9999796074192184, 0.9999701218863153, 0.9999793702871682, 8643.189276855019, 8639.863974232941, 8648.398834252, 209.61504899308648, 67.20473765170163, 55.01276247045959, 8645.625244222087, 8641.083827368886, 8641.86564360407, 284.76181894278443, 284.2211099603202, 284.6786012902309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5642, 7.674757, 5499.437, 713.3865, 7.701304, 5497.178, 725.8841, 3.030309, 2199.752, 723.2378, 7.604691, 5499.882, 712.9805, 3.085037, 2199.007, 714.3895, 7.695838, 5497.777, 99.98836, 99.95764, 99.99453, 99.99646, 99.92842, 99.95691
44683.613880000004, 59.98742914885719, 59.98462394262604, 59.987455726038924, 30.53159833463388, 30.54711258593408, 30.509607884992143, 0.999978518040201, 0.9999679460485821, 0.9999783331377161, 8643.857545840505, 8637.66786697359, 8646.0078164071, 203.71173477173124, 67.71103143425444, 55.91918349494949, 8642.785726095928, 8641.299330490087, 8645.193844634776, 284.6389335468571, 284.23506839959737, 284.6941896860673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.287, 719.6317, 7.643282, 5500.393, 732.0765, 3.000305, 2197.21, 729.5099, 7.532984, 5495.403, 706.5142, 3.107866, 2196.093, 708.5047, 7.745464, 5492.973, 100.0, 100.0, 99.85882, 99.91704, 99.79963, 99.86914
44685.98464, 59.98700835926432, 59.98775870456485, 59.98654286858154, 30.501662084951263, 30.517702926990903, 30.492488885983672, 0.999979333449944, 0.9999676873442676, 0.9999817576456155, 8635.380124904783, 8644.005100429356, 8639.751319519088, 206.86588681318244, 65.82909430929999, 54.19348345173967, 8647.169874717205, 8641.25741238484, 8637.53134403249, 284.68599950937244, 284.3996539653009, 284.7383255043156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5051, 7.674935, 5499.611, 713.2892, 7.717882, 5497.822, 726.1364, 3.028468, 2199.5, 723.2184, 7.604691, 5499.941, 709.4899, 3.096725, 2197.496, 710.0952, 7.74052, 5492.707, 99.99448, 99.95899, 99.97585, 99.99858, 99.88477, 99.86599
44688.411080000005, 59.98779389987032, 59.988463119605306, 59.989056653542484, 30.469094773322585, 30.504322868371556, 30.46490014035919, 0.9999822876275817, 0.9999686078406224, 0.9999814516021062, 8630.287194247425, 8638.373244508794, 8633.656206238144, 204.15552581891006, 69.03416357191907, 53.36949781541307, 8632.34738484393, 8629.657139729532, 8635.022465781594, 284.72976888336746, 284.3583682887308, 284.686004735242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8729, 7.605511, 5500.063, 721.0325, 7.623389, 5500.454, 735.4153, 2.98245, 2193.555, 718.6161, 7.657092, 5499.837, 700.1814, 3.129233, 2190.908, 701.7848, 7.809739, 5480.479, 99.99975, 100.0, 99.72819, 99.99564, 99.59039, 99.64034
44690.72208000001, 59.99212521266226, 59.987846083374656, 59.99101269187421, 30.49660666635307, 30.535499559599973, 30.482750602998383, 0.9999818623559584, 0.9999677945768096, 0.9999813912970082, 8647.268009688303, 8638.8010007836, 8640.729126412341, 206.91323190612866, 68.8367889488269, 53.593949023327696, 8646.385807623912, 8637.324737152954, 8639.211788480083, 284.77533911945284, 284.4037113325789, 284.6587269518524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.0219, 7.584809, 5499.631, 720.9352, 7.636467, 5500.338, 732.2123, 3.000673, 2197.003, 723.2184, 7.604691, 5500.052, 706.457, 3.108048, 2195.627, 708.127, 7.754253, 5491.391, 99.99251, 100.0, 99.86914, 100.0, 99.79985, 99.83401
44693.035200000006, 59.985547472219274, 59.987581757781285, 59.98718439668325, 30.507883191484712, 30.521434871042448, 30.500484365482702, 0.9999825899996979, 0.9999665709649114, 0.9999778372189165, 8638.313222552253, 8642.339440031063, 8640.037913167345, 205.07703953534292, 68.18177730799948, 56.905791986283475, 8649.344804536438, 8650.85202639092, 8636.087933924193, 284.6483858877224, 284.2572859884641, 284.70296283020355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7744, 7.609437, 5500.177, 719.6122, 7.643466, 5500.5, 732.0765, 3.00141, 2196.998, 723.2572, 7.604506, 5500.164, 706.457, 3.107866, 2195.615, 708.127, 7.75462, 5491.342, 100.0, 100.0, 99.86213, 99.99858, 99.81674, 99.84118
44695.490840000006, 59.986542565880235, 59.98884243407469, 59.990072263887534, 30.50951607376643, 30.535814204745673, 30.49274917454677, 0.9999836468698449, 0.9999689040422025, 0.999981103786537, 8643.020038112685, 8642.970781619078, 8637.434116817873, 204.64618943647997, 66.50612680353606, 54.709026761136556, 8645.69090887633, 8645.95925535781, 8637.29880499553, 284.67190559295335, 284.33282419526586, 284.71853205597455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5642, 7.674578, 5499.438, 713.3281, 7.708119, 5497.417, 726.02, 3.029941, 2199.61, 729.5099, 7.5328, 5495.344, 712.6944, 3.085037, 2198.675, 714.4094, 7.696205, 5497.531, 99.99046, 99.95239, 99.99759, 99.918, 99.93837, 99.9537
44697.76632, 59.99068229589565, 59.994092060100435, 59.99002920371391, 30.50323821782401, 30.515003792787365, 30.49942622514694, 0.9999834294351044, 0.9999679933049131, 0.9999835512567782, 8638.537014729174, 8641.663571224717, 8638.524647370981, 205.4346376404933, 65.19151541165138, 51.75216118081153, 8643.615082267264, 8640.00590007125, 8646.057555009806, 284.7758124644575, 284.3389980121578, 284.6814165857684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609616, 5500.125, 719.6122, 7.643466, 5500.333, 731.9406, 3.000305, 2196.733, 723.2378, 7.604506, 5500.0, 706.5714, 3.108231, 2195.612, 707.8685, 7.756634, 5491.31, 100.0, 100.0, 99.88613, 99.99859, 99.82376, 99.83376
44700.11628, 59.99522071535057, 59.991769721915844, 59.98974137194221, 30.507847415938283, 30.532413508326215, 30.476995592186363, 0.9999811497325136, 0.9999687127324249, 0.9999799270227173, 8640.164643370617, 8636.504768177254, 8637.727572067204, 205.025497428618, 67.2456403424344, 49.317938995562145, 8641.2436808929, 8634.42728424679, 8633.77822381872, 284.76564810795946, 284.41934109926336, 284.67430623506726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609795, 5500.288, 719.5733, 7.64365, 5500.558, 725.8647, 3.031229, 2200.184, 723.2184, 7.604874, 5500.022, 713.8961, 3.07901, 2199.849, 705.6219, 7.776045, 5485.155, 100.0, 100.0, 99.96955, 99.99847, 99.99174, 99.73985
44702.5414, 59.99418440568983, 59.99423441132813, 59.99731130101109, 30.52141539839949, 30.53045290674667, 30.490373604412422, 0.9999821148303781, 0.9999701484080918, 0.9999831059964368, 8641.109956492744, 8641.52803724866, 8638.365058196916, 206.15769491968632, 64.2435676455666, 53.19229851420732, 8646.025396178795, 8637.683970505796, 8638.101755369305, 284.74977305054097, 284.3110260488124, 284.74138698328767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.0239, 7.541977, 5496.958, 724.4372, 7.591523, 5500.009, 722.0988, 3.04393, 2200.512, 720.9658, 7.623077, 5500.417, 713.4001, 3.084672, 2198.969, 707.3715, 7.755718, 5491.561, 99.94328, 99.99577, 100.0, 100.0, 99.95549, 99.84515
44704.857480000006, 59.991899647540095, 59.99222150871777, 59.99378475753777, 30.505288692514196, 30.548004392931404, 30.50965303591091, 0.9999817539375614, 0.9999709050594849, 0.9999817530136532, 8647.64801004616, 8645.368801840475, 8644.354477465527, 202.99805574983168, 69.53369584094298, 51.24680814419389, 8645.76927715075, 8640.759127943578, 8643.855133880876, 284.71698280868776, 284.3084215302266, 284.7011997515178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7744, 7.609616, 5500.23, 719.6122, 7.643097, 5500.559, 725.9423, 3.029572, 2199.238, 723.2572, 7.604506, 5499.941, 719.0654, 3.058739, 2200.448, 707.9877, 7.754436, 5491.167, 100.0, 100.0, 99.99498, 99.99752, 99.99743, 99.83716
44707.16088, 59.9887533566902, 59.98789488774987, 59.990842187555856, 30.517531672327927, 30.52824369777065, 30.493661035621784, 0.9999826380846982, 0.9999742984620259, 0.9999835288283563, 8637.410202425513, 8641.894983845565, 8639.158892806963, 200.84626825050645, 65.59070770129165, 48.36308906041404, 8646.053409407803, 8638.820224633559, 8641.784072229199, 284.73725228582083, 284.3781853466004, 284.667791745898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 717.3528, 7.666726, 5499.721, 713.3476, 7.710514, 5497.363, 732.1347, 3.000305, 2196.551, 729.5294, 7.532984, 5495.508, 725.5508, 3.032441, 2200.043, 714.3895, 7.696388, 5498.356, 99.99574, 99.93955, 99.8612, 99.91597, 99.97045, 99.95928
44709.47668000001, 59.98515845454925, 59.985976902153716, 59.986338131536215, 30.508855899546973, 30.531393123045262, 30.50219303351125, 0.9999856809261615, 0.999969012275865, 0.9999828616353689, 8643.322322281143, 8644.068600662427, 8648.86414187836, 203.39474613924222, 65.43430293830988, 50.586669319098746, 8643.55135843638, 8641.463549753242, 8640.992338063545, 284.685508729438, 284.3879201448228, 284.7477746965301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8335, 7.609616, 5500.288, 719.6512, 7.643282, 5500.385, 725.4376, 3.029572, 2199.573, 723.2184, 7.604506, 5500.052, 719.0272, 3.059104, 2199.676, 708.0076, 7.754803, 5491.05, 100.0, 100.0, 99.98721, 99.99955, 100.0, 99.83587
44711.78568, 59.9847758221874, 59.984429892794466, 59.98274601063689, 30.507262135815267, 30.53630444740942, 30.501522837206068, 0.9999846568968147, 0.9999678901929643, 0.999986235518766, 8637.820869673214, 8637.232169365903, 8642.248056117302, 207.8675090926945, 67.72872039678123, 51.51259408076835, 8638.931008572403, 8638.845548676973, 8639.928255915267, 284.71483625699597, 284.35988342015, 284.72217691147193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.288, 719.6317, 7.643282, 5500.561, 732.1541, 3.000489, 2196.637, 723.2378, 7.604506, 5499.888, 719.0272, 3.059469, 2199.771, 708.127, 7.756268, 5491.174, 100.0, 100.0, 99.86236, 99.99965, 100.0, 99.83812
44714.071760000006, 59.981869387738435, 59.98169107902894, 59.9834688533845, 30.500329422344294, 30.552098756862787, 30.486726783552157, 0.9999837180397023, 0.9999649583290412, 0.9999830996933343, 8641.83533848742, 8639.84130469699, 8641.780444534588, 204.6974550679679, 66.62038583839512, 47.96203766437998, 8645.978387185798, 8646.680155581518, 8643.605409504376, 284.62122597786936, 284.3166860296182, 284.7439740274306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.1225, 7.538051, 5496.121, 725.8964, 7.575129, 5498.889, 738.3659, 2.968644, 2192.242, 716.9462, 7.670514, 5499.516, 712.8088, 3.084489, 2198.72, 701.8643, 7.806077, 5482.646, 99.92911, 99.97421, 99.64597, 99.98979, 99.9313, 99.68306
44716.367640000004, 59.980239440544985, 59.97876421468278, 59.97940995548488, 30.479505203252604, 30.539041624552457, 30.506289794570016, 0.9999834076411149, 0.9999680875245976, 0.9999845354277616, 8637.121253286065, 8637.044118925807, 8644.50793714766, 205.6777578591341, 69.22889474398244, 46.48356500872569, 8643.44985987101, 8636.456635896298, 8642.165084501537, 284.64623861770986, 284.2828778801812, 284.67869626281487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.34, 719.5928, 7.643282, 5500.558, 731.9794, 3.001778, 2197.16, 723.2184, 7.604691, 5499.94, 717.4631, 3.068236, 2199.762, 708.0474, 7.755535, 5491.34, 100.0, 100.0, 99.87158, 99.99751, 99.98779, 99.83825
44718.68372, 59.98021075034447, 59.97686369934018, 59.976956679394, 30.49798636013627, 30.520633296777554, 30.50170502723891, 0.9999847717760412, 0.9999691350887101, 0.9999870022177859, 8638.143293362918, 8649.999260980794, 8640.684634543812, 208.47877470815365, 69.43021886249312, 45.94027596428896, 8643.919166262012, 8638.816278360506, 8639.227156958568, 284.74971768881824, 284.3695382065318, 284.5742528052207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.235, 719.6122, 7.644571, 5500.291, 731.1641, 3.008588, 2198.348, 725.0631, 7.577295, 5498.254, 708.6887, 3.09983, 2196.188, 713.2364, 7.703529, 5498.29, 100.0, 100.0, 99.9055, 99.97433, 99.86426, 99.9675
44720.935600000004, 59.98048305240909, 59.97998824721089, 59.97928422903286, 30.50464917046522, 30.53410919695685, 30.51575964064421, 0.9999851081952245, 0.9999687610046987, 0.99998518425732, 8643.830293677835, 8640.746551564524, 8640.49591541608, 207.6130633611407, 69.80528280532008, 46.918678577269475, 8645.455759082428, 8643.841404787796, 8646.890541754568, 284.6660200572506, 284.3746582699913, 284.73818538627995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 717.9245, 7.654768, 5500.513, 716.441, 7.676069, 5499.567, 730.0382, 3.008588, 2198.017, 723.9562, 7.596601, 5499.792, 712.7516, 3.084489, 2198.9, 708.0872, 7.754436, 5491.165, 100.0, 99.99072, 99.90306, 99.99482, 99.9484, 99.83795
44723.273400000005, 59.98166900218851, 59.98006498391721, 59.98403186178964, 30.4963498261759, 30.54650806733458, 30.52400913440418, 0.9999853056468314, 0.9999638771845609, 0.9999834937674239, 8634.939590088661, 8638.862491532369, 8639.867840007357, 203.65186445477116, 70.38999270620934, 49.78949405582489, 8645.904970862935, 8643.69773085337, 8643.404572005105, 284.68761791641356, 284.30874525984177, 284.69783590838864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609259, 5500.229, 719.6122, 7.643835, 5500.449, 726.0782, 3.030677, 2199.653, 723.2378, 7.605058, 5499.882, 712.7898, 3.085402, 2198.788, 707.9083, 7.755352, 5490.877, 100.0, 100.0, 99.98282, 100.0, 99.9435, 99.82748
44725.58776, 59.9859584818764, 59.98289767294543, 59.98344469578262, 30.488921413506713, 30.53737466060713, 30.49315513201446, 0.9999833740797195, 0.9999693797453307, 0.999984237856916, 8637.009547085938, 8638.25629734114, 8631.388204371693, 208.31342838916498, 66.65062389636932, 48.139833320485195, 8639.379598731219, 8641.552066127617, 8632.212319376866, 284.7550710975084, 284.2921192497875, 284.6764233943616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.0042, 7.538229, 5496.121, 725.8769, 7.575129, 5498.834, 719.6722, 3.058472, 2200.583, 716.9073, 7.67033, 5499.458, 719.0844, 3.060017, 2200.643, 701.7053, 7.808823, 5480.649, 99.93111, 99.97944, 100.0, 99.98565, 100.0, 99.64676
44727.86692, 59.98077706165645, 59.98325798322437, 59.985318909203166, 30.52797444254018, 30.538153647294997, 30.509225509782922, 0.9999840280850874, 0.9999706025444676, 0.9999833212825552, 8645.023709985417, 8642.09953083015, 8638.415035451091, 207.18681379401005, 63.74997224919343, 47.07586248857706, 8645.963877477245, 8634.600950408481, 8640.930292120102, 284.7013086347179, 284.32762504257386, 284.6177551392874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609259, 5500.177, 719.5928, 7.643466, 5500.335, 725.9423, 3.031045, 2199.307, 723.2378, 7.604506, 5500.052, 712.9614, 3.084124, 2199.128, 708.0275, 7.75462, 5490.935, 100.0, 100.0, 99.96711, 99.99847, 99.95895, 99.83506
44730.230840000004, 59.98279530101369, 59.98207380226751, 59.98081881253766, 30.513164390295067, 30.548473652912946, 30.51890612100796, 0.9999845517211475, 0.9999672072339846, 0.9999839045745457, 8642.481473969197, 8643.115912315181, 8640.882746465748, 205.85051664687035, 62.734244636357744, 48.68664569904195, 8648.001814236268, 8644.459421284248, 8644.393512968245, 284.7193150921371, 284.30379367595725, 284.64228486863226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.345, 719.5928, 7.643466, 5500.271, 725.8647, 3.030493, 2199.71, 723.2184, 7.604506, 5499.94, 719.0654, 3.059469, 2199.79, 708.0474, 7.754436, 5490.275, 100.0, 100.0, 99.98542, 99.99751, 100.0, 99.83608
44732.74736, 59.98295773686426, 59.98164441222714, 59.98461136541405, 30.512730738069404, 30.54540300603188, 30.501772906707824, 0.9999846617236637, 0.9999713345465868, 0.9999832481441555, 8645.289541760514, 8645.001899434426, 8646.018020019232, 201.9665513441937, 69.60061307028957, 44.28510374393545, 8640.714692198078, 8642.232627123347, 8648.581189028919, 284.697609898832, 284.26179432619284, 284.66962352448394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5839, 7.674578, 5499.552, 712.6666, 7.70333, 5497.415, 732.2706, 3.001962, 2196.94, 728.7138, 7.542361, 5497.2, 722.9185, 3.042668, 2199.729, 710.632, 7.735758, 5493.34, 99.99047, 99.95159, 99.87583, 99.93988, 100.0, 99.87751
44735.12500000001, 59.9862469097228, 59.9849068039662, 59.98155368883807, 30.54156393578796, 30.55562240206145, 30.511067047113706, 0.9999867341359456, 0.9999689070639891, 0.9999832671002006, 8642.12056799095, 8645.108465854231, 8648.285981397483, 204.42499999026495, 67.55941277765965, 51.04999590342777, 8647.557821299699, 8638.731376119877, 8641.705255613231, 284.6072655179982, 284.23824536620765, 284.59728690065225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.235, 719.6317, 7.643282, 5500.388, 728.9317, 3.013742, 2198.105, 723.1989, 7.604691, 5499.941, 718.97, 3.060017, 2200.378, 708.0474, 7.755169, 5491.174, 100.0, 100.0, 99.92875, 99.99751, 99.98601, 99.84126
44737.494880000006, 59.98196311803994, 59.982071612583496, 59.98245162808764, 30.48855083133786, 30.51185420685944, 30.50018492138414, 0.999984794583599, 0.9999689188305465, 0.9999848526703299, 8638.944045829225, 8636.482523554232, 8638.929679527777, 207.6543968274775, 68.55374389642202, 46.45607600111998, 8633.103606546965, 8632.234967300259, 8631.33022281289, 284.6918005676047, 284.3374316038299, 284.5930915004744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.7316, 7.57303, 5498.386, 724.0092, 7.589496, 5499.371, 738.3659, 2.968644, 2191.962, 716.9462, 7.670514, 5499.681, 712.7707, 3.084307, 2198.523, 701.6655, 7.809739, 5480.417, 99.96925, 99.99058, 99.6489, 99.98768, 99.93145, 99.64255
44739.82856, 59.983160918103486, 59.98327710641762, 59.982993771425306, 30.51374275215403, 30.535858211620326, 30.5148943229074, 0.9999821182167224, 0.9999656664782917, 0.9999842084683995, 8638.913559642826, 8637.10093930297, 8642.029310130214, 207.98249621923753, 71.1302525441497, 48.38030215195977, 8644.216516651315, 8642.978499866093, 8643.035603921067, 284.71809057034375, 284.30064466324853, 284.68620909681874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8532, 7.609081, 5500.125, 719.6317, 7.643097, 5500.439, 732.0959, 3.001594, 2197.313, 723.2184, 7.604691, 5499.94, 718.8174, 3.06093, 2200.103, 708.0673, 7.754436, 5491.34, 100.0, 100.0, 99.87284, 99.99955, 100.0, 99.83925
44742.1684, 59.98143753741247, 59.981576987665775, 59.98186442285463, 30.528956021074237, 30.56137790697087, 30.502961743885855, 0.9999858498046572, 0.9999674333743707, 0.999985125035574, 8643.41954761164, 8638.047938740892, 8645.804877945078, 208.44357897771488, 68.92917695252527, 50.58803080568805, 8644.17163218916, 8644.189606652375, 8639.773959528302, 284.6687149231752, 284.2273961241589, 284.746973452003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609259, 5500.345, 719.6317, 7.643466, 5500.506, 732.2706, 3.001778, 2197.433, 723.2378, 7.604691, 5500.0, 712.7516, 3.084855, 2198.747, 708.1468, 7.755535, 5491.004, 100.0, 100.0, 99.8819, 99.99858, 99.94162, 99.83797
44744.62924, 59.97959009058798, 59.98143487902764, 59.98253713619368, 30.51412751732308, 30.542301416089515, 30.518529941211536, 0.9999855012704895, 0.9999673571313983, 0.9999873674492687, 8636.744224302294, 8637.487097569234, 8641.019543084747, 205.31006504685638, 72.82016284306019, 48.189975823546035, 8643.145950423725, 8647.22050076049, 8644.589093837047, 284.6324385524144, 284.1836325334258, 284.673809806873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5642, 7.674757, 5499.605, 713.3087, 7.705909, 5497.179, 725.6899, 3.031413, 2199.868, 729.5099, 7.533167, 5495.566, 706.476, 3.108231, 2196.104, 714.0913, 7.698036, 5495.269, 99.98341, 99.94731, 99.99231, 99.91798, 99.82151, 99.93076
44746.939600000005, 59.978350171497624, 59.979531377942756, 59.97898149185577, 30.52206266854611, 30.533886382269657, 30.498477247501405, 0.9999857526419076, 0.9999706590202895, 0.999986975760787, 8644.554410253073, 8640.94711681217, 8643.909439641307, 207.2763570069892, 67.21084991519024, 49.35451351048141, 8637.659034169768, 8640.164070139748, 8639.566832420736, 284.71275299659936, 284.29090436057663, 284.63667991104245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609437, 5500.34, 719.6122, 7.64365, 5500.668, 732.1347, 3.000121, 2197.536, 723.2378, 7.604506, 5499.882, 712.7707, 3.085037, 2198.956, 707.948, 7.755352, 5490.463, 100.0, 100.0, 99.85377, 99.99751, 99.95114, 99.8252
44749.358920000006, 59.979217442049965, 59.976828750179344, 59.977728340059805, 30.50021024830847, 30.513011892272434, 30.478615792112016, 0.9999827665623721, 0.9999692647060338, 0.9999850093265514, 8633.911897101416, 8634.055150790027, 8639.363556938511, 206.20352706236008, 68.85758402204806, 47.3103784701384, 8645.197632823552, 8639.225661190403, 8632.139475932316, 284.6852119596723, 284.2945734671498, 284.7482553215935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.606761, 5499.941, 720.9158, 7.622836, 5500.379, 722.7393, 3.044298, 2200.249, 719.3735, 7.65176, 5499.892, 718.4931, 3.060017, 2200.646, 701.7053, 7.809739, 5480.305, 99.99752, 100.0, 100.0, 99.99662, 100.0, 99.64464
44751.687320000005, 59.977648854360865, 59.978679674304, 59.979625508878655, 30.53965705708541, 30.53054231957772, 30.495549659473323, 0.9999817994030729, 0.9999694868146319, 0.9999861170406001, 8642.991198766134, 8640.300252784516, 8640.07358039825, 205.66435689047466, 68.82782826112043, 46.37242979383427, 8642.130920426092, 8645.121871676614, 8638.312838162046, 284.650801251877, 284.23588110249136, 284.6965789352215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.8104, 7.583381, 5499.389, 720.8185, 7.630572, 5500.468, 725.9617, 3.030493, 2199.96, 723.1989, 7.604691, 5499.941, 712.8088, 3.084489, 2198.692, 708.1667, 7.75407, 5491.174, 99.98691, 100.0, 99.96722, 99.99955, 99.94869, 99.83812
44753.990320000004, 59.98351528739886, 59.98157470496668, 59.979839734503344, 30.528816890500355, 30.55189889927387, 30.500312347258898, 0.9999807569918825, 0.9999668122964401, 0.9999844631860892, 8644.324181790515, 8641.418773344469, 8643.421787662013, 205.04997968846212, 66.38540405311369, 51.03238188745081, 8649.63653062115, 8638.41705708967, 8640.619812223744, 284.663544820497, 284.1939157097767, 284.7448980629594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609973, 5500.288, 719.6317, 7.643282, 5500.387, 725.7094, 3.031045, 2199.859, 723.2378, 7.604691, 5500.052, 719.1226, 3.059835, 2199.781, 708.0673, 7.756085, 5491.355, 100.0, 100.0, 99.9922, 99.9955, 99.98862, 99.84142
44756.27552, 59.98020072172836, 59.981199441802886, 59.98112805524556, 30.506514642537063, 30.54676253207837, 30.51824227548793, 0.9999884326280452, 0.9999730139924871, 0.9999834262566422, 8641.12861654035, 8643.710065319381, 8640.701195008256, 200.9185406352815, 64.40675923908202, 47.04498711059796, 8651.780938753802, 8642.249878929146, 8635.969474234853, 284.73540993974296, 284.30939296954267, 284.6981667824382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 716.5445, 7.675114, 5499.61, 713.367, 7.707382, 5497.174, 731.8823, 3.00233, 2197.232, 729.4905, 7.533167, 5495.513, 725.5508, 3.032076, 2200.011, 714.4691, 7.69712, 5498.003, 99.99246, 99.94722, 99.85832, 99.91702, 99.98619, 99.96222
44758.5572, 59.9808769859, 59.988868920033276, 59.984472799356915, 30.518479544792523, 30.536178818673257, 30.524495905385574, 0.9999816155798147, 0.9999730254928709, 0.9999868312478939, 8639.074089823967, 8638.28084654746, 8642.442958602152, 206.5834048625229, 69.15087034653652, 48.0345731959909, 8643.956235536474, 8648.078261148996, 8640.748572258164, 284.7092471479097, 284.25975817032435, 284.66336310663735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609259, 5500.397, 719.6512, 7.643097, 5500.44, 725.6705, 3.031413, 2199.8, 723.2184, 7.604874, 5500.052, 719.0272, 3.059835, 2200.375, 708.0673, 7.752239, 5490.766, 100.0, 100.0, 99.98803, 99.99955, 100.0, 99.84557
44760.8948, 59.98589887069622, 59.98291212372967, 59.98511727345914, 30.536083215173466, 30.541584925143173, 30.51212876884031, 0.9999836696420107, 0.9999681805737823, 0.9999843382187112, 8641.964249199484, 8641.199696416492, 8644.003926784377, 203.68188661136855, 68.9543345273828, 50.0657243109722, 8642.451584374188, 8643.983841385061, 8638.653350046507, 284.6266874984554, 284.29118574193933, 284.6483271391691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609616, 5500.288, 719.6512, 7.643466, 5500.677, 732.1735, 3.001225, 2197.164, 723.2378, 7.604691, 5499.939, 719.218, 3.059104, 2200.257, 714.4094, 7.693458, 5498.254, 100.0, 100.0, 99.86968, 99.99749, 100.0, 99.96685
44763.261920000004, 59.976360141427506, 59.97922024062315, 59.981070385890284, 30.53189464482016, 30.552069661342987, 30.529134738099394, 0.999983223163845, 0.9999699558269997, 0.9999833212243294, 8645.64237290378, 8645.131202171342, 8646.057259736916, 206.33400271183655, 68.17517444374357, 49.695976085260554, 8647.602707670245, 8645.951771334348, 8641.01176324503, 284.5990865116377, 284.1596785401124, 284.6109405482897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.1028, 7.537515, 5496.011, 725.9158, 7.575129, 5498.889, 738.5018, 2.968828, 2192.346, 717.7229, 7.663159, 5500.313, 715.2695, 3.073167, 2199.624, 716.7355, 7.672399, 5498.644, 99.92807, 99.97839, 99.65071, 99.99756, 100.0, 99.98541
44765.54428, 59.97882534164333, 59.9862907432282, 59.984149630472004, 30.5251855361886, 30.566263228986767, 30.532160146553476, 0.999985787980815, 0.9999658728898465, 0.9999845740382337, 8645.81942319517, 8635.35846285145, 8642.165686111057, 203.52464173925682, 67.23347860715893, 49.021424619812024, 8649.20628399754, 8643.410151912005, 8641.58834185623, 284.68219846778385, 284.15896851822794, 284.452401210301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8138, 7.609437, 5500.172, 719.6512, 7.64365, 5500.668, 732.1541, 3.000489, 2196.882, 723.2184, 7.604874, 5500.0, 713.4383, 3.084489, 2198.785, 714.4094, 7.695838, 5497.78, 100.0, 100.0, 99.87962, 99.99859, 99.96747, 99.95823
44767.920000000006, 59.976715041393675, 59.977487906609795, 59.982447455423504, 30.506601751628963, 30.523643100945318, 30.497700164319266, 0.9999827835258946, 0.9999683383385416, 0.9999864021969772, 8639.950550618441, 8641.915855371519, 8638.15911006703, 202.41988606092514, 67.73910888805949, 49.346610713511836, 8641.611871253668, 8642.098272370866, 8640.557332798835, 284.5100691074447, 284.1380955790933, 284.64035059127315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.9749, 7.643525, 5500.352, 715.0791, 7.689147, 5497.778, 726.7382, 3.030309, 2199.852, 729.5099, 7.532984, 5495.456, 706.5333, 3.108413, 2195.507, 708.0673, 7.757367, 5491.413, 100.0, 99.96492, 99.96972, 99.91595, 99.79436, 99.82711
44770.248640000005, 59.97542657607484, 59.973952711165346, 59.973453313238224, 30.524225840897603, 30.54177168439493, 30.534054090039223, 0.9999859508774819, 0.9999698636637351, 0.9999840581722237, 8632.305111139576, 8636.73630280234, 8639.813932235653, 206.97923082524426, 67.6576162460342, 50.100323358763035, 8648.019120068151, 8643.896185197305, 8640.427411244069, 284.6521134058688, 284.27857609137413, 284.6391185932762, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.4786, 7.61033, 5500.229, 719.6317, 7.642729, 5500.159, 732.1153, 3.000857, 2196.649, 723.2572, 7.604506, 5500.052, 712.7135, 3.084307, 2198.743, 714.3299, 7.696205, 5498.073, 100.0, 100.0, 99.84627, 99.99954, 99.92184, 99.96356
44772.62012000001, 59.97449687358191, 59.973827772052005, 59.97558703210302, 30.521000896922605, 30.564200054171387, 30.51719939218115, 0.99998342641539, 0.999966548093646, 0.9999841976033972, 8643.598874532767, 8637.526114189986, 8643.10029729883, 207.46391754086744, 67.19140932067512, 45.01309437333316, 8646.826786715115, 8639.796766867885, 8636.148923897574, 284.5343523689078, 284.1600330469718, 284.6286489079403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.8335, 7.609437, 5500.34, 719.6317, 7.643282, 5500.389, 725.8064, 3.029572, 2200.091, 723.2184, 7.604506, 5499.94, 712.7707, 3.084672, 2198.783, 708.1667, 7.754436, 5491.113, 100.0, 100.0, 100.0, 99.99646, 99.92703, 99.84651
44774.961, 59.972903091098914, 59.976256165373535, 59.976878156264725, 30.52960367312784, 30.55342262857012, 30.495141241815592, 0.9999857730609137, 0.9999676595412553, 0.9999838598574359, 8640.701002840162, 8640.27102302876, 8641.872508473749, 205.56045520168755, 62.99662183854343, 51.709747688575135, 8647.866142676174, 8642.562354765989, 8641.604454325126, 284.54013786700295, 284.19263415861576, 284.6981191989046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 729.1028, 7.538229, 5496.121, 725.8769, 7.57476, 5498.88, 719.4976, 3.057736, 2200.618, 716.985, 7.670514, 5499.627, 718.9318, 3.060017, 2200.308, 701.7848, 7.810105, 5480.481, 99.92901, 99.97824, 100.0, 99.99181, 100.0, 99.65004
44777.27524, 59.980623325940556, 59.976339928010276, 59.97732492829723, 30.52323798101481, 30.548281951854808, 30.519439486691923, 0.9999850553181644, 0.9999709047006438, 0.9999857399895817, 8642.179530135667, 8637.295983036323, 8645.227032437248, 202.87348355327867, 67.63595179088944, 49.15744764400142, 8646.783240293234, 8639.338321463005, 8648.353596019084, 284.6164796682257, 284.139805664358, 284.5888468784013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7941, 7.609616, 5500.287, 719.5928, 7.643282, 5500.332, 725.6705, 3.030309, 2200.018, 723.2378, 7.604691, 5500.057, 713.0377, 3.081385, 2199.527, 708.127, 7.754436, 5491.009, 99.99773, 100.0, 99.98926, 99.99858, 99.9661, 99.84341
44779.584160000006, 59.98074871045768, 59.97658953436612, 59.977424249189035, 30.525049178273658, 30.563949808006875, 30.51614311323376, 0.9999853726263079, 0.999964949246621, 0.9999859376429683, 8644.395131942618, 8642.023996262822, 8637.802897761583, 204.80530597754682, 68.01973234527895, 42.65502768619899, 8640.47638359068, 8641.551450202864, 8642.745691192233, 284.6482326590067, 284.3248634996139, 284.66491375129584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.7744, 7.609973, 5500.235, 719.6122, 7.64365, 5500.387, 726.1752, 3.029204, 2199.824, 724.4417, 7.585937, 5498.85, 722.1555, 3.047234, 2200.285, 711.9044, 7.718545, 5496.862, 100.0, 100.0, 99.99058, 99.98732, 100.0, 99.94155
44781.98524, 59.97453014178391, 59.97329831443192, 59.97030837093445, 30.50701037486826, 30.55025209847307, 30.52356190603625, 0.9999870555002416, 0.9999679321083085, 0.9999853832475215, 8640.663774705581, 8641.536772698226, 8645.437336021141, 204.47787413856906, 60.82139604247186, 46.31933838924806, 8642.550461984833, 8638.757643762894, 8643.124058641532, 284.658392162431, 284.33789048413126, 284.5451275176574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 0), 5500.0, 720.0, 717.6682, 7.65691, 5500.343, 716.2075, 7.673859, 5499.712, 727.7282, 3.022026, 2199.057, 724.131, 7.599359, 5500.001, 719.2752, 3.059287, 2200.424, 707.8287, 7.75407, 5491.297, 100.0, 99.99443, 99.95575, 99.99302, 100.0, 99.84037
