TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
44798.578120000006, 59.96955662604909, 59.9701886563199, 59.97033296445125, 26.746178652646854, 26.76169016787409, 26.736382380089186, 0.9999859743788952, 0.9999802163995727, 0.9999853475740271, 7559.793171157826, 7558.889362792202, 7558.292778925277, 177.61719965841348, 48.71949712965022, 40.08158311661373, 7561.465003036329, 7561.3144050427645, 7566.685631332199, 284.18846706396147, 283.9018718946661, 284.4229334582227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.9287, 7.567855, 5497.71, 724.8263, 7.587102, 5498.986, 719.614, 3.057552, 2200.261, 716.9268, 7.670697, 5499.458, 718.7983, 3.060565, 2200.362, 720.4334, 3.055026, 2200.628, 99.9675, 99.9838, 100.0, 99.99184, 100.0, 100.0
44800.859000000004, 59.9691316398671, 59.969986655118724, 59.96790398975969, 26.713989812548242, 26.758835512639315, 26.734631018246027, 0.9999861501971948, 0.999981491812768, 0.9999862520977499, 7561.470515234829, 7562.651401965268, 7570.5150608106, 174.60333755411398, 45.69267618848562, 39.39342224030361, 7559.535692259953, 7562.792322130476, 7573.808860831811, 284.51948998169416, 284.0632228023788, 284.5027605904996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609437, 5500.172, 719.6706, 7.642729, 5500.396, 725.8841, 3.030125, 2199.909, 723.2184, 7.604691, 5500.052, 712.8088, 3.085037, 2198.578, 713.8726, 3.080296, 2199.298, 100.0, 100.0, 99.96955, 99.99848, 99.93397, 99.96207
44803.2546, 59.96877389590519, 59.96984306829884, 59.970808226554944, 26.72979130904562, 26.745515542725755, 26.728659590757463, 0.9999864310350577, 0.9999770954624331, 0.9999856379511453, 7555.866486887631, 7560.154580336846, 7564.186714031905, 173.63453165019496, 47.598905167617886, 42.41382744882685, 7556.5629003281165, 7556.137059862702, 7569.381821121942, 284.47569091938254, 284.0866991569003, 284.4553573927309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609081, 5500.397, 719.6512, 7.643282, 5500.618, 725.6511, 3.030125, 2199.788, 723.2184, 7.604691, 5500.168, 712.8279, 3.084855, 2199.063, 720.0557, 3.054842, 2199.682, 100.0, 100.0, 99.98666, 99.99856, 99.93707, 100.0
44805.53772, 59.972817354125596, 59.96901208038723, 59.975556461597755, 26.750528218388457, 26.758852327288093, 26.715031975837327, 0.9999863450630129, 0.9999745185193354, 0.9999867920977589, 7560.794863179331, 7562.154257692075, 7567.3472568206735, 180.866094590991, 54.81675650256557, 39.474843045788305, 7568.379816902784, 7565.99996070734, 7563.020018731751, 284.51939078287893, 284.29205720723616, 284.6242011138199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5839, 7.6744, 5499.386, 713.2503, 7.707014, 5497.472, 732.0959, 3.001225, 2197.215, 729.4905, 7.533535, 5495.456, 706.5905, 3.108596, 2195.626, 726.4972, 3.027375, 2199.343, 99.99047, 99.95367, 99.86392, 99.91797, 99.80996, 99.96872
44807.84044000001, 59.969845976102974, 59.96780914729655, 59.97157833020123, 26.729546958753218, 26.741703873255595, 26.728928509479033, 0.9999856107378836, 0.999976003210476, 0.999985402496078, 7563.13839138189, 7561.15089316692, 7567.256010516138, 177.00927025396913, 50.97004898304158, 38.72332338336355, 7560.05944035983, 7558.024857647678, 7566.856907083807, 284.49690896552374, 284.1664035232832, 284.49309428504074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609437, 5500.345, 719.6317, 7.643282, 5500.503, 725.6705, 3.030493, 2199.515, 723.2378, 7.605058, 5499.993, 712.7516, 3.085037, 2198.853, 722.3818, 3.042207, 2200.393, 100.0, 100.0, 100.0, 99.99847, 99.94905, 100.0
44810.18116, 59.97307790066753, 59.970998084902774, 59.97291680099283, 26.71556765862198, 26.73651314762726, 26.709133676394078, 0.9999852670268808, 0.9999769535446441, 0.9999866923904402, 7554.763868179786, 7563.116325583889, 7565.10074180248, 179.08792491617623, 52.50039876210553, 41.005265195767606, 7562.236161648574, 7554.64645099924, 7558.063337137464, 284.4288545022604, 284.19091794819605, 284.629256637568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609081, 5500.125, 719.6122, 7.643466, 5500.174, 732.387, 2.996624, 2195.438, 721.6649, 7.627857, 5500.331, 716.1279, 3.068966, 2200.25, 731.547, 3.001921, 2196.826, 100.0, 100.0, 99.83068, 100.0, 99.97191, 99.86794
44812.5276, 59.97287843373437, 59.9683336114804, 59.97370475944608, 26.750918799289817, 26.784119881792563, 26.714385152964375, 0.9999845379048699, 0.9999777406538966, 0.9999864457398648, 7557.939805001623, 7556.954447158746, 7563.835366406981, 177.7802248571012, 47.994777423396954, 43.99735119322304, 7564.373910564549, 7555.20861167975, 7565.932289025061, 284.483363538356, 283.9850265558421, 284.5834558094779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.5256, 7.560894, 5498.425, 723.1337, 7.609942, 5500.421, 734.1729, 2.993862, 2196.163, 722.5581, 7.606713, 5500.049, 712.6944, 3.083941, 2198.375, 726.3779, 3.027008, 2199.454, 99.96058, 100.0, 99.8242, 99.99931, 99.92473, 99.97377
44814.767040000006, 59.973781810358275, 59.97562058400493, 59.97816895165096, 26.756580867405717, 26.75296663830735, 26.729783515559266, 0.9999851210122496, 0.9999793229842494, 0.9999829893093807, 7567.125216204389, 7562.3662463729615, 7568.897399012424, 179.51706838123891, 51.46619299264921, 39.02429287483801, 7561.240736526945, 7565.091528293109, 7566.717361281311, 284.52853075516026, 284.1730265609507, 284.5058162074575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.288, 719.6317, 7.643097, 5500.448, 732.2123, 3.000673, 2197.16, 723.2184, 7.604874, 5500.052, 719.0272, 3.060383, 2200.529, 726.7755, 3.027924, 2198.983, 100.0, 100.0, 99.8699, 99.99847, 100.0, 99.97155
44817.08492, 59.972105324888624, 59.976463091929666, 59.972943309936305, 26.7207421681094, 26.75431558911593, 26.71716261213957, 0.9999885957742106, 0.9999818367691861, 0.9999874081086668, 7559.860543877578, 7559.858401105781, 7566.210953632197, 173.82761204849294, 47.940348362657005, 40.604424875421046, 7559.271656079652, 7562.50428529508, 7570.229810305078, 284.49123944636955, 284.14496440369084, 284.5740964199407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.7614, 7.674578, 5499.496, 713.3476, 7.707014, 5497.758, 726.0394, 3.029757, 2200.029, 729.5099, 7.532984, 5495.513, 725.3028, 3.033171, 2200.151, 720.1948, 3.054476, 2200.12, 99.98942, 99.95056, 99.99992, 99.91809, 100.0, 100.0
44819.363880000004, 59.977868886164536, 59.97254502415825, 59.97501094347271, 26.753255464422647, 26.768422124249906, 26.71886623926142, 0.999983311189894, 0.9999811995224408, 0.9999853810822967, 7555.830366748972, 7555.454711655634, 7562.357353016217, 176.70811564328415, 49.18531082813092, 43.47579913124764, 7562.00168933125, 7563.6394782375155, 7572.032224834819, 284.42353026070776, 284.0922585186901, 284.5299133571042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609259, 5500.183, 719.6122, 7.643282, 5500.395, 732.2706, 3.000857, 2197.436, 723.2184, 7.604691, 5500.052, 719.0654, 3.059652, 2200.1, 726.6165, 3.026459, 2199.555, 100.0, 100.0, 99.88206, 99.99751, 100.0, 99.95522
44821.72744, 59.971053081344614, 59.97341844064152, 59.9763849536501, 26.7208805322317, 26.757700428414758, 26.76200434852942, 0.9999838131462336, 0.9999769367814482, 0.9999867043030228, 7559.381438944365, 7562.97087991487, 7570.494723687287, 179.61007498550794, 50.524595369607596, 39.35142984869299, 7559.194994896519, 7564.328638191404, 7563.965971349631, 284.3955303955551, 284.11871083889366, 284.552485671219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609437, 5500.288, 719.5928, 7.64365, 5500.562, 725.8647, 3.030493, 2199.63, 723.2378, 7.604506, 5499.94, 719.1035, 3.059835, 2200.427, 726.5767, 3.026459, 2199.446, 100.0, 100.0, 99.98177, 99.99858, 100.0, 99.96839
44824.1272, 59.973826188111914, 59.976968681287616, 59.97561570874262, 26.738736331987564, 26.78234224807388, 26.754511775793276, 0.9999848370724216, 0.9999781849753935, 0.9999857937363289, 7567.472614558127, 7565.753306005039, 7569.603627464119, 174.51330409093725, 48.261280276304205, 36.47772334721867, 7559.052255669082, 7563.382512900652, 7564.904260647791, 284.27673857246754, 283.99898113484363, 284.5503664335104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1619, 7.537337, 5496.011, 725.9158, 7.57476, 5498.83, 719.4393, 3.057184, 2200.021, 716.9656, 7.670697, 5499.632, 713.6672, 3.080289, 2199.273, 730.7518, 3.007414, 2198.288, 99.93112, 99.97732, 100.0, 99.99191, 99.96554, 99.91368
44826.46916, 59.97609741110484, 59.975110313163746, 59.97019961350412, 26.740464455061428, 26.776482950143492, 26.741328303369965, 0.9999843100071404, 0.9999778958783393, 0.9999862583937335, 7560.23257728293, 7562.173187461805, 7562.918746703473, 175.65989225237035, 51.79524489052119, 42.69321242762754, 7559.576546617351, 7560.362318351793, 7568.149271166029, 284.3549802671018, 284.021384861223, 284.5591888536716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.177, 719.6317, 7.643282, 5500.566, 725.9617, 3.029757, 2199.98, 723.2378, 7.604691, 5499.887, 714.8499, 3.079558, 2198.591, 726.7159, 3.026825, 2199.567, 100.0, 100.0, 99.96413, 99.99654, 99.96769, 99.98578
44828.78512, 59.97114166891016, 59.970381282324475, 59.97359975868119, 26.722060759698028, 26.75873891799921, 26.720166996976346, 0.9999832437003346, 0.9999755122590023, 0.9999860663664638, 7553.200339206031, 7560.9348690277975, 7564.278167070418, 179.40130569975736, 50.47244162137986, 42.91090478468141, 7555.777457487857, 7561.915021739166, 7560.665707656304, 284.4050572199194, 284.00300377949696, 284.52320928382983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.7294, 7.6255, 5500.566, 716.9079, 7.670911, 5499.076, 729.747, 3.011533, 2197.917, 728.3643, 7.546773, 5495.724, 706.6096, 3.107866, 2195.27, 720.3936, 3.054476, 2200.013, 100.0, 99.98699, 99.9039, 99.93145, 99.7836, 99.99919
44831.12492, 59.9738543476531, 59.975221688334024, 59.9781248809037, 26.745987193431723, 26.756334005008767, 26.753776346126052, 0.999983907604555, 0.9999747724386335, 0.9999860072401304, 7559.097959214611, 7566.636748565225, 7569.273816492698, 178.03777082712622, 49.17039847466958, 43.32597544196733, 7567.431252871732, 7558.51540738964, 7562.47767750932, 284.45915754292054, 284.1568693521131, 284.4861466231144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.422, 719.1259, 7.645308, 5500.552, 725.8452, 3.030677, 2199.836, 723.2184, 7.604322, 5500.168, 712.8279, 3.084489, 2198.853, 726.6364, 3.026825, 2199.202, 100.0, 100.0, 99.99736, 99.99763, 99.94155, 99.97306
44833.4346, 59.977997256699645, 59.97769523428319, 59.97783925212125, 26.75230124860405, 26.740149160361778, 26.750590735111604, 0.9999796101056213, 0.9999799757695099, 0.9999835466924103, 7568.811256464609, 7559.983423063461, 7566.116268390613, 179.87672972945512, 48.00340775898212, 39.8059899520631, 7567.324673582743, 7555.192047192113, 7558.856065254995, 284.39113192232526, 284.03763645247574, 284.454539030689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609437, 5500.288, 719.6706, 7.643282, 5500.445, 732.3482, 3.001225, 2197.096, 723.2378, 7.604691, 5500.052, 712.6371, 3.084672, 2198.705, 726.5369, 3.027008, 2199.566, 100.0, 100.0, 99.86658, 99.99954, 99.95332, 99.97889
44835.83548, 59.9784336866267, 59.97489749579554, 59.97156017455696, 26.73668617411743, 26.75898346949177, 26.732936113096162, 0.9999874929520207, 0.9999748009202362, 0.9999865762194186, 7554.47747398049, 7560.322821167327, 7563.332367243333, 181.98481873553123, 50.86469044353589, 40.01949995132259, 7561.132885713914, 7560.772973130633, 7556.813957402817, 284.36459633377586, 284.0366463053614, 284.5169550967096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1422, 7.537694, 5496.121, 725.8964, 7.575129, 5498.943, 738.5212, 2.968092, 2192.127, 716.9656, 7.670514, 5499.568, 719.1035, 3.060017, 2200.313, 732.8393, 2.997526, 2196.572, 99.92701, 99.97433, 99.66243, 99.98768, 100.0, 99.84061
44838.113320000004, 59.97659863603597, 59.979330730538315, 59.97988951346617, 26.733369332911703, 26.76422022926095, 26.746080190466543, 0.9999876350382514, 0.999979196848266, 0.9999860009452742, 7566.172878391521, 7564.158244679061, 7562.231804434088, 176.02090665525384, 45.203497762366624, 39.94595528460455, 7566.931446702847, 7563.363171717033, 7568.325386618834, 284.3436471276706, 283.8705277084341, 284.4458817898509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609616, 5500.345, 719.6317, 7.643282, 5500.395, 732.2706, 3.000305, 2197.137, 723.1795, 7.605058, 5499.993, 712.8279, 3.08522, 2198.626, 726.5767, 3.027191, 2199.031, 100.0, 100.0, 99.85148, 99.99751, 99.97085, 99.95998
44840.513320000005, 59.976544841845026, 59.976057395681494, 59.97179658401933, 26.698550912894454, 26.768541813467696, 26.72707356920767, 0.9999870677577373, 0.9999794683635795, 0.9999851718908045, 7554.057521233222, 7554.815575912483, 7563.392523663113, 182.37837052163468, 48.468386208201764, 36.646258219193896, 7561.840910029501, 7558.25391466254, 7560.901718411198, 284.44569807616614, 284.0448954953013, 284.439751281077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.23, 719.6122, 7.643466, 5500.39, 732.4064, 3.000489, 2197.11, 723.2378, 7.603955, 5499.796, 720.1526, 3.052347, 2200.174, 735.404, 2.981045, 2192.441, 100.0, 100.0, 99.8466, 99.99488, 100.0, 99.71816
44842.8248, 59.979411631122325, 59.981549538990116, 59.97587691435732, 26.744800993234605, 26.78313016245202, 26.738820551915197, 0.9999864130549846, 0.999984191202894, 0.9999886773917372, 7562.754369811971, 7565.500831803362, 7570.094608860665, 173.45858040557505, 39.634460283293606, 40.46843525143004, 7563.898852208121, 7559.386762364698, 7573.548365149736, 284.29667735269817, 283.8214063156326, 284.4546211033603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5445, 7.673151, 5499.748, 714.262, 7.690252, 5499.025, 728.6988, 3.017608, 2198.486, 725.8787, 7.579685, 5499.051, 720.0381, 3.055087, 2199.754, 732.8393, 2.99661, 2196.213, 99.99401, 99.97194, 99.93132, 99.97873, 100.0, 99.81163
44845.16124, 59.98097961847279, 59.98220310443174, 59.98021483019368, 26.745640958817308, 26.787782007687497, 26.736185516973617, 0.9999884255252064, 0.9999810318956707, 0.9999871465860256, 7560.619951264875, 7562.023452902319, 7570.121072667375, 170.06985362637647, 46.84337992116161, 32.76525769108548, 7559.978327856558, 7559.049112511079, 7575.48078671182, 284.2619228026551, 283.99095466473995, 284.51031507621235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609616, 5500.12, 719.6317, 7.643282, 5500.449, 732.0376, 3.001225, 2197.257, 723.2572, 7.604874, 5499.888, 719.0081, 3.059469, 2200.341, 732.9785, 2.995878, 2196.01, 100.0, 100.0, 99.87391, 99.99655, 100.0, 99.84458
44847.47464, 59.98440236401993, 59.98320903317037, 59.98278045988455, 26.730925044773052, 26.74731156841607, 26.717863076530683, 0.9999898124073171, 0.9999785518813226, 0.9999858458208741, 7563.006948256919, 7560.684078405647, 7563.686295066262, 177.5293560292974, 47.71763881280185, 36.273271196418136, 7561.8223553775215, 7555.385413180523, 7567.1384128639775, 284.44505937724233, 284.055546993356, 284.5465346729132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 728.0579, 7.545725, 5496.229, 725.8964, 7.575313, 5498.896, 738.6182, 2.96846, 2192.199, 716.9268, 7.670514, 5499.287, 712.7516, 3.085037, 2198.742, 726.4376, 3.027558, 2199.567, 99.94058, 99.97632, 99.64402, 99.99172, 99.95332, 99.97893
44849.77752, 59.97854608032931, 59.98276650448028, 59.97899658722363, 26.737403406594684, 26.7868575175729, 26.740455277129332, 0.9999888964394626, 0.9999820595933228, 0.999988392147242, 7566.112351495511, 7562.981445880804, 7559.7493984452585, 177.84590525167027, 41.94150943659679, 37.15748140624737, 7568.078656968081, 7565.204230836345, 7561.416471651242, 284.4826593025178, 283.98574109280156, 284.378410855473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.178, 719.6512, 7.642729, 5500.504, 732.0182, 3.00141, 2197.026, 723.2378, 7.604322, 5499.999, 719.0844, 3.059652, 2200.206, 732.8194, 2.997526, 2196.752, 100.0, 100.0, 99.86735, 99.99963, 100.0, 99.83353
44852.06928, 59.97786179435998, 59.98067012902937, 59.97996414124509, 26.760541464874812, 26.803240742855472, 26.773066748820128, 0.9999898971185849, 0.9999787461898744, 0.9999884716529427, 7561.884051945352, 7562.812939239573, 7566.279270561504, 178.44675436047328, 45.7565621721933, 38.053981473699324, 7564.471204199091, 7566.697734167086, 7563.268267264445, 284.131853758571, 283.81751017798996, 284.34649768562036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.293, 719.6706, 7.643282, 5500.396, 732.0959, 3.001225, 2197.141, 723.2184, 7.604506, 5500.105, 712.847, 3.085037, 2199.326, 733.0977, 2.997526, 2196.675, 100.0, 100.0, 99.86109, 99.99752, 99.94119, 99.84812
44854.37892, 59.9879667410571, 59.98255683627009, 59.984180341138185, 26.741584791099935, 26.7497634253335, 26.73418095527738, 0.9999888290993528, 0.9999765001213833, 0.9999874691392591, 7560.342754950276, 7562.482692194135, 7575.604161609705, 176.96606916365, 54.68986052359287, 37.74862831899077, 7561.571912408577, 7557.93026173187, 7561.335504101059, 284.33727217029667, 283.9361075036114, 284.5840414679799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5642, 7.674757, 5499.773, 713.3281, 7.707751, 5497.532, 725.8647, 3.031045, 2199.304, 729.4711, 7.532984, 5495.455, 706.4379, 3.108413, 2195.898, 739.1417, 2.964747, 2191.671, 99.98742, 99.94332, 99.96695, 99.91491, 99.81458, 99.62002
44856.715520000005, 59.972697982862, 59.9780388277501, 59.982674889470466, 26.759515850120106, 26.756206082760457, 26.749538175326332, 0.9999897624656218, 0.999980520019186, 0.9999896044245113, 7554.288301836396, 7558.1418177442365, 7566.581432636941, 173.94030469310292, 50.350071757017076, 37.35824486682759, 7567.145306267742, 7561.324841628007, 7566.286077748537, 284.4331534147243, 283.9436634628266, 284.46159995973807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.23, 719.6512, 7.643282, 5500.501, 732.2706, 3.000305, 2197.111, 723.2378, 7.604691, 5499.94, 712.9042, 3.085402, 2199.123, 733.0977, 2.997709, 2196.32, 100.0, 100.0, 99.83861, 99.99751, 99.92877, 99.84807
44859.02188, 59.97987540195077, 59.97993321235074, 59.98365141772574, 26.743507150424197, 26.77777713616908, 26.756499184448572, 0.999990210489698, 0.9999796569665697, 0.9999888637297372, 7560.712594690569, 7560.59031483254, 7562.060883304203, 180.67345624786049, 49.183135868697946, 36.883308466435665, 7558.072075399509, 7560.728032259752, 7562.984679108226, 284.2344558008589, 283.6761545054404, 284.0814285770238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.345, 719.6706, 7.642729, 5500.498, 732.9694, 2.991469, 2195.533, 721.2765, 7.632086, 5500.202, 716.5475, 3.06787, 2199.764, 727.5906, 3.024811, 2199.321, 100.0, 100.0, 99.80941, 100.0, 99.99227, 99.97332
44861.3266, 59.983248800055215, 59.977369081509735, 59.98143771581264, 26.747674820350316, 26.79245773920412, 26.729308142043585, 0.9999890129393127, 0.9999793748236387, 0.9999872974300207, 7563.033169401649, 7562.830842322737, 7563.8442907784665, 177.4951671544726, 49.10114998560357, 31.015507661947595, 7568.323856434982, 7552.413351249299, 7560.801340395004, 284.2775785308256, 284.03072484131866, 284.4838297762182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.7228, 7.554291, 5498.275, 723.3282, 7.6081, 5500.249, 734.4059, 2.989261, 2196.152, 722.6164, 7.611493, 5500.148, 712.7707, 3.084307, 2198.473, 732.9586, 2.996427, 2196.211, 99.96048, 100.0, 99.82333, 100.0, 99.93376, 99.82673
44863.67044, 59.983508101456586, 59.986129762985094, 59.98716483329484, 26.750780105913876, 26.751975674510742, 26.75278345727059, 0.9999885040854247, 0.9999749130836726, 0.9999884389520295, 7562.59250539801, 7560.907800782306, 7568.047177009386, 176.97867609622875, 50.66954057986959, 32.221247333727206, 7563.281761601917, 7566.424838432036, 7559.201566929906, 284.376049366786, 283.9621069739725, 284.5328975422402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.178, 719.6512, 7.643282, 5500.448, 738.4047, 2.968276, 2192.362, 723.2184, 7.604874, 5499.993, 712.8088, 3.084489, 2198.551, 726.5568, 3.026459, 2198.982, 100.0, 100.0, 99.64108, 99.99847, 99.94819, 99.98061
44866.072, 59.98396233352337, 59.98479705961497, 59.980341507311124, 26.701402461864646, 26.708974112276827, 26.700018917502977, 0.9999886582306482, 0.9999831975330185, 0.9999887110939588, 7551.4030222335405, 7554.29463744211, 7560.441438145313, 174.91613910138994, 44.71945596548221, 38.25405175180845, 7554.957891350125, 7564.793671501007, 7555.829022034686, 284.47879349190424, 284.10886556091606, 284.5838846859448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5248, 7.674757, 5499.275, 713.2503, 7.707198, 5497.473, 744.9271, 2.932198, 2184.59, 729.4711, 7.532984, 5495.456, 706.2853, 3.107866, 2195.89, 720.3936, 3.055209, 2200.033, 99.99152, 99.95571, 99.31071, 99.91597, 99.81176, 100.0
44868.535240000005, 59.97969176260683, 59.97632091371985, 59.97997931988634, 26.727553255862887, 26.73981129272107, 26.734341154851844, 0.999990095423528, 0.9999769458286659, 0.9999902406442628, 7561.365541431836, 7559.3439733239475, 7564.794019126549, 180.46345107664683, 53.37000097827877, 32.68036432282145, 7563.862627628048, 7565.447445579373, 7565.942316544385, 284.42793487177335, 284.12979451878243, 284.56756777306975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.288, 719.6706, 7.643282, 5500.448, 738.5018, 2.968276, 2192.086, 723.2184, 7.604691, 5499.993, 712.7516, 3.084672, 2198.797, 726.5369, 3.027741, 2199.232, 100.0, 100.0, 99.64374, 99.99538, 99.94393, 99.98932
44870.8528, 59.98091651253076, 59.98336705508587, 59.98447622694079, 26.723527497931432, 26.760123143356463, 26.739143444062034, 0.9999897617684063, 0.9999771371741567, 0.9999897751785009, 7558.1249637501005, 7563.109851548473, 7556.13544957027, 179.80714454188546, 54.37179383168677, 33.09209966297112, 7564.486791429714, 7553.828856000168, 7563.291416126307, 284.5134042991223, 284.16796287024715, 284.6434271455108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609616, 5500.288, 719.6512, 7.643097, 5500.329, 738.6182, 2.968828, 2192.04, 723.2184, 7.604874, 5499.882, 712.7898, 3.083028, 2199.182, 728.1473, 3.02005, 2198.523, 100.0, 100.0, 99.65401, 100.0, 99.97346, 99.93842
44873.177840000004, 59.9833485065404, 59.98542693764352, 59.982274695041845, 26.739153909758254, 26.746125961803564, 26.748831688354954, 0.9999892159249772, 0.9999791457654947, 0.9999891955061778, 7563.153834308889, 7564.572960541883, 7567.250090525243, 177.00152789073536, 48.223898104785235, 35.051105844764606, 7564.843928370834, 7558.5073686560645, 7569.756281708429, 284.3272722037248, 283.9100519911413, 284.5416479080454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1422, 7.537515, 5496.063, 725.9353, 7.57476, 5498.776, 732.7947, 2.996071, 2196.048, 718.8686, 7.651024, 5500.222, 716.0134, 3.075176, 2199.622, 728.1871, 3.019684, 2199.238, 99.92606, 99.97634, 99.84438, 100.0, 99.99695, 99.95236
44875.5558, 59.98100910269032, 59.98069714678944, 59.98542089631136, 26.74156906054741, 26.762468242047355, 26.720723890708193, 0.9999897895771941, 0.9999779951571167, 0.9999896101809989, 7565.478936080492, 7565.519033217169, 7562.90541198881, 177.09636711820576, 50.29450811720085, 35.133676932686285, 7569.219469382683, 7567.611123715966, 7566.892809840041, 284.50297785509514, 284.07181586673505, 284.53057760696527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609616, 5500.235, 719.6706, 7.64365, 5500.39, 733.8041, 2.995151, 2196.49, 723.1989, 7.604691, 5499.94, 719.0081, 3.059469, 2200.271, 726.358, 3.027558, 2199.615, 100.0, 100.0, 99.83801, 99.99751, 100.0, 99.96751
44877.887800000004, 59.97797709145054, 59.97755192642276, 59.981604878116286, 26.733035618658462, 26.752995813479146, 26.727967278594875, 0.9999875625855544, 0.9999801336208151, 0.999988612548964, 7558.89563763727, 7564.176006901543, 7565.794471048319, 180.40386403337197, 41.44239515146637, 36.31411234550205, 7567.248639874876, 7564.14030108254, 7560.951782057214, 284.4388279138899, 284.10402474135606, 284.5004555442126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.8116, 7.651913, 5499.955, 714.4954, 7.700935, 5497.425, 726.0782, 3.030861, 2199.403, 729.4905, 7.533535, 5495.401, 725.36, 3.032258, 2199.455, 720.1948, 3.053378, 2200.584, 100.0, 99.95402, 99.97145, 99.91499, 99.99016, 99.99587
44880.173480000005, 59.982410152999385, 59.97847817263877, 59.98260322073474, 26.742243744158294, 26.760453153748447, 26.73906430755076, 0.99998952710445, 0.999976917878415, 0.9999886547182499, 7563.947041770614, 7560.361813471713, 7564.645131551195, 176.29243075581394, 47.35329188827927, 38.313132032359135, 7566.713656878698, 7559.610066902856, 7563.582582462631, 284.2857707120096, 284.1495618193559, 284.4642640750888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7744, 7.609437, 5500.345, 719.6512, 7.643097, 5500.5, 731.9017, 3.001225, 2196.998, 723.2378, 7.604874, 5500.164, 719.0081, 3.059652, 2199.901, 726.8153, 3.026459, 2199.553, 100.0, 100.0, 99.86213, 99.99954, 99.9941, 99.94229
44882.629680000005, 59.980579659924445, 59.985278619247, 59.97851206356347, 26.749339411948124, 26.752680131751216, 26.74308896363283, 0.9999877003928638, 0.9999762072415799, 0.9999911130416511, 7564.472749982389, 7561.125123594204, 7567.025622493852, 177.31655970533916, 49.92444665271432, 34.53709625694751, 7563.006727635079, 7561.787898931293, 7562.220133431441, 284.48514873445305, 284.0753301864138, 284.54307192229516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609081, 5500.288, 719.6122, 7.643282, 5500.449, 732.1153, 3.001225, 2196.541, 723.2378, 7.604691, 5499.823, 718.97, 3.059652, 2200.544, 726.7954, 3.026093, 2199.285, 100.0, 100.0, 99.87251, 99.99954, 100.0, 99.96914
44885.008720000005, 59.97679938325593, 59.98046740365907, 59.98281777865914, 26.728130952452414, 26.752080063853974, 26.735648826047026, 0.9999895413972052, 0.9999805462658612, 0.9999908092549958, 7561.003070476794, 7557.092449546692, 7566.5636793871845, 177.9702476149905, 51.580147990935075, 34.25414301366785, 7560.406320774039, 7562.954032274564, 7569.7296820487245, 284.3310977121931, 283.9267372545085, 284.57120767529824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1225, 7.537515, 5496.121, 725.9158, 7.575129, 5499.0, 738.4435, 2.96846, 2191.731, 716.8879, 7.670881, 5499.399, 712.8279, 3.083941, 2199.077, 731.7458, 3.002653, 2197.832, 99.92816, 99.97837, 99.64445, 99.99076, 99.95664, 99.86306
44887.31244, 59.98293021193811, 59.98090738957355, 59.97969509273609, 26.714193541189832, 26.742811469873473, 26.724432499924802, 0.9999894343871399, 0.999983979771349, 0.9999897521815029, 7558.84607443649, 7563.501309064884, 7568.069365827863, 179.2179954714402, 45.44305874455904, 31.117461437187558, 7562.1837531670135, 7556.933819513785, 7562.928473024516, 284.4135849315656, 284.05205040775684, 284.41765120371554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609616, 5500.293, 719.6512, 7.643282, 5500.561, 732.2512, 2.999753, 2197.225, 723.2184, 7.605058, 5499.999, 716.4712, 3.073532, 2199.575, 731.0699, 3.006316, 2197.479, 100.0, 100.0, 99.85832, 99.99858, 99.98829, 99.8901
44889.648400000005, 59.97846549531475, 59.976803914917575, 59.97857780369961, 26.70725669782422, 26.763903519074013, 26.709094126474117, 0.999990189628412, 0.9999784362272013, 0.9999886840852433, 7556.547664806447, 7560.575420356786, 7563.290345215901, 180.51727705605708, 49.8292038538789, 33.764643969883764, 7557.870167512008, 7557.951919470955, 7562.399113999025, 284.4036813545987, 284.0516234981512, 284.61275801636253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.163, 719.2037, 7.652123, 5499.805, 730.2517, 3.010245, 2198.717, 726.7331, 7.565343, 5497.15, 708.1165, 3.104213, 2195.823, 739.1417, 2.964381, 2191.281, 100.0, 99.99505, 99.94341, 99.95925, 99.81242, 99.60227
44891.98836, 59.98299387768029, 59.97923096188309, 59.98044904861781, 26.742150691990844, 26.754837118522556, 26.717844981208568, 0.9999896865598199, 0.9999806567717201, 0.999989897267455, 7562.124547890577, 7562.529788119809, 7557.699395252657, 179.21141301180228, 48.80104527582512, 32.4249460826577, 7568.115199487661, 7561.100102980697, 7565.054522969371, 284.47831889840666, 284.0666043831698, 284.5199856735831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 719.5609, 7.64406, 5500.555, 717.9001, 7.661149, 5500.442, 731.8823, 3.001594, 2197.195, 723.2572, 7.604874, 5499.882, 712.7325, 3.085402, 2198.845, 733.0381, 2.996794, 2196.406, 100.0, 100.0, 99.8824, 99.99749, 99.94611, 99.83523
44894.33148, 59.9834948878977, 59.98198053222603, 59.98212537082133, 26.74217677805733, 26.763148186520986, 26.747016602778793, 0.9999859804970799, 0.9999766166093252, 0.9999880811349048, 7559.870370928184, 7562.246388822686, 7566.294514733578, 177.23876525918917, 52.05646714064278, 35.44080258467102, 7559.242399086721, 7561.463549656316, 7568.513317230068, 284.2974744823453, 283.95691196555174, 284.5546424462883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609437, 5500.288, 719.6317, 7.643466, 5500.389, 725.9229, 3.031229, 2199.654, 723.2184, 7.604506, 5499.882, 712.8088, 3.084855, 2199.004, 732.8989, 2.996977, 2196.839, 100.0, 100.0, 100.0, 99.99646, 99.96378, 99.84274
44896.6992, 59.98506793626928, 59.98639910029971, 59.98374592668269, 26.74228809280934, 26.765420775962184, 26.702448163346954, 0.999989585965895, 0.9999749495120678, 0.9999868246544432, 7555.703279350271, 7566.432478012124, 7560.847973984411, 177.0651843896942, 49.585474466657615, 38.42564382950104, 7563.20759938088, 7558.713621680123, 7568.345659015688, 284.5451076093016, 283.9580050602053, 284.4037640455298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1422, 7.537872, 5496.121, 725.9158, 7.574945, 5498.834, 719.517, 3.057736, 2200.739, 716.9462, 7.670881, 5499.516, 719.1417, 3.059287, 2200.1, 726.5767, 3.027008, 2199.675, 99.92806, 99.9773, 100.0, 99.99066, 100.0, 99.98381
44899.045640000004, 59.98672915495728, 59.987290201186795, 59.98375225531245, 26.73746984126997, 26.762447520979197, 26.74601185506008, 0.9999876603299672, 0.9999800820083766, 0.9999879014139091, 7562.582193118857, 7562.323647684909, 7563.469821447587, 178.87332101694824, 47.59297036464068, 35.85673474811233, 7561.987323324667, 7557.734283287536, 7562.694751102531, 284.4868363685499, 284.09727114139264, 284.56974695446655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8532, 7.609259, 5500.397, 719.6512, 7.643097, 5500.508, 725.8647, 3.030309, 2199.699, 723.2184, 7.604691, 5500.052, 712.9424, 3.084672, 2199.322, 732.9984, 2.996427, 2196.201, 100.0, 100.0, 99.984, 99.99955, 99.92934, 99.82594
44901.385800000004, 59.98745263168104, 59.985854636734985, 59.988552657325144, 26.731647825012267, 26.74586065075734, 26.72358023333208, 0.9999894937432557, 0.99998245503615, 0.9999883939759652, 7566.59396081012, 7562.190489048338, 7561.303508799299, 178.7600808014795, 47.093147443118596, 33.55556888081935, 7562.227124915292, 7559.801442368366, 7558.943863411032, 284.47996538949417, 284.1707234209588, 284.4969934395143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609437, 5500.01, 719.6706, 7.642729, 5500.28, 725.9811, 3.030309, 2199.989, 723.2184, 7.604691, 5500.052, 719.7139, 3.056, 2200.232, 725.0657, 3.035981, 2199.693, 100.0, 100.0, 99.99807, 99.99954, 100.0, 99.98464
44903.75768, 59.985224208298526, 59.98268861327505, 59.98803270371298, 26.734751469064424, 26.75990750262874, 26.74432217589201, 0.9999896545671765, 0.9999837365662293, 0.9999861569377146, 7564.7706287931305, 7562.62883131934, 7570.2442709702445, 178.6664535692562, 45.41553799970825, 36.887432893451205, 7565.741460304895, 7563.749831247204, 7564.467380329294, 284.42127602462847, 284.04529058617925, 284.5144343175531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5248, 7.6744, 5499.611, 713.2308, 7.706461, 5497.853, 731.2224, 3.00822, 2197.717, 727.0826, 7.566447, 5498.495, 721.259, 3.049973, 2199.986, 726.1592, 3.02829, 2198.935, 99.99152, 99.95956, 99.90984, 99.96691, 100.0, 99.97589
44906.08952, 59.98349414738145, 59.9828844841397, 59.98576326920592, 26.72589273513976, 26.766749659023525, 26.74631445331084, 0.9999877224349097, 0.9999783613810901, 0.9999901476489036, 7560.587135383152, 7565.309066085641, 7563.110574655319, 175.75707793864103, 50.037558680374104, 34.287747717487946, 7567.748926717461, 7558.102587913729, 7568.255467939032, 284.4738089635341, 284.1097083820652, 284.5640046372946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.345, 719.6122, 7.643466, 5500.619, 730.5623, 3.007484, 2197.626, 723.1795, 7.604691, 5500.109, 719.0463, 3.0602, 2199.785, 726.8351, 3.026276, 2198.962, 100.0, 100.0, 99.89675, 99.99751, 99.98883, 99.95142
44908.461520000004, 59.98510087972722, 59.98743330972641, 59.98374876544471, 26.70621085821346, 26.757217589955843, 26.719348616335715, 0.9999892594086416, 0.9999792422678466, 0.9999896860541911, 7561.06300575783, 7555.912621757688, 7557.106503350768, 180.00656146477922, 48.996452602488716, 33.747508396379544, 7556.9782890053975, 7562.795768479146, 7558.630778303354, 284.4604801860426, 284.04809327307316, 284.4359823046876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.2299, 7.552328, 5497.189, 725.5656, 7.578813, 5498.885, 738.4241, 2.968828, 2192.015, 716.9073, 7.670881, 5499.345, 712.8088, 3.084307, 2198.797, 732.7598, 2.997343, 2196.346, 99.9475, 99.97929, 99.63565, 99.99061, 99.94393, 99.83624
44910.745520000004, 59.98310730634222, 59.98067530965578, 59.98056458035049, 26.731401401289023, 26.760986858221504, 26.73723432220303, 0.9999907115159556, 0.9999788873158921, 0.9999917423211709, 7564.018770423424, 7559.481793649522, 7573.792322771975, 180.46420128455065, 50.9223482581358, 33.06901709377098, 7564.889745890455, 7566.0240786014865, 7564.695360223583, 284.5419593065099, 283.92394606634906, 284.46779647746126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.12, 719.6512, 7.643282, 5500.561, 732.1541, 3.000673, 2196.987, 723.2184, 7.605058, 5499.94, 718.7792, 3.059652, 2200.424, 726.5767, 3.027375, 2199.446, 100.0, 100.0, 99.8662, 99.99751, 100.0, 99.97339
44913.05896, 59.98310914618326, 59.979575612115624, 59.977164458162655, 26.738755750660413, 26.748986878439208, 26.702812753819398, 0.9999907284769424, 0.9999790854555539, 0.9999876517232278, 7565.700960131444, 7565.6346665332685, 7562.125345181268, 176.03988658775347, 50.33782163839396, 33.30700542678824, 7562.986588692424, 7562.834242341055, 7560.27512447264, 284.4356998595355, 283.98211761374984, 284.41999524643813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609616, 5500.23, 719.6317, 7.642729, 5500.614, 732.0765, 3.001225, 2197.143, 723.2184, 7.605058, 5499.882, 712.9233, 3.08522, 2198.794, 732.8592, 2.997526, 2196.608, 100.0, 100.0, 99.86741, 99.99645, 99.95614, 99.84578
