TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45193.22624, 59.97551735251343, 59.97967859591898, 59.979060434212926, 26.76692859428025, 26.783093275513806, 26.73312991490784, 0.9999895257220687, 0.9999762392075917, 0.9999911423531309, 7563.396585958611, 7557.109675541803, 7558.814961516438, 169.05071495220227, 54.76037589849648, 28.048026769056378, 7564.574014152548, 7559.4239639051375, 7564.4852116939555, 284.28031854308136, 283.89497839345285, 284.3350697747978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.48, 719.4566, 7.644939, 5500.49, 728.9317, 3.016135, 2198.631, 709.2176, 3.098014, 2197.171, 723.319, 3.04139, 2199.907, 732.6405, 7.494589, 5490.732, 100.0, 100.0, 99.92523, 99.86999, 99.99438, 99.84166
45195.600280000006, 59.97580738757897, 59.975496587898405, 59.971535208266275, 26.74271918026548, 26.75425439274732, 26.725547084904864, 0.9999917071609103, 0.9999761305187248, 0.9999952817583658, 7558.857675027593, 7548.681057882245, 7561.948797404713, 159.24421445927362, 50.76051554303467, 27.452516924015526, 7561.703140400412, 7559.654295105934, 7562.885146874179, 284.2996096436259, 283.89177289465414, 284.381228217366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.9333, 7.680825, 5499.242, 713.2308, 7.708119, 5497.518, 722.7005, 3.045955, 2200.153, 715.548, 3.074296, 2199.87, 717.0435, 3.067505, 2200.191, 738.744, 7.411087, 5479.737, 99.98482, 99.94313, 100.0, 99.99166, 100.0, 99.59468
45198.052240000005, 59.9743586217313, 59.96666510170933, 59.96704024891288, 26.761147891253444, 26.765069356184792, 26.748369948242072, 0.9999924524635057, 0.9999777579590456, 0.9999919183842109, 7563.7659178335725, 7561.432670430029, 7560.967587802202, 172.26062675597768, 55.36241705391603, 32.768058788966755, 7569.485168284877, 7557.051714818815, 7563.3854841599095, 284.4205030820933, 284.07274646974713, 284.23626163467395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.615327, 5500.203, 719.4761, 7.644755, 5500.321, 729.1064, 3.015951, 2198.78, 709.237, 3.098382, 2197.157, 723.5098, 3.041207, 2200.222, 732.7399, 7.494406, 5491.313, 100.0, 100.0, 99.92911, 99.8925, 99.9988, 99.84064
45200.392360000005, 59.967146403148, 59.96739544282349, 59.969499847355216, 26.733473309973814, 26.73882583498271, 26.738621524961168, 0.9999931500125159, 0.999972232804603, 0.9999953360738602, 7564.518949680843, 7565.350519752406, 7564.228053942309, 166.91696354298074, 51.695006692187235, 29.854844606853476, 7564.716519918565, 7570.575127704517, 7560.405001234514, 284.3695234169595, 283.95856430107756, 284.3427974535303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.37, 719.4566, 7.644939, 5500.431, 729.0094, 3.016319, 2198.582, 715.548, 3.074664, 2200.026, 716.5093, 3.069879, 2200.021, 731.3879, 7.517479, 5494.454, 100.0, 100.0, 99.93415, 99.98377, 99.99956, 99.89775
45202.731680000004, 59.966953132189, 59.964329512047506, 59.96577006853332, 26.759469316519695, 26.79766631278715, 26.747572929136002, 0.9999926027649104, 0.9999771595887017, 0.9999930279405074, 7563.023548678341, 7564.468315595091, 7564.776064960923, 165.3337568123411, 51.08093110591585, 27.066634113235523, 7570.5092085734195, 7558.9226702433625, 7562.192051310921, 284.2411876711524, 284.01358079339883, 284.3137611601022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.5705, 7.544476, 5496.706, 725.7018, 7.577892, 5499.29, 734.2894, 2.992758, 2196.87, 719.257, 3.059771, 2200.206, 715.0597, 3.076089, 2199.732, 731.547, 7.503928, 5491.535, 99.93756, 99.98568, 99.83667, 99.99084, 99.9989, 99.86144
45205.012200000005, 59.96958478609444, 59.967404711824315, 59.97057115807694, 26.747794727753938, 26.781521661152883, 26.717454870523557, 0.9999964762189731, 0.9999721952196682, 0.999993853241926, 7564.775398967918, 7563.535137841637, 7565.287884870023, 165.53993012936837, 52.429459390424654, 28.41487025604738, 7569.060292959452, 7563.0095021414545, 7555.059747473446, 284.18495434471794, 283.720816502092, 284.11367352016845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.313, 719.4955, 7.645492, 5500.543, 728.9123, 3.016319, 2198.347, 715.5286, 3.073928, 2199.683, 711.0158, 3.091612, 2198.046, 726.4376, 7.568753, 5498.255, 100.0, 100.0, 99.92345, 99.97164, 99.90976, 99.96578
45207.320960000005, 59.966118747775404, 59.966229593711674, 59.966606543682616, 26.73153800447983, 26.759677777397776, 26.728233444625417, 0.9999945027538159, 0.999979540459271, 0.9999934974538103, 7559.006255138211, 7557.278741246388, 7565.235776852524, 163.56573690211826, 49.774977088347896, 26.666147985934003, 7559.2101498908805, 7563.015514836898, 7564.818718263687, 284.40938903464524, 283.99642654306473, 284.4603743788423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.9102, 7.650842, 5499.962, 715.0208, 7.697067, 5497.757, 722.6035, 3.045035, 2200.518, 709.1399, 3.098198, 2197.103, 704.5114, 3.11517, 2194.38, 720.1551, 7.63724, 5500.185, 99.99932, 99.95782, 100.0, 99.87447, 99.74823, 100.0
45209.691880000006, 59.96969512268873, 59.97016356594466, 59.969112855692906, 26.761947036747237, 26.765046808240882, 26.731500795502114, 0.9999938105797305, 0.9999773226596935, 0.9999944936087864, 7556.3041101095005, 7565.385479893519, 7568.104323117354, 167.77583011030447, 53.13084554881311, 22.959264819758573, 7563.140901310011, 7558.441088393888, 7563.513530454351, 284.4078873953018, 283.99236622812845, 284.28887636359485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2618, 7.615327, 5500.485, 719.4371, 7.645308, 5500.374, 729.0482, 3.016503, 2198.858, 715.4121, 3.074664, 2199.875, 710.8442, 3.091977, 2197.784, 726.4177, 7.568753, 5498.309, 100.0, 100.0, 99.94165, 99.99289, 99.89786, 99.96785
45212.038120000005, 59.97283631420324, 59.97005013452827, 59.97029154335009, 26.732956907205715, 26.761229351214272, 26.73741668183933, 0.9999938849151845, 0.9999783887977022, 0.9999936563362836, 7563.382786904722, 7559.575373171428, 7565.300423584882, 160.96746234544526, 50.41065790717653, 26.870615714748965, 7561.458489299807, 7558.782612378329, 7560.680007680985, 284.2918155279715, 283.980989249719, 284.37562384903777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.428, 719.4566, 7.644939, 5500.482, 728.9512, 3.015767, 2198.885, 709.237, 3.097647, 2196.983, 710.9586, 3.092342, 2198.533, 720.1948, 7.637423, 5500.246, 100.0, 100.0, 99.93344, 99.8925, 99.90529, 100.0
45214.31676, 59.97504332242446, 59.971498914756424, 59.97112917065592, 26.722549160008228, 26.768481676674917, 26.72583380706284, 0.9999950713443151, 0.9999744662538605, 0.9999952635826879, 7559.206557855487, 7557.563638108869, 7569.258261911895, 166.66352286217477, 51.237244306811135, 25.833291841096525, 7566.983204503813, 7554.639401361492, 7564.62675030334, 284.304257038379, 283.9414000767073, 284.2968877303332, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.5705, 7.544297, 5496.648, 725.7407, 7.576787, 5498.982, 735.2794, 2.985211, 2194.956, 702.9066, 3.120446, 2193.421, 717.196, 3.067505, 2200.288, 713.9124, 7.700599, 5497.735, 99.93966, 99.98009, 99.77208, 99.66938, 100.0, 99.94896
45216.650960000006, 59.973882599791644, 59.97747053650847, 59.9788118457912, 26.743583331844643, 26.762928686601672, 26.73845335944704, 0.9999935417606028, 0.9999794624339177, 0.9999933065287112, 7567.209658031064, 7560.151197364428, 7562.683372248584, 164.08731721060713, 51.38999915663453, 29.713406274484896, 7569.138468049957, 7562.989152804996, 7563.613596471554, 284.39037640260335, 283.92380781367626, 284.2195761208799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2618, 7.615327, 5500.428, 719.4177, 7.645308, 5500.378, 728.9317, 3.016135, 2198.109, 709.2758, 3.098382, 2197.216, 711.8932, 3.087777, 2198.658, 717.9085, 7.660679, 5499.53, 100.0, 100.0, 99.93866, 99.87221, 99.94132, 99.99005
45219.000360000005, 59.974451683589294, 59.97728123269403, 59.975706085325584, 26.739782387369402, 26.751008545611302, 26.740877241420776, 0.9999934363870632, 0.9999785657562876, 0.9999909282641357, 7558.891064872616, 7558.803116390413, 7559.793387876013, 162.10198017508537, 51.35002683045332, 30.712207687502996, 7568.753572500274, 7554.857547177289, 7562.4348668429575, 284.2666699999343, 283.75881154498984, 284.29966262746376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2618, 7.61497, 5500.318, 719.4566, 7.645124, 5500.343, 727.8835, 3.021473, 2199.759, 710.9847, 3.08827, 2198.541, 720.515, 3.053078, 2199.799, 709.3795, 7.746746, 5490.207, 100.0, 100.0, 99.93736, 99.93226, 100.0, 99.81454
45221.28212, 59.9813502535999, 59.981917184990166, 59.98208414893013, 26.74409471542863, 26.747510572490746, 26.740977127005355, 0.999992205009739, 0.9999811432247351, 0.9999922230164326, 7561.527047661701, 7559.17512029404, 7565.332393346625, 164.1718616459516, 48.57438015805792, 29.63168093201739, 7563.677906201328, 7566.210912600739, 7562.834097102044, 284.411654128545, 283.9633157637698, 284.34645321268846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.1951, 7.668332, 5500.202, 715.546, 7.678832, 5499.698, 726.9323, 3.023498, 2199.14, 709.8778, 3.095992, 2197.121, 717.1198, 3.068053, 2199.791, 713.8726, 7.700782, 5497.449, 99.99989, 99.9931, 99.95921, 99.86775, 99.99025, 99.95221
45223.61172, 59.97889876681203, 59.97689240755188, 59.97794601310515, 26.763088822668966, 26.782639303304464, 26.7561329780912, 0.9999917859934594, 0.9999757687053262, 0.9999927509158847, 7562.181943281968, 7566.727540799183, 7565.980176373279, 167.1925550636961, 51.04614932657023, 28.68057741842358, 7568.307732392624, 7560.0439570180715, 7563.339298436453, 284.2197229873084, 283.78025312094235, 284.2824887050258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2618, 7.615149, 5500.648, 719.4761, 7.644939, 5500.429, 729.1841, 3.016135, 2198.508, 715.4121, 3.074664, 2199.706, 717.196, 3.067505, 2199.867, 713.8925, 7.700965, 5497.677, 100.0, 100.0, 99.93866, 99.98521, 99.99004, 99.9542
45225.962080000005, 59.97986867459462, 59.97147352136542, 59.9739354509102, 26.758134383333005, 26.760102462235615, 26.740449317322923, 0.9999903550161183, 0.9999810741933541, 0.9999909947691443, 7564.909936563065, 7564.4138707954835, 7556.597855596308, 170.04995617286917, 48.22557336759019, 33.978253408683486, 7567.1652296964985, 7556.901935853693, 7559.329693936118, 284.21790038868403, 283.9116989057931, 284.22174231750773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.4916, 7.544297, 5496.816, 725.7213, 7.576971, 5499.096, 735.3182, 2.984843, 2194.963, 721.7231, 3.048187, 2200.509, 710.7106, 3.091977, 2198.154, 720.1948, 7.63724, 5500.246, 99.9407, 99.97914, 99.77491, 99.99473, 99.91468, 99.99881
45228.27152, 59.980362657248335, 59.97951203830355, 59.97833398737089, 26.75581868672133, 26.76534595110213, 26.72807659531475, 0.9999914296139081, 0.9999804845389652, 0.999989580119956, 7564.860568972145, 7566.926725142264, 7563.746969483774, 163.18529825364703, 45.89763933186987, 29.854294737628607, 7570.4410262701385, 7560.324423676916, 7562.070882866564, 284.3443716805212, 283.9390964181883, 284.2513596595313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2618, 7.615327, 5500.428, 719.4566, 7.645124, 5500.49, 729.0094, 3.016503, 2198.966, 715.6063, 3.073928, 2199.531, 717.1579, 3.06787, 2200.193, 713.9323, 7.700965, 5497.619, 100.0, 100.0, 99.94898, 99.97709, 100.0, 99.9553
45230.57456, 59.980731145675165, 59.981367430105855, 59.98386588030186, 26.802621967536126, 26.806317953867218, 26.776487399375082, 0.9999922543279428, 0.9999824729920357, 0.9999929694209774, 7561.03917199379, 7564.3807652840505, 7566.000311582281, 160.7480573361936, 47.71586292724942, 29.72507697808974, 7559.921657988699, 7549.160578765259, 7557.2720228277385, 284.12203617454935, 283.60451069743283, 283.95267687672816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.261, 719.4761, 7.645124, 5500.542, 729.0482, 3.015399, 2199.128, 715.4703, 3.073928, 2199.537, 710.8632, 3.092708, 2198.591, 713.9124, 7.700782, 5497.62, 100.0, 100.0, 99.95897, 99.98056, 99.90241, 99.9542
45232.935880000005, 59.98158711947052, 59.98245026564278, 59.98133710928042, 26.790334993379304, 26.79313829910328, 26.789639694523817, 0.9999913277787872, 0.9999796840689473, 0.9999930268477529, 7561.426752891182, 7559.05035592846, 7567.894176947167, 157.7040485790617, 46.36144107123641, 28.194398801597345, 7563.920092822157, 7561.266354978997, 7563.309045001962, 284.01633055505346, 283.38419270591453, 283.9059764837649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.953, 7.681003, 5499.294, 713.2308, 7.707935, 5497.171, 722.7005, 3.044482, 2200.188, 709.1787, 3.098566, 2197.403, 705.6367, 3.110605, 2195.556, 709.4987, 7.739055, 5494.262, 99.98376, 99.94716, 100.0, 99.88054, 99.80642, 99.89426
45235.224120000006, 59.980726041637176, 59.985365948105105, 59.9838335041505, 26.784873396242432, 26.801222365151453, 26.791969603815254, 0.9999938444660056, 0.999982307759916, 0.9999941803943521, 7563.182023623118, 7561.99283228083, 7557.029667636993, 161.5920310470101, 49.13371302146044, 28.55460596420653, 7570.194484710538, 7559.877002929951, 7559.560241711197, 284.0295065676165, 283.5681876271546, 284.00702546053424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.423, 719.4761, 7.645308, 5500.49, 728.99, 3.015399, 2198.615, 712.8877, 3.085696, 2198.34, 710.8632, 3.09216, 2197.823, 713.9124, 7.700782, 5497.563, 100.0, 100.0, 99.93566, 99.94987, 99.89966, 99.95737
45237.60112000001, 59.98331889687367, 59.982013791442164, 59.984131811534226, 26.779281178841877, 26.780600577195532, 26.75469030834598, 0.9999938583473291, 0.9999793082556534, 0.9999951684939224, 7564.832366865013, 7557.523294742344, 7558.459100806847, 164.42761166359833, 50.50098053093848, 29.523166894758106, 7565.000276678312, 7557.859194542312, 7562.250155724017, 284.0007270649213, 283.6420132009351, 284.05170860817447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.4984, 7.607118, 5500.101, 721.3049, 7.621362, 5500.306, 732.1929, 2.998464, 2195.715, 704.3435, 3.117872, 2193.292, 717.1198, 3.067322, 2199.786, 720.1749, 7.63724, 5500.186, 100.0, 100.0, 99.84361, 99.71879, 99.99877, 100.0
45239.96508, 59.98303303513243, 59.98244848728237, 59.97682312822766, 26.749444563616176, 26.763992027601045, 26.72986765498815, 0.9999947513454217, 0.9999803581277394, 0.9999948978332065, 7557.515394956888, 7559.165790891081, 7570.069862384593, 165.17860473838016, 53.33721977842879, 24.172485020029853, 7557.618386016044, 7561.236156551865, 7567.270691608525, 284.27110944888045, 283.7293408809252, 284.1957620695349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.2924, 7.600336, 5500.146, 719.7484, 7.644203, 5500.321, 728.8347, 3.016687, 2198.786, 709.2952, 3.098566, 2197.219, 710.7488, 3.092708, 2197.931, 713.8925, 7.700782, 5497.563, 99.99858, 100.0, 99.93356, 99.89731, 99.91308, 99.95416
45242.24444, 59.98290957767866, 59.982617122890254, 59.98034708319119, 26.75173110908779, 26.782329796285236, 26.73678181179934, 0.9999936546480795, 0.9999803412512765, 0.9999944732736714, 7561.828111476191, 7565.572179738268, 7567.071222710485, 163.60871367464927, 49.787029268647984, 25.630779474135124, 7559.403058397148, 7558.162495955202, 7562.7329026937105, 284.3360761895505, 283.95773569120195, 284.33180856202705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615506, 5500.538, 719.4566, 7.645124, 5500.371, 735.3376, 2.984843, 2194.906, 709.2952, 3.098198, 2197.644, 717.0816, 3.06787, 2199.986, 713.8726, 7.700782, 5497.557, 100.0, 100.0, 99.75693, 99.89149, 99.99206, 99.95418
45244.590240000005, 59.984616132363534, 59.98215841034064, 59.97954656600239, 26.724807562884607, 26.7571675020987, 26.73044919820603, 0.999989557455924, 0.9999806655442562, 0.9999901442180414, 7553.955917817737, 7554.862731917398, 7557.996468382046, 166.16413955755797, 48.05809965175422, 35.78617828961046, 7563.0759530514215, 7560.145046017783, 7557.989752104447, 284.29513325358164, 283.90941788160956, 284.2606380857433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.953, 7.681539, 5499.022, 713.1335, 7.708119, 5497.115, 741.5494, 2.951894, 2188.987, 715.5674, 3.075032, 2200.079, 723.4526, 3.040842, 2199.947, 707.3317, 7.759015, 5491.102, 99.98671, 99.95335, 99.48222, 100.0, 100.0, 99.83682
45246.869040000005, 59.97929626385833, 59.97847420430829, 59.97983294121177, 26.74840432604035, 26.778562814354515, 26.748129912432397, 0.9999936196579695, 0.9999778135958818, 0.9999936758475277, 7564.916746543479, 7564.122937285507, 7562.9613997020415, 165.65374984545315, 48.16606388910668, 28.397367352944855, 7564.75881325506, 7559.577509931448, 7563.479947033954, 284.26671760536556, 283.875577858018, 284.329223352298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615327, 5500.208, 719.4566, 7.645124, 5500.542, 735.3765, 2.985579, 2194.729, 709.1982, 3.098014, 2197.153, 717.3295, 3.06787, 2200.005, 713.9323, 7.700416, 5497.503, 100.0, 100.0, 99.78262, 99.85682, 100.0, 99.95006
45249.324960000005, 59.98152420270813, 59.97873883035386, 59.98194034168683, 26.76109854575721, 26.74775031302463, 26.745987226859906, 0.9999900479110692, 0.9999822263609314, 0.9999891810695755, 7565.438121172012, 7568.074807649376, 7563.164672914926, 167.02544527999135, 42.994878250594866, 32.942887438003254, 7569.183206305447, 7562.119353093878, 7558.574436786246, 284.3109207394576, 283.9775669546413, 284.20270887744255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615506, 5500.318, 719.4566, 7.644939, 5500.542, 735.3571, 2.985947, 2194.964, 715.8781, 3.073193, 2200.202, 715.0215, 3.076089, 2199.314, 716.7156, 7.669286, 5499.972, 100.0, 100.0, 99.78029, 99.97237, 99.9856, 99.98968
45251.61024, 59.98539755582378, 59.98290870337422, 59.98209312188632, 26.751128195764338, 26.765158888036833, 26.740409145016745, 0.9999902313952401, 0.9999845442883021, 0.9999870214308493, 7562.834851120737, 7559.239958176071, 7564.422687469751, 163.86408099661003, 45.04977565377092, 33.63106647720588, 7567.775039015885, 7560.24235675679, 7567.648482781421, 284.37116510509316, 283.9568655676258, 284.3429058702606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.5705, 7.544118, 5496.699, 725.5462, 7.586181, 5499.602, 731.0864, 3.004723, 2196.552, 718.8298, 3.062713, 2199.979, 715.3076, 3.071523, 2199.986, 714.1907, 7.70005, 5497.62, 99.93776, 99.99135, 99.89628, 99.9948, 99.96699, 99.95435
45253.889240000004, 59.98455441233877, 59.98369675357754, 59.98486018661356, 26.73219893599377, 26.77432730648479, 26.76513376803992, 0.9999916902786301, 0.9999785520152779, 0.9999934361442843, 7560.0589667337945, 7560.344785937571, 7564.7387380833, 160.944081410109, 49.909908089420696, 20.643033638880752, 7562.998782828537, 7560.465323548854, 7569.067685385323, 284.3140278270138, 283.86639967756975, 284.3526536985729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615327, 5500.313, 719.4566, 7.645124, 5500.433, 729.9994, 3.010797, 2198.266, 715.5286, 3.074112, 2199.701, 710.8251, 3.091977, 2197.938, 713.8527, 7.700965, 5497.672, 100.0, 100.0, 99.91445, 99.98501, 99.89281, 99.95627
45256.290720000005, 59.983921191205795, 59.98300124237742, 59.980578919059276, 26.740003765789986, 26.726025469195292, 26.727404623248585, 0.9999933087534507, 0.9999835507449166, 0.999995637595086, 7555.101551709552, 7556.2041309229735, 7558.772041741307, 156.02590909256418, 47.56203063944986, 18.453006495471072, 7559.742073831474, 7561.032153705665, 7560.486300894065, 284.34527035088837, 284.00824821274415, 284.2887023606491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.0428, 7.665655, 5499.632, 713.3281, 7.706461, 5497.29, 722.6035, 3.044298, 2200.118, 709.2952, 3.097831, 2197.22, 704.4922, 3.11444, 2194.211, 707.8884, 7.757916, 5490.071, 99.9919, 99.95041, 100.0, 99.87646, 99.73155, 99.81807
45258.563480000004, 59.976313807039965, 59.984517742986874, 59.98482221982345, 26.764631237882313, 26.764861062566855, 26.74329051485336, 0.9999930265934789, 0.9999816545399184, 0.999994340058618, 7561.029606314492, 7565.563244289834, 7559.663999588961, 165.8003565534077, 48.99250932289806, 26.422687893805232, 7565.258990409526, 7566.111254142294, 7555.737757243827, 284.32804363878677, 283.91823210385917, 284.32863666580414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3209, 7.61497, 5500.48, 719.4955, 7.644939, 5500.371, 728.9706, 3.016687, 2198.674, 715.4315, 3.07448, 2199.697, 710.9205, 3.092342, 2197.95, 713.8527, 7.700965, 5497.505, 100.0, 100.0, 99.93833, 99.99815, 99.90544, 99.95625
45260.872200000005, 59.97481070158024, 59.97827429251474, 59.98147932429147, 26.762389291434545, 26.768797873450417, 26.752288440274757, 0.9999937594961019, 0.9999743366853795, 0.9999945432322834, 7568.818914325954, 7563.552136051461, 7559.521003973753, 164.4639190754815, 50.2268477223688, 27.897615395541834, 7561.113331322736, 7564.128067540734, 7562.372893165375, 284.2944511945511, 283.81387300879567, 284.3107403599896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.428, 719.4177, 7.645308, 5500.372, 728.99, 3.016503, 2198.835, 709.1787, 3.098566, 2197.5, 710.8251, 3.091794, 2197.888, 713.8925, 7.700416, 5497.443, 100.0, 100.0, 99.94187, 99.8777, 99.90262, 99.95632
45263.242920000004, 59.97963052373857, 59.972720651867604, 59.984268505171826, 26.756758300174077, 26.763396965396055, 26.749592873224742, 0.999992571101048, 0.9999766235825454, 0.9999920180575594, 7559.560494877665, 7558.339280962509, 7564.282145966143, 163.4639483211463, 51.562252669247755, 29.368472563835894, 7569.040205690873, 7566.646850377912, 7563.030291697047, 284.33242271191057, 283.9418446844283, 284.4659236720201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.5902, 7.544297, 5496.596, 725.7213, 7.577155, 5499.152, 735.26, 2.984843, 2194.792, 702.9066, 3.119894, 2192.927, 717.1006, 3.067505, 2200.334, 720.2147, 7.638522, 5500.123, 99.9367, 99.98116, 99.76442, 99.70768, 99.99416, 100.0
45265.55664, 59.97424585181004, 59.97799817394769, 59.980951737960275, 26.733265280195987, 26.756106304151743, 26.734193354245374, 0.9999934463724408, 0.9999783510650089, 0.9999942266100059, 7559.18879008679, 7564.997859239092, 7566.84313829378, 163.2756636628078, 47.00603707032957, 27.260926826540526, 7565.481873298188, 7563.154737135492, 7559.021797444577, 284.31797622904423, 283.942796268563, 284.3657522521384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.423, 719.4566, 7.644939, 5500.431, 728.66, 3.017424, 2198.897, 709.1205, 3.097831, 2197.317, 712.8088, 3.085402, 2199.835, 713.9124, 7.700782, 5497.677, 100.0, 100.0, 99.94848, 99.86653, 99.95896, 99.9542
45267.86580000001, 59.97623633274512, 59.98033759455547, 59.98047619579517, 26.737773338715687, 26.776314863809603, 26.73808223296416, 0.9999933367439884, 0.9999773226159813, 0.9999936699680295, 7563.302139488019, 7555.709327134975, 7559.967869728815, 161.6414867810563, 51.08685982882503, 30.23876036008778, 7564.792882194109, 7558.485734102366, 7566.474758573374, 284.45660798900997, 284.0136687857812, 284.3538031758221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.614792, 5500.423, 719.262, 7.64715, 5499.96, 727.6506, 3.025707, 2199.654, 712.1304, 3.086799, 2198.54, 721.0873, 3.04979, 2200.083, 707.9877, 7.75407, 5490.348, 100.0, 99.99787, 99.96961, 99.9507, 100.0, 99.83486
45270.20220000001, 59.975884426722146, 59.97925556465232, 59.97786366110006, 26.73174652430486, 26.761078383234764, 26.75886419693693, 0.9999922274568245, 0.9999790385470223, 0.999993182777316, 7563.675765633085, 7555.340491696174, 7566.1266699733205, 163.53526474290737, 49.43786072843113, 30.182364470249468, 7568.306260683794, 7563.7982642211, 7556.531670001859, 284.48378004488643, 283.9815102119193, 284.4543780032343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 718.1019, 7.65923, 5500.487, 716.4215, 7.670359, 5499.783, 727.6117, 3.019449, 2198.19, 709.1399, 3.098198, 2197.549, 717.2532, 3.066227, 2200.126, 713.8527, 7.701149, 5497.449, 100.0, 99.99465, 99.95981, 99.8872, 99.97884, 99.95221
45272.51788000001, 59.97786641851369, 59.97696548972205, 59.97430716123038, 26.74177024709704, 26.76679274789172, 26.729745451202696, 0.9999920395013804, 0.9999798286346242, 0.9999923311875226, 7564.956928128112, 7561.599116388867, 7565.810402318528, 166.75737659077004, 48.14690068579375, 31.386266430267824, 7565.657581837226, 7558.637875551563, 7570.341386687518, 284.40766125592836, 283.9490663262205, 284.4571726363567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.422, 719.3983, 7.644939, 5500.432, 728.9317, 3.015031, 2198.529, 715.4509, 3.074664, 2199.812, 717.1006, 3.066957, 2199.521, 713.8726, 7.701149, 5497.558, 100.0, 100.0, 99.9128, 99.98035, 99.97682, 99.95525
45274.881960000006, 59.97595869129491, 59.97868613283236, 59.98094324504813, 26.725704459227494, 26.79591471060794, 26.73691964984255, 0.9999905754052687, 0.9999789308413681, 0.9999896018780298, 7565.277701538617, 7559.4921486475505, 7566.002073325873, 166.61677449543868, 50.030753714018374, 33.080713876762445, 7565.52576674907, 7562.210885593161, 7569.706895908775, 284.46847882488896, 283.87047091540927, 284.3307471416723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 728.5902, 7.544476, 5496.701, 725.7213, 7.576971, 5498.923, 735.2794, 2.984843, 2195.007, 721.8397, 3.04782, 2200.655, 710.806, 3.091612, 2198.317, 720.1948, 7.637057, 5500.247, 99.93766, 99.97809, 99.77164, 100.0, 99.89034, 100.0
45277.22832, 59.98371159146507, 59.982323327693976, 59.98253488035526, 26.774052590884235, 26.791876015220964, 26.760440123802546, 0.9999903280142548, 0.9999807010572346, 0.9999904287815237, 7568.221445818894, 7566.264247053492, 7564.966455397152, 171.42385815587932, 44.6344033682376, 32.61220375164294, 7564.796669194214, 7558.1138191645605, 7566.275819330531, 284.30836578066913, 283.9350165918307, 284.19258588640685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615327, 5500.26, 719.4761, 7.645308, 5500.261, 728.8929, 3.016135, 2198.558, 715.6063, 3.073928, 2200.03, 717.0244, 3.06787, 2199.797, 713.8527, 7.700416, 5497.616, 100.0, 100.0, 99.93306, 99.96739, 99.98939, 99.95525
45279.5762, 59.981127100565146, 59.98377282437669, 59.9836973836519, 26.748786063702752, 26.77251367391582, 26.742265534015445, 0.9999920075637693, 0.9999780088166307, 0.999991770133477, 7561.009801247674, 7555.549887646692, 7559.5071223182895, 161.75228461193137, 47.52253974726989, 27.392168291627968, 7561.835471897255, 7557.8835422894535, 7556.4729994946665, 284.4312345132792, 283.9367799441196, 284.35189958584846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.26, 719.4566, 7.645124, 5500.601, 728.9512, 3.015951, 2198.728, 715.3538, 3.075215, 2199.594, 710.8251, 3.09216, 2197.774, 713.5346, 7.707375, 5496.228, 100.0, 100.0, 99.94077, 99.96676, 99.89742, 99.93001
45281.90180000001, 59.98040650929297, 59.985639752927, 59.986228357000066, 26.751300551203318, 26.744278382214194, 26.733624584338852, 0.9999934863081317, 0.9999807894304202, 0.9999942122612466, 7561.341230366632, 7561.161031888579, 7566.80639606218, 158.8201707136618, 45.65699747334156, 24.702545685176574, 7561.64650594632, 7563.396756033872, 7568.138406169764, 284.3743290316872, 283.9974274585962, 284.43537054100887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.953, 7.681003, 5499.185, 713.0947, 7.708119, 5497.291, 722.584, 3.045219, 2200.386, 710.3633, 3.093418, 2198.435, 706.7621, 3.104761, 2196.482, 711.3676, 7.724588, 5495.828, 99.98377, 99.94934, 100.0, 99.92747, 99.83075, 99.92274
45284.212400000004, 59.97781627953764, 59.98052436674689, 59.980553559656016, 26.737150339713303, 26.77161773628386, 26.744577347857195, 0.999993114288852, 0.9999766979819907, 0.9999940172924877, 7565.415277828974, 7562.414815330318, 7569.612301503097, 162.5688962138547, 50.838354556274226, 29.601686137700653, 7572.728836823711, 7557.359728073827, 7560.469067765238, 284.2690476952861, 283.8443472374136, 284.2753990722732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.422, 719.4371, 7.644939, 5500.488, 728.8929, 3.015399, 2199.021, 711.0041, 3.091212, 2197.397, 710.7678, 3.092342, 2198.09, 713.8527, 7.700965, 5497.618, 100.0, 100.0, 99.93777, 99.89588, 99.91179, 99.9553
45286.58180000001, 59.97582183567433, 59.97775037905619, 59.979849844402324, 26.73728143788606, 26.77653898703449, 26.733640971716607, 0.9999942786639777, 0.9999755384965447, 0.9999932521466564, 7555.281283144023, 7554.207929484722, 7567.366607687489, 161.4270463234123, 51.56125846211353, 28.275019175048783, 7561.95084010783, 7560.571660744335, 7562.676995048193, 284.33283259722975, 283.86118779916217, 284.483146811911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 724.5092, 7.586237, 5499.011, 723.6006, 7.600916, 5499.813, 734.4059, 2.985579, 2195.083, 702.8677, 3.12063, 2192.989, 717.1006, 3.068418, 2200.291, 720.1948, 7.637057, 5500.131, 99.98527, 99.9952, 99.77508, 99.69246, 99.99619, 100.0
45288.92184, 59.97466040741767, 59.976320749942346, 59.97682796369045, 26.7513303715561, 26.755056150155948, 26.7393340411353, 0.9999946510534184, 0.9999786402293382, 0.9999924885472067, 7564.590852415205, 7563.741558675976, 7564.633875443257, 161.01973848848365, 48.077474664261445, 26.637074638312697, 7566.074304737815, 7567.255926022267, 7562.043915986741, 284.26178265108643, 283.8781571710303, 284.3891835626528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3604, 7.614078, 5500.261, 719.4955, 7.645124, 5500.262, 728.9706, 3.015951, 2198.355, 709.1787, 3.098198, 2197.105, 710.9205, 3.091247, 2198.328, 713.8925, 7.701149, 5497.556, 100.0, 100.0, 99.94582, 99.87707, 99.92261, 99.95733
45291.23812, 59.974154920602395, 59.97855126189574, 59.97324623502797, 26.748019198584053, 26.7578470299491, 26.748020819727564, 0.9999942043929898, 0.9999783910126291, 0.9999939962479236, 7559.239525640169, 7566.777973639623, 7561.012059351351, 165.03535330090835, 48.558531594654596, 28.253594667807192, 7573.373907348007, 7566.86526559116, 7564.229021911659, 284.4745678319849, 283.86606239147324, 284.30560374874256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.371, 719.4371, 7.645308, 5500.431, 728.8152, 3.016135, 2198.116, 709.1787, 3.098382, 2197.335, 717.0625, 3.066957, 2200.072, 713.8726, 7.700599, 5497.449, 100.0, 100.0, 99.94142, 99.87747, 99.97921, 99.95221
45293.669400000006, 59.97122517524663, 59.97497945497144, 59.97852899091232, 26.75978956227728, 26.741854641353164, 26.763461598417443, 0.9999892437720952, 0.9999828804421196, 0.9999915087424073, 7566.527626219116, 7557.886446366619, 7562.380184968916, 162.9041649412252, 46.76259918160993, 28.973569154439247, 7562.333687556181, 7564.040503118592, 7567.518731928601, 284.4741159105027, 283.975514958208, 284.38498660148065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.9136, 7.680646, 5499.347, 713.1725, 7.707935, 5497.177, 722.6423, 3.044667, 2200.155, 715.3344, 3.074664, 2199.416, 723.2809, 3.041755, 2200.009, 707.2521, 7.761212, 5491.196, 99.98272, 99.94506, 100.0, 100.0, 100.0, 99.82024
45296.009640000004, 59.97822344616382, 59.97264316316991, 59.975766841320656, 26.75905892190915, 26.773196377098376, 26.75359736467689, 0.9999933807563701, 0.9999804327111843, 0.999993954563583, 7562.24414008994, 7567.571012459864, 7564.565474334621, 164.61902770124357, 49.5356096208493, 29.684496841803593, 7574.071330571576, 7561.288802728397, 7561.341669159146, 284.43881629634245, 283.9860675577678, 284.28800307706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.313, 719.4566, 7.645124, 5500.372, 728.9123, 3.016687, 2198.724, 709.2176, 3.097095, 2197.624, 717.0816, 3.068053, 2199.956, 713.8726, 7.700782, 5497.441, 100.0, 100.0, 99.9406, 99.87786, 99.99871, 99.9542
45298.40612000001, 59.98142014588706, 59.98186929662135, 59.979828418735984, 26.718100330753035, 26.762866942007268, 26.741605871028824, 0.999990603020877, 0.9999795890770727, 0.9999905068322105, 7560.612884800995, 7557.587871535997, 7557.6405021725095, 168.07813110378822, 47.47442142877935, 32.49257257446152, 7564.5790360260535, 7562.686917300434, 7571.016580752365, 284.44442977963183, 284.04174703699755, 284.4619178827368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.428, 719.4371, 7.645492, 5500.667, 729.9994, 3.010245, 2197.401, 717.8976, 3.063448, 2199.95, 713.3048, 3.084307, 2198.905, 719.2206, 7.642734, 5500.069, 100.0, 100.0, 99.90308, 99.99633, 99.94882, 100.0
45300.689640000004, 59.98241156182396, 59.98397708223272, 59.984257366406915, 26.75380561231549, 26.78255112346159, 26.76584283102085, 0.9999919249349952, 0.9999783452763474, 0.9999921920460689, 7562.554844413164, 7570.671526972104, 7563.91784541896, 163.32932631615495, 47.25844176686678, 33.236672937625144, 7569.332941398938, 7560.125834914411, 7564.871749085365, 284.4340910333227, 283.8287291516427, 284.34965906942773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 726.3624, 7.569818, 5499.254, 722.6279, 7.617863, 5500.465, 730.1547, 3.010797, 2198.834, 715.7422, 3.07448, 2199.541, 717.1388, 3.067688, 2199.807, 713.8527, 7.701149, 5497.565, 99.97954, 100.0, 99.91655, 99.97773, 100.0, 99.95433
45303.121040000005, 59.98805169738296, 59.98164753707337, 59.979516149119654, 26.746136399696546, 26.79686278573695, 26.746680994663954, 0.9999889508131873, 0.999980749762469, 0.9999890924836422, 7562.287786196883, 7563.101803031179, 7572.554302239043, 162.9608582969463, 48.90729328699581, 33.322434839828475, 7565.868794411224, 7557.711866908958, 7567.013883122677, 284.46043286448116, 283.88469441639893, 284.31915110391043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.423, 719.4566, 7.645124, 5500.541, 729.2811, 3.017056, 2198.454, 721.8008, 3.048371, 2200.334, 710.806, 3.091977, 2198.17, 713.8527, 7.700599, 5497.505, 100.0, 100.0, 99.95724, 100.0, 99.9154, 99.9553
45305.43028, 59.98698125584756, 59.986384555928055, 59.98491081843855, 26.738444791061013, 26.74910337068439, 26.735617123859555, 0.9999896418750863, 0.9999836807798893, 0.9999895501592669, 7557.610790581155, 7553.390200488956, 7555.777247513067, 159.38098698564636, 41.07491368562751, 33.89309193477561, 7565.07733561021, 7554.6954514428735, 7557.013094104161, 284.3481906200761, 283.9795199014622, 284.31610097761956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.953, 7.680825, 5499.069, 713.1919, 7.707935, 5497.166, 722.6229, 3.045035, 2199.845, 728.0147, 3.021343, 2198.759, 704.5495, 3.113892, 2193.947, 707.113, 7.760479, 5490.081, 99.98167, 99.94725, 99.99155, 99.96544, 99.76057, 99.81824
45308.03828, 59.97296849288842, 59.97718450722358, 59.98072757796756, 26.758349403507996, 26.7716292412642, 26.762817248905474, 0.9999865417323531, 0.9999844103086866, 0.9999874784916326, 7561.632465832856, 7555.319198936966, 7567.406370305657, 165.654591839329, 42.25054150349348, 34.54099202491125, 7559.3915472275185, 7571.748736939513, 7562.714571358919, 284.3644263009978, 283.9776577287575, 284.39837293883767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.37, 719.4566, 7.644939, 5500.541, 728.8929, 3.015583, 2198.293, 721.6649, 3.048923, 2200.271, 710.8632, 3.091429, 2197.779, 713.8925, 7.700965, 5497.558, 100.0, 100.0, 99.93095, 100.0, 99.90478, 99.9542
