TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45324.4158, 59.98305081173174, 59.98357548010929, 59.9819583094381, 22.926113512988884, 22.960392209872946, 22.940316019600342, 0.9999945644022136, 0.9999829198933284, 0.9999941687121899, 6479.187369743832, 6478.524232997768, 6474.1533047297125, 138.05989158169882, 32.7773577585599, 24.272755021916737, 6481.806046444229, 6473.832644032579, 6480.932609074151, 284.25772839107634, 283.6778299079065, 284.18342358207764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.6099, 7.544297, 5496.648, 706.577, 7.772588, 5488.303, 735.3376, 2.984291, 2195.21, 702.6347, 3.12063, 2193.529, 710.9586, 3.089603, 2198.175, 702.421, 3.122048, 2193.673, 99.94071, 99.78593, 99.74905, 99.67184, 99.91562, 99.68091
45326.7208, 59.98636110662702, 59.983560575796886, 59.98607503771566, 22.950137294486396, 22.977524648066286, 22.92565026232032, 0.9999945900011568, 0.9999889015110915, 0.9999942435834892, 6474.771677828965, 6479.237386655715, 6481.582260584378, 142.02314976807975, 32.00739364467563, 28.25848689931661, 6484.759409480841, 6473.089131850423, 6480.506478413947, 284.3184401721167, 283.8546284933737, 284.1907941209105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.203, 713.1919, 7.708119, 5497.397, 729.6888, 3.010613, 2197.986, 709.1593, 3.097831, 2197.108, 716.9862, 3.068236, 2199.854, 707.1925, 3.105567, 2195.736, 100.0, 99.94816, 99.91264, 99.86433, 99.99198, 99.82298
45329.059400000006, 59.98866041218592, 59.987251251863064, 59.9879871192798, 22.95706173250707, 22.949367811652287, 22.92211284006992, 0.9999956786951062, 0.9999817943730536, 0.9999948866509843, 6475.984512245605, 6480.453907200494, 6478.057576192734, 136.97625387094058, 29.830773858113844, 19.757112772228993, 6476.274557685726, 6478.938376871518, 6478.171428558986, 284.2912268018574, 283.8716981864611, 284.31623124084933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.1632, 7.620324, 5500.588, 714.7484, 7.693015, 5498.725, 737.9971, 2.968644, 2191.388, 713.3149, 3.082202, 2198.98, 722.4034, 3.042668, 2199.942, 713.475, 3.082127, 2199.026, 100.0, 99.97541, 99.64429, 99.97599, 100.0, 99.92843
45331.438, 59.99055691105658, 59.99162620940585, 59.98910004355946, 22.946235979100543, 22.950253561510934, 22.945597579634605, 0.9999941575690242, 0.9999844179015892, 0.9999948380991297, 6483.274614580678, 6471.800165523919, 6477.626277853944, 138.3551657121725, 33.99322845807751, 21.060967821099894, 6482.250323136042, 6471.28457482117, 6482.025121239673, 284.2180940642503, 283.7378823974055, 284.1174664083902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 719.5609, 7.637814, 5500.716, 714.3203, 7.702409, 5497.371, 735.3376, 2.984843, 2194.683, 709.0623, 3.098382, 2196.948, 717.1769, 3.067688, 2199.912, 707.1329, 3.105201, 2195.854, 100.0, 99.9508, 99.76953, 99.87972, 100.0, 99.81014
45333.717520000006, 59.987996206252, 59.99332545323864, 59.9908192479977, 22.947769976398284, 22.97923278986414, 22.9540999655367, 0.9999933866426034, 0.99998467915655, 0.9999923507731744, 6483.146818179559, 6479.824980487096, 6488.007858663289, 135.4650156756952, 29.333113002204527, 22.964588603070297, 6482.165922452623, 6478.495436394397, 6484.017770105515, 284.308379667744, 283.74965297997045, 284.23784455450823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.371, 719.4761, 7.644939, 5500.491, 735.3765, 2.984659, 2194.741, 715.4703, 3.074112, 2199.469, 717.2342, 3.06787, 2200.023, 713.3755, 3.081944, 2198.802, 100.0, 100.0, 99.75937, 99.98172, 99.99964, 99.95399
45336.05404, 59.98902306371645, 59.993988144531436, 59.993234228882265, 22.949196189706953, 22.959368307845548, 22.937972048987522, 0.9999925713418494, 0.9999921874986003, 0.9999910290982263, 6482.605700272767, 6481.959214888533, 6482.325716586258, 139.7195315271024, 24.758881664665864, 26.58651395269635, 6482.041735750283, 6479.535619915366, 6481.727516361113, 284.3256708139744, 283.7307837949243, 284.24401152651234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.5902, 7.544118, 5496.596, 725.7407, 7.576971, 5498.873, 728.8929, 3.016687, 2198.902, 721.762, 3.048371, 2200.106, 710.8442, 3.091977, 2198.378, 719.499, 3.057956, 2200.203, 99.93671, 99.98011, 99.95424, 100.0, 99.90731, 100.0
45338.391, 59.99264069691567, 59.99644378010742, 59.99004811357909, 22.953121775425007, 22.980975605045224, 22.935690433598985, 0.9999935028039775, 0.99999127113836, 0.9999932330947037, 6486.187299501076, 6484.074461333879, 6482.461839170244, 138.4208131665123, 25.22845513097124, 26.757731485535714, 6483.117006655093, 6485.494857834411, 6480.456624537219, 284.2321153615621, 283.7817370609354, 284.2290741658584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2815, 7.615149, 5500.261, 719.4371, 7.645124, 5500.314, 735.2406, 2.985763, 2194.622, 715.4897, 3.074664, 2199.576, 717.2723, 3.067505, 2200.269, 713.634, 3.082311, 2199.058, 100.0, 100.0, 99.79011, 99.97932, 100.0, 99.95578
45340.727040000005, 59.99073980233609, 59.992777343251, 59.99575714813732, 22.94485157746225, 22.945504151694358, 22.93816459807734, 0.9999932632575868, 0.9999910661173567, 0.9999949263138735, 6483.724732626974, 6481.694445261657, 6484.043445923868, 133.5392474472178, 28.511794823705372, 21.571025150675723, 6477.752522243238, 6473.461022854219, 6479.100181714611, 284.22333030092807, 283.82292295267314, 284.17301347269256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.261, 725.7213, 7.576787, 5499.095, 728.9512, 3.016135, 2198.905, 721.7037, 3.048371, 2200.486, 710.1002, 3.095082, 2197.498, 721.5865, 3.047152, 2200.594, 100.0, 99.98215, 99.95353, 100.0, 99.88759, 100.0
45343.08356000001, 59.994930254709985, 59.991283734746695, 59.995673540432115, 22.951406762540483, 22.971263816055277, 22.956001655892873, 0.9999941605111254, 0.9999879493269278, 0.9999935314410564, 6483.237714491213, 6484.027572205218, 6484.158208150506, 136.81274105088687, 26.67257160068391, 21.439791536148732, 6484.660491780222, 6483.848185024976, 6486.771375099562, 284.09921843150346, 283.70257972025775, 284.2077279577746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 715.953, 7.681003, 5499.132, 732.0054, 7.503477, 5493.122, 723.9429, 3.039697, 2200.282, 725.2961, 3.035869, 2199.992, 708.8795, 3.09983, 2197.882, 720.334, 3.054842, 2200.407, 99.98282, 99.86001, 100.0, 99.99825, 99.88355, 100.0
45345.477960000004, 59.989598702934245, 59.987617759259045, 59.98789934999853, 22.97968471810066, 22.966410099266298, 22.948127344029896, 0.9999941155637116, 0.9999899624653568, 0.9999934694427767, 6479.425470586645, 6481.611659305302, 6478.741495020449, 135.15031112209772, 28.393237692983575, 20.02700699920024, 6485.978544982369, 6484.374750523997, 6480.021855149016, 284.15269765518116, 283.6868808636209, 284.05162259165377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.261, 725.7407, 7.576602, 5498.754, 729.087, 3.015399, 2198.577, 721.6649, 3.048555, 2200.339, 710.8823, 3.092708, 2198.591, 725.9803, 3.029206, 2199.77, 100.0, 99.97595, 99.95076, 100.0, 99.90443, 99.98814
45347.8508, 59.98652514042004, 59.98888681429479, 59.98520826413892, 22.955887930081772, 22.98566207290275, 22.929208175354262, 0.9999936438020831, 0.9999894662863709, 0.9999920138266818, 6482.064523463566, 6477.784743226985, 6480.842480836287, 142.89199824148034, 31.387619512048786, 22.533658930029105, 6482.002167867515, 6476.182325204467, 6475.886145853602, 284.12395082037534, 283.82737528972064, 284.1817861955365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 727.427, 7.552685, 5496.919, 719.729, 7.644755, 5500.156, 735.2988, 2.984659, 2194.733, 715.5674, 3.073928, 2199.638, 717.1579, 3.067688, 2199.758, 732.223, 2.99954, 2197.136, 99.95007, 100.0, 99.75921, 100.0, 100.0, 99.86678
45350.182080000006, 59.98392326918029, 59.98313356757296, 59.98499370436084, 22.95581477721391, 22.978943645286176, 22.936540401665397, 0.9999918775665083, 0.9999875844511343, 0.9999943348365868, 6485.946697574398, 6482.544830635215, 6486.478832907255, 131.86446989638452, 27.98182937729416, 25.772087423483754, 6488.061195870014, 6480.86981610133, 6478.767144600339, 284.0191038617186, 283.7677777976779, 284.19975983195457, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2815, 7.614792, 5500.255, 725.7213, 7.576787, 5498.923, 729.1259, 3.015767, 2198.394, 721.7814, 3.049107, 2200.396, 710.8442, 3.092525, 2198.419, 726.0995, 3.030671, 2199.396, 100.0, 99.97809, 99.93887, 100.0, 99.89245, 99.99259
45352.583640000004, 59.981108409270426, 59.981897036421394, 59.979843504338454, 22.94837136185386, 22.958182784560186, 22.93721523549904, 0.9999941459407465, 0.9999895892831469, 0.9999935734079363, 6482.6241157492595, 6478.145951884307, 6487.73913146881, 133.04192423271888, 28.418723053691338, 22.75334312207997, 6480.404922104653, 6478.069698004274, 6486.944553790565, 284.0547516020989, 283.7315130387202, 284.1787491930386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.261, 719.4761, 7.645124, 5500.432, 728.99, 3.015399, 2198.506, 715.6451, 3.073928, 2200.151, 716.9481, 3.068418, 2199.912, 732.4218, 2.999723, 2196.618, 100.0, 100.0, 99.92778, 99.97952, 99.98181, 99.84486
45354.89224, 59.98029522998813, 59.98016323518207, 59.984576923189074, 22.965155115821492, 22.967302938537507, 22.935432471479146, 0.9999933083608072, 0.9999911431883638, 0.9999901406959174, 6480.370668217246, 6483.836720484147, 6484.119712734158, 134.8036332669385, 26.62602427667207, 22.13750074147968, 6481.548989567596, 6485.916398828024, 6487.185323203105, 283.9963994435966, 283.69466371435544, 284.1751332089154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 715.9727, 7.680646, 5499.243, 713.1919, 7.708488, 5497.287, 722.5064, 3.045587, 2199.969, 709.1011, 3.098382, 2196.975, 723.2427, 3.04139, 2199.942, 737.5909, 2.975552, 2193.554, 99.98472, 99.94611, 99.9972, 99.89452, 100.0, 99.70561
45357.208080000004, 59.97950795071586, 59.98035648278491, 59.97877600272971, 22.95593979807937, 22.962181796780023, 22.945305780442904, 0.9999940050137729, 0.9999931088635187, 0.9999928506757243, 6478.983294214115, 6478.7188339266095, 6477.64030002639, 133.56598825247465, 28.834508613776507, 24.349773582187254, 6481.999036702943, 6483.817533805532, 6478.151628149195, 284.2677992428994, 283.7817100417835, 284.20243168689206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.255, 719.4566, 7.645124, 5500.314, 728.8735, 3.016503, 2198.739, 713.7032, 3.082386, 2198.79, 717.1769, 3.068053, 2200.071, 732.5212, 2.999357, 2196.228, 100.0, 100.0, 99.93328, 99.94358, 99.99459, 99.85499
45359.579320000004, 59.98099787160892, 59.983250696829536, 59.98420432692879, 22.930597245009483, 22.953810981513055, 22.92189201401155, 0.9999939125816206, 0.9999891475309024, 0.9999944694695153, 6478.247636311096, 6480.340284961463, 6470.196942790861, 135.9572934623302, 32.09561333606047, 20.502655473308096, 6481.38507016682, 6472.158106461123, 6482.099315729521, 284.3483840056653, 283.8360458012202, 284.090698655484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3998, 7.614078, 5500.204, 720.3516, 7.629283, 5500.667, 731.7465, 3.000673, 2196.641, 704.9455, 3.115298, 2193.537, 711.2828, 3.091794, 2197.993, 725.8809, 3.029206, 2199.565, 100.0, 100.0, 99.84591, 99.70482, 99.91194, 99.97884
45361.881720000005, 59.984242219250106, 59.98145106848348, 59.9776889940878, 22.914403897254676, 22.960059984097438, 22.927293490024827, 0.9999953080948143, 0.9999876567382603, 0.9999934536785574, 6482.351133890467, 6476.418860908181, 6479.923857441361, 134.02666384070017, 30.442341490017725, 22.052317761549602, 6487.58583695586, 6482.120890099794, 6478.636953549932, 284.2783881432636, 283.83171415697797, 284.23443400858565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 725.0416, 7.591055, 5499.799, 720.7601, 7.631493, 5500.454, 728.9512, 3.015951, 2198.678, 709.1982, 3.098198, 2197.122, 717.1579, 3.067505, 2199.861, 732.1037, 3.000456, 2196.499, 99.99132, 100.0, 99.9387, 99.88461, 100.0, 99.85869
45364.200840000005, 59.98384862845743, 59.98400386701821, 59.98513649851667, 22.96286537731639, 22.9638468997581, 22.92750473940834, 0.9999933847742221, 0.9999900343993179, 0.999993271381941, 6483.54755089396, 6478.9879449639675, 6483.146774541326, 132.60122195521626, 27.42391595506092, 21.98957675127349, 6481.064666087505, 6474.369018927708, 6492.076909167045, 284.1588106458492, 283.6630086266978, 284.2064728436666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.428, 725.7407, 7.576971, 5498.931, 728.99, 3.015031, 2198.797, 709.1399, 3.098198, 2197.211, 710.8251, 3.092525, 2197.985, 725.9604, 3.030304, 2199.605, 100.0, 99.98007, 99.92745, 99.87181, 99.92486, 99.98309
45366.5622, 59.97823090994052, 59.98876636925413, 59.98594317207587, 22.942883513940448, 22.948800288504277, 22.946288784559762, 0.9999920673936682, 0.9999927316730517, 0.9999944668577714, 6481.336039104488, 6475.650791470471, 6476.247817176217, 135.05459004714007, 28.938373009617862, 25.3916274085268, 6483.787624116312, 6476.545426610246, 6479.505660990471, 284.230928198912, 283.7317637158422, 284.1461242361785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 715.953, 7.680825, 5499.179, 732.0054, 7.503108, 5492.04, 722.7005, 3.044667, 2200.275, 715.2956, 3.07448, 2199.826, 704.4351, 3.11444, 2194.757, 719.8569, 3.056674, 2200.411, 99.98376, 99.85386, 100.0, 99.98435, 99.76028, 100.0
45368.85108, 59.98389495039415, 59.98229395373769, 59.98318033867159, 22.953835929497245, 22.975979406850072, 22.93150981309855, 0.9999941358779797, 0.9999908100146186, 0.9999951639537046, 6485.622143363918, 6480.466846003486, 6483.474694832665, 135.5204572631278, 29.58226702152615, 22.714896445327213, 6480.551030064356, 6478.506178778898, 6482.235624739421, 284.3347768653757, 283.7224567506062, 284.2091944148828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2815, 7.61497, 5500.261, 725.7213, 7.576787, 5498.866, 729.1259, 3.016135, 2198.963, 709.1982, 3.098566, 2197.544, 710.8823, 3.092525, 2197.89, 725.9405, 3.029938, 2199.532, 100.0, 99.977, 99.93399, 99.86915, 99.92247, 99.98293
45371.15772, 59.98400320049115, 59.982537845592304, 59.985418781117126, 22.94206090454557, 22.968075907799893, 22.95723535973719, 0.9999919881669295, 0.9999913714348913, 0.9999946133577603, 6485.732324522666, 6479.1080154561205, 6480.86678483585, 137.5270564389739, 28.984663885559712, 24.80562547722866, 6481.432978607997, 6478.117541590193, 6477.274794167891, 284.31934928903837, 283.6041878789196, 284.14635652431065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614435, 5500.533, 725.7213, 7.577339, 5498.977, 728.8347, 3.016319, 2198.747, 715.4121, 3.074296, 2199.754, 710.7106, 3.091612, 2197.92, 727.2328, 3.023529, 2198.525, 100.0, 99.98105, 99.91102, 99.99981, 99.91677, 99.97366
45373.463480000006, 59.985156909357954, 59.98448468673943, 59.98242758517574, 22.94655906361567, 23.00360915837026, 22.946914316907613, 0.9999920412692777, 0.9999909055311375, 0.9999910509593195, 6487.482063257945, 6480.261569948506, 6479.734649350275, 139.5107294747586, 29.05656291363266, 23.201102053865384, 6485.303937446616, 6478.975363278753, 6479.820403569858, 284.1855082059332, 283.7863350681372, 284.0833652500423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.5508, 7.544476, 5496.758, 719.4566, 7.645308, 5500.43, 735.1824, 2.987788, 2195.517, 720.7328, 3.054991, 2200.093, 714.4111, 3.079741, 2198.651, 728.1473, 3.018951, 2198.767, 99.93966, 100.0, 99.76528, 100.0, 99.95593, 99.96236
45375.80992000001, 59.98175377912372, 59.98395650513498, 59.98266854677742, 22.943609725847555, 22.962629115744146, 22.956485071933805, 0.9999924491021693, 0.9999923272659296, 0.9999942576298033, 6481.388050296184, 6481.548377601889, 6482.884191514305, 138.60580203231984, 28.241217671723007, 24.814405260266994, 6487.2068169494305, 6481.332024923524, 6482.3487570868465, 284.3019289981102, 283.7204198501376, 284.0577669662127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.538, 723.8536, 7.604416, 5499.96, 728.99, 3.015031, 2198.459, 715.4703, 3.074848, 2199.808, 717.0625, 3.06714, 2199.643, 732.4218, 2.998991, 2196.77, 100.0, 99.99649, 99.92523, 99.96476, 99.98238, 99.83851
45378.146640000006, 59.98119283181026, 59.9809715934541, 59.986642767459855, 22.944474529360036, 22.954399598699695, 22.937437551137954, 0.9999934709076168, 0.9999891925778288, 0.9999923153166137, 6481.614749460832, 6478.705835046332, 6472.915815996759, 134.85910728770114, 29.706815336987177, 21.2208473731107, 6484.797132963164, 6474.919808500075, 6481.1743857122, 284.2859067758756, 283.75227402099347, 284.2259306669034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 719.3046, 7.651199, 5500.202, 715.546, 7.691357, 5497.745, 722.7393, 3.044114, 2200.604, 709.237, 3.098198, 2197.265, 723.4526, 3.042303, 2200.068, 738.7241, 2.967494, 2191.546, 100.0, 99.96289, 100.0, 99.85965, 100.0, 99.61431
45380.48668, 59.97789546420452, 59.979055729211005, 59.97904686294166, 22.956967397058705, 22.991267552379202, 22.951638163197043, 0.9999934475373022, 0.9999906353548118, 0.9999951268309097, 6486.036355324906, 6487.600481237226, 6482.760399348317, 132.64380863729684, 31.56902147850701, 18.35642619269629, 6483.442099492832, 6476.832746558743, 6479.3893842879215, 284.18049215615787, 283.8236811421508, 284.29448143563906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2224, 7.615149, 5500.261, 719.4761, 7.645124, 5500.543, 728.9706, 3.016319, 2198.792, 715.4703, 3.073745, 2199.643, 717.0625, 3.068053, 2200.123, 732.3621, 2.998991, 2196.982, 100.0, 100.0, 99.94371, 99.96938, 99.99704, 99.8614
45382.850080000004, 59.98042211747386, 59.9796831434852, 59.98119221229583, 22.941179281210026, 23.000481135321987, 22.950085978253448, 0.9999933154126895, 0.999991001511334, 0.9999939909184642, 6482.252099107858, 6481.50827468117, 6480.467790751796, 132.3416781837259, 30.613648851875496, 24.886979738477294, 6481.470383989384, 6481.809466130323, 6474.811600780954, 284.1563303364307, 283.6478112514056, 284.1073059399426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.423, 719.4566, 7.644755, 5500.432, 729.0094, 3.016871, 2198.863, 709.2176, 3.09875, 2197.265, 717.2723, 3.067322, 2200.182, 732.4218, 2.999357, 2196.727, 100.0, 100.0, 99.94708, 99.87019, 100.0, 99.84982
45385.251800000005, 59.98002920442704, 59.97976239769678, 59.978662974347564, 22.94567239184924, 22.97261075250628, 22.94049790927492, 0.9999941697127851, 0.9999878056645257, 0.9999956936837723, 6474.75154356024, 6479.531351717144, 6483.869000682722, 137.3356341343981, 32.72530053694936, 22.83939266112452, 6487.227571231562, 6478.166156189326, 6486.5451788682885, 284.21926426854094, 283.63491295563574, 284.2202057636008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.5902, 7.544118, 5496.707, 725.7213, 7.577339, 5498.982, 735.2988, 2.985027, 2194.901, 702.8289, 3.120262, 2193.368, 710.7869, 3.091794, 2198.373, 726.1592, 3.029023, 2199.398, 99.9367, 99.9771, 99.76442, 99.69714, 99.91215, 99.97122
45387.68984000001, 59.98028579973838, 59.97968274426503, 59.9779642176097, 22.94317413590429, 22.96992243479772, 22.930870087393668, 0.9999943010101862, 0.9999878608060193, 0.9999957229526376, 6481.247630321496, 6487.152262779612, 6479.8364733292765, 134.66561525244833, 32.533651291850674, 17.277485511298153, 6487.645317370064, 6481.765738683196, 6477.620958421056, 284.13612484246124, 283.9220569264253, 284.34587300127794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2815, 7.61497, 5500.313, 719.4955, 7.645308, 5500.379, 729.1259, 3.015767, 2198.785, 709.1982, 3.098014, 2197.486, 714.106, 3.080106, 2199.309, 727.5707, 3.02243, 2199.54, 100.0, 100.0, 99.94219, 99.86719, 99.96567, 99.9777
45390.023120000005, 59.98009201785585, 59.97773473746199, 59.97777822161992, 22.90187455760005, 22.950321823556408, 22.92902341787564, 0.9999921415385394, 0.9999920545494412, 0.9999943396590585, 6479.16524241032, 6478.175596417765, 6480.45869351412, 134.78717660888242, 30.148860600005037, 19.938353576760846, 6479.004462699561, 6472.655185691314, 6481.734225871165, 284.19840210002997, 283.7052161212205, 284.22327533996906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.2224, 7.618896, 5500.543, 727.1415, 7.560946, 5497.003, 726.3888, 3.030861, 2199.824, 713.2178, 3.083122, 2199.56, 705.7894, 3.112431, 2195.01, 719.7177, 3.05704, 2200.419, 100.0, 99.9543, 99.99709, 99.98549, 99.75083, 100.0
45392.36276, 59.97372148596837, 59.9810503140698, 59.97782984599742, 22.944697826752, 22.948709405968803, 22.945180282757352, 0.9999953182820234, 0.9999888865774237, 0.9999935732062688, 6475.66023351635, 6476.667453576213, 6481.505868070736, 131.3987619481527, 27.422253796019618, 21.33020117271235, 6483.753573300644, 6483.407858409247, 6482.451636305721, 284.20807646537673, 283.78120630551905, 284.2735919271058, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.9891, 7.645845, 5500.521, 727.5696, 7.560761, 5498.433, 728.6406, 3.017424, 2198.516, 709.1787, 3.097831, 2197.544, 710.8442, 3.09216, 2197.93, 725.8411, 3.029755, 2199.141, 100.0, 99.95885, 99.9179, 99.88698, 99.9029, 99.97325
45394.67912, 59.980335833888105, 59.978914597879246, 59.97517694136224, 22.945841224976842, 22.976107489404008, 22.927766222289478, 0.9999952145954921, 0.9999860540071852, 0.9999951170818947, 6482.037372116405, 6480.564899289226, 6490.28591093144, 129.92717787175684, 33.87343207523486, 25.171138113247707, 6483.088595142035, 6483.075251280347, 6480.23429301083, 284.2303912361882, 283.8054635713592, 284.4182194994221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.486, 725.7407, 7.576787, 5498.983, 729.0676, 3.015767, 2198.102, 715.4509, 3.074664, 2199.464, 710.9014, 3.091247, 2197.561, 725.8212, 3.02884, 2199.613, 100.0, 99.98011, 99.94587, 99.98033, 99.92442, 99.98101
45397.16496, 59.9752971570645, 59.98125220812697, 59.97590557304609, 22.94397445494622, 22.964575534142554, 22.937914508067802, 0.9999912941618535, 0.9999904172141872, 0.999991486301167, 6484.0665641231835, 6483.8398314861315, 6482.651792022668, 142.6370126900006, 29.229234616265785, 23.408950129598907, 6479.557304819503, 6484.545870054099, 6483.777124553571, 284.16637513116854, 283.84146356464964, 284.37238261936153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 728.5902, 7.544297, 5496.533, 719.4761, 7.644939, 5500.372, 735.4541, 2.984659, 2195.033, 721.6649, 3.048555, 2199.68, 717.0244, 3.06787, 2199.952, 732.2826, 3.00009, 2196.785, 99.93556, 100.0, 99.75693, 100.0, 99.98953, 99.84602
45399.5624, 59.97677383897819, 59.98193852163886, 59.979603204610676, 22.96209363437637, 22.968492691389354, 22.92690286510442, 0.9999957546891235, 0.9999911218325991, 0.9999942017763385, 6479.467600682896, 6484.613631009417, 6482.745796402172, 134.43587107399185, 28.84897149210383, 22.14578675216194, 6485.11637601891, 6479.5257980741935, 6484.438509406465, 284.1948497384746, 283.96613925906206, 284.3756471899025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.318, 725.7407, 7.576787, 5498.93, 729.0482, 3.015767, 2198.597, 715.3732, 3.07448, 2199.433, 710.9395, 3.091612, 2198.165, 726.9942, 3.024994, 2198.878, 100.0, 99.97914, 99.94565, 99.98478, 99.90991, 99.96899
45401.8508, 59.97634135918995, 59.98146358939638, 59.979417170137246, 22.940245837549554, 22.951199258608305, 22.939693055049133, 0.9999938975013916, 0.9999887728627559, 0.9999955444345422, 6483.741836894264, 6480.14104509468, 6480.163355694231, 133.3015197599875, 28.96403820759997, 24.93134838272823, 6484.003371532607, 6480.792572029305, 6487.014706667357, 284.2225769523516, 283.7918123536013, 284.2486782999437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.428, 719.4566, 7.645124, 5500.491, 729.1453, 3.015951, 2198.844, 722.364, 3.045797, 2200.184, 718.6648, 3.059469, 2200.638, 735.4835, 2.984158, 2193.736, 100.0, 100.0, 99.94338, 100.0, 100.0, 99.75021
45404.16092, 59.97484106328813, 59.98060062133249, 59.97622203270751, 22.94634704478615, 22.993383986967977, 22.95368178129225, 0.9999924568658034, 0.9999912738917907, 0.9999931885435072, 6482.341610300218, 6486.675316073275, 6486.0795567436635, 135.82288028327457, 28.744235611120303, 22.287836245082417, 6488.052526618578, 6484.352274691175, 6487.669922720907, 284.15166783579207, 283.8382675412515, 284.33847534036556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 715.9333, 7.680468, 5499.372, 713.5616, 7.700567, 5498.493, 724.7388, 3.033438, 2200.097, 724.3641, 3.037156, 2200.305, 718.2261, 3.063487, 2200.177, 732.6206, 2.999907, 2197.136, 99.98483, 99.9712, 100.0, 100.0, 100.0, 99.8634
45406.556880000004, 59.97517585627512, 59.97523966300744, 59.975232631201315, 22.945963689586076, 22.975612743973482, 22.940142917127588, 0.9999917974124688, 0.9999922419374974, 0.9999931972635179, 6482.439837519442, 6478.486793460598, 6484.339014797778, 133.82446965366898, 23.16376432735126, 23.046715638502974, 6487.251029881983, 6485.342175945824, 6486.009610055159, 284.2044092621525, 283.7246050624937, 284.29025711193935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.614792, 5500.318, 719.4566, 7.645124, 5500.49, 728.9317, 3.015583, 2199.012, 721.7426, 3.048739, 2200.329, 717.196, 3.06787, 2199.685, 732.4218, 2.99954, 2196.585, 100.0, 100.0, 99.9537, 100.0, 100.0, 99.85983
45408.87384, 59.97856092861609, 59.97690250318366, 59.976529224519076, 22.96231248716212, 22.995081988640756, 22.919061632432935, 0.9999948598182522, 0.9999917719707851, 0.9999927266872705, 6478.419950117688, 6477.271781135937, 6486.765036025368, 133.91914707064063, 28.849339257577867, 23.539718019898373, 6483.318698987571, 6478.768208953928, 6481.213738640989, 284.2827594268738, 283.8462294861154, 284.2946751596703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 727.7031, 7.554648, 5496.867, 725.6434, 7.577524, 5498.813, 735.3959, 2.984107, 2195.198, 715.4509, 3.07448, 2199.415, 710.8442, 3.092342, 2198.098, 726.1592, 3.029206, 2199.442, 99.94341, 99.977, 99.74889, 100.0, 99.89757, 99.97813
45411.20444, 59.97533752266146, 59.97509433388873, 59.97342296922089, 22.95001926405728, 22.96351238790197, 22.93731562568924, 0.9999939867843727, 0.9999905017667041, 0.999993472581856, 6488.263709417133, 6483.148038912024, 6486.936885648523, 134.8003781731718, 23.18879042189019, 23.050998509666215, 6488.069704488584, 6482.915480947114, 6484.946792771747, 284.3570201681322, 283.7483061517245, 284.2164252691001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.48, 719.4761, 7.644939, 5500.431, 729.1841, 3.016871, 2198.232, 721.7426, 3.048187, 2200.282, 717.2342, 3.068236, 2199.624, 732.2628, 2.998991, 2196.239, 100.0, 100.0, 99.91823, 100.0, 100.0, 99.85857
45413.51616000001, 59.97401209968245, 59.97858101805068, 59.973711607359455, 22.966832207393775, 22.96044901301935, 22.933506931848182, 0.9999954024023004, 0.9999910477950771, 0.9999935540311654, 6480.955258714071, 6483.012757231949, 6484.897244990234, 135.88274424311612, 30.1213088818281, 22.83650643457645, 6480.1791276748, 6483.956750259695, 6481.241138855552, 284.2485387457577, 283.7309630305581, 284.1676583613061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.61497, 5500.434, 725.7407, 7.576971, 5498.872, 729.087, 3.015583, 2198.62, 715.4121, 3.074296, 2199.918, 710.8632, 3.09216, 2198.268, 732.3621, 3.00009, 2196.735, 100.0, 99.97809, 99.93931, 99.99489, 99.91987, 99.85836
45415.830200000004, 59.97524279482305, 59.978634678183965, 59.97698423815243, 22.94183762045907, 22.959143361815272, 22.952345176547933, 0.9999936090575765, 0.9999888953315027, 0.9999951068350132, 6482.3911419963, 6483.966053710884, 6487.345328481247, 135.06692823887124, 28.678996513454422, 20.798670921238454, 6484.969925386322, 6483.78377629424, 6483.70581467675, 284.21390132113146, 283.9293141882299, 284.3445130491096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.318, 725.7407, 7.576971, 5498.812, 729.0482, 3.015767, 2198.627, 715.4703, 3.074296, 2199.977, 710.806, 3.09216, 2198.156, 732.3224, 3.000273, 2196.849, 100.0, 99.98011, 99.93589, 99.99754, 99.90529, 99.85535
45418.14000000001, 59.97709401884507, 59.97557858997674, 59.97384232593468, 22.934561109145076, 22.959458690629408, 22.93965527870484, 0.9999960402461191, 0.9999888755466498, 0.9999939076830532, 6483.271864646418, 6481.178987080719, 6479.109284627053, 134.80895473451983, 31.680202433972113, 22.50223766353338, 6480.74850582076, 6481.792015199059, 6483.096315762468, 284.25417838133194, 283.72898563426196, 284.1858245249869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614435, 5500.538, 725.7213, 7.576787, 5498.865, 728.9706, 3.016319, 2198.597, 715.6646, 3.074664, 2199.58, 710.8823, 3.091429, 2198.58, 732.3621, 2.999723, 2196.68, 100.0, 99.97809, 99.94881, 99.97952, 99.90709, 99.84769
45420.5088, 59.97282706194557, 59.968378361392055, 59.9692345880587, 22.704062920300846, 22.613166194642183, 22.567117046924224, 0.9999964233389409, 0.9999918365931539, 0.9999978950096761, 6478.834073490312, 6482.239879887021, 6484.891040523367, 133.81779460767598, 31.230499541298286, 19.976738689933427, 6491.1369173510975, 6480.469558135119, 6479.848744345934, 284.1636883382877, 283.76734753654017, 284.29156967206904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.203, 725.9548, 7.579918, 5498.711, 728.9317, 3.016319, 2198.789, 715.5869, 3.074296, 2199.816, 710.806, 3.092525, 2198.108, 436.2512, 3.366879, 1924.201, 100.0, 99.97968, 99.94371, 99.98761, 99.90522, 76.39016
45422.930640000006, 59.973618670567454, 59.971567041640164, 59.972496480397716, 22.837929762396737, 22.79477417765392, 22.759825687170427, 0.9999938975682664, 0.9999912079758355, 0.9999924504722052, 6384.175294919471, 6366.144622863018, 6351.638558975645, 132.4361189997485, 21.78411165790385, 21.658485535378304, 6305.870526683375, 6296.842810874688, 6283.003050702163, 284.19697469769517, 283.81268636482736, 284.297466381241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3012, 7.616576, 5500.364, 725.7213, 7.576602, 5499.096, 728.7764, 3.015767, 2198.183, 715.4509, 3.075032, 2200.035, 776.2324, 3.068966, 2198.127, 726.4177, 3.027741, 2199.316, 100.0, 99.98216, 99.93833, 99.96579, 99.89956, 99.94484
45425.27872, 59.974416422636814, 59.97111663483556, 59.97452124967179, 21.695274997248806, 21.692220704519624, 21.580876294470738, 0.9999944457662674, 0.9999881159615587, 0.9999919948676935, 6041.403004123091, 6023.311532543105, 6010.96301030357, 127.0213775422626, 25.791911231769063, 18.308408377604167, 6063.829673675428, 6107.6547265672125, 6119.763739751107, 284.1233030403638, 283.78488643800233, 284.2382200009436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.0449, 7.617647, 5500.479, 725.7602, 7.576418, 5498.872, 728.9512, 3.015951, 2182.231, 713.1013, 3.083305, 2198.777, 710.9014, 3.091977, 2197.839, 726.7358, 3.024994, 2199.409, 100.0, 99.97599, 99.88515, 99.93632, 99.90016, 99.97172
45427.56104, 59.96956815946387, 59.97694116696145, 59.97383036436718, 21.75283215433469, 21.966585200509144, 22.146782979778074, 0.9999976612361969, 0.9999944455264815, 0.9999950996116369, 6465.348796678178, 6442.581372956863, 6408.946201659844, 132.40583047041764, 26.37650700467111, 17.20582209040049, 6140.959218598845, 6215.729979371205, 6332.0879003708515, 284.2540851792654, 283.844229760248, 284.1599428345326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.0449, 7.618718, 5500.576, 581.9255, 8.308784, 4449.007, 729.2035, 3.014847, 2198.781, 712.4604, 3.086063, 2198.866, 710.8442, 3.09216, 2197.949, 726.3978, 3.027924, 2199.685, 100.0, 83.59852, 99.94727, 99.94462, 99.90537, 99.98197
45429.97896, 59.97066747183505, 59.97342931832064, 59.97368335974968, 22.961596932145977, 22.9765840813705, 22.941220669715957, 0.9999944456388886, 0.9999870560894082, 0.9999946666429492, 6481.011912107073, 6482.813495187176, 6482.3864262223115, 135.3102105323369, 34.21422802653342, 21.51111818698837, 6479.170722376063, 6483.902669194249, 6490.021654282034, 284.2422444435488, 283.83016042192145, 284.2407738791189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 337.3897, 8.435922, 2317.139, 719.7484, 7.641993, 5500.45, 728.9317, 3.016319, 2198.785, 712.6935, 3.084776, 2198.639, 711.2447, 3.090516, 2197.855, 726.4177, 3.027191, 2199.74, 48.05935, 100.0, 99.9425, 99.95129, 99.9011, 99.98111
45432.30144, 59.97693723225796, 59.97635015548016, 59.975207159054705, 22.921634471934105, 22.962903105743823, 22.927376453580283, 0.9999937234447045, 0.9999896787494073, 0.9999947744235084, 6479.571400556569, 6481.232147849876, 6480.617150385049, 136.51640404158093, 30.120609204163884, 23.126804593625366, 6474.130870464997, 6479.625902689187, 6476.190016437003, 284.2673716508481, 283.88764376179597, 284.2742167199622, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.3889, 7.635673, 5500.599, 719.7679, 7.641993, 5500.285, 728.9706, 3.016503, 2198.992, 712.7906, 3.084592, 2198.969, 710.1956, 3.097821, 2197.134, 728.8431, 3.01657, 2198.065, 100.0, 100.0, 99.94165, 99.95171, 99.86832, 99.93526
45434.66324, 59.971320780024534, 59.97573026558964, 59.980370866797166, 22.958897754760535, 22.973053577673333, 22.935427043231098, 0.9999952481833084, 0.9999881895833647, 0.9999920930032662, 6481.867263097942, 6480.726752518669, 6480.510830607296, 133.85271515766817, 30.02453226838452, 21.00877451552674, 6487.319766732959, 6477.015955858959, 6480.703274828715, 284.2365072867751, 283.7666279630285, 284.31158424308785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 714.0604, 7.699564, 5498.021, 725.7602, 7.576418, 5499.347, 724.4476, 3.03712, 2200.037, 709.4894, 3.09544, 2198.226, 709.2609, 3.098004, 2197.931, 726.9942, 3.024811, 2199.21, 99.9605, 99.97946, 100.0, 99.91795, 99.89741, 99.98481
45437.12084, 59.98249337215001, 59.98307198584073, 59.9842220177683, 22.963252986259434, 22.95939230546342, 22.930209132797145, 0.999995046713948, 0.9999879346486574, 0.9999951215353512, 6480.377425396591, 6474.819423876343, 6475.367905202047, 135.89829919197564, 32.23193656210424, 18.10641870446966, 6483.638224043804, 6480.01731579222, 6473.216874657579, 284.2644864318856, 283.77906331182965, 284.2359591113787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.3889, 7.635494, 5500.599, 719.7484, 7.641808, 5500.574, 728.9706, 3.015583, 2198.728, 706.5184, 3.107943, 2195.51, 710.9586, 3.091977, 2198.252, 732.9785, 2.995878, 2196.321, 100.0, 100.0, 99.91862, 99.82223, 99.9042, 99.8113
45439.43724000001, 59.97980671810689, 59.97753717942109, 59.98245229578951, 22.916374104250696, 22.954707767585905, 22.91420921710516, 0.9999929129318635, 0.9999868932957641, 0.9999945801287803, 6472.87306283728, 6475.646287559224, 6475.222934341833, 138.87019400930876, 30.250430941405625, 20.841490621643516, 6477.160602041447, 6478.0101860185805, 6477.199444985183, 284.173492401868, 283.7692991071055, 284.1592966971683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4807, 7.568569, 5498.542, 713.4254, 7.70554, 5497.588, 735.3959, 2.984107, 2194.622, 700.3044, 3.128536, 2190.936, 717.2342, 3.067505, 2200.067, 739.3405, 2.963832, 2190.616, 99.96513, 99.95385, 99.74134, 99.57201, 99.96715, 99.57204
