TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45455.901880000005, 59.98049110789652, 59.97560460144554, 59.9813422159703, 34.31359472248193, 34.3346385710118, 34.287712889346615, 0.9999722221723453, 0.9999677328585326, 0.9999724427929962, 9724.548391404875, 9723.773502587168, 9727.26588325376, 243.17555080332158, 77.94623278446306, 69.85079297800894, 9721.974693271184, 9721.699198254728, 9727.18266033849, 284.65464854462607, 284.1147827781772, 284.4806611841186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.709, 718.7562, 3.060466, 2200.353, 717.1099, 7.668951, 5499.647, 707.5864, 7.759871, 5489.889, 718.1688, 7.658725, 5500.154, 720.8708, 7.630098, 5500.246, 100.0, 100.0, 99.99726, 99.81476, 99.99266, 100.0
45458.27876, 59.97826840572198, 59.97849928683632, 59.97738024308759, 34.31891206723213, 34.33687355275845, 34.2971621351453, 0.9999740231192973, 0.9999727534821712, 0.9999711793367903, 9720.116923312018, 9720.683686095668, 9716.866156651235, 233.9947640048049, 71.65604818568818, 74.50149576802323, 9722.39891360055, 9724.927317858834, 9718.007119012209, 284.61572565139596, 284.0910909635482, 284.6234384727615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 714.2773, 7.694745, 5497.852, 725.0403, 3.03339, 2199.937, 711.034, 7.730799, 5494.487, 713.4508, 7.697909, 5496.5, 724.2918, 7.592615, 5499.341, 714.5883, 7.692359, 5497.899, 99.95954, 100.0, 99.89934, 99.94938, 99.98958, 99.9604
45460.58240000001, 59.979529148037024, 59.98154150204426, 59.979832636056244, 34.292739182149326, 34.34596055373358, 34.28215562350996, 0.9999743559179325, 0.9999671316830409, 0.9999787105903055, 9718.162954172627, 9716.87493803498, 9721.083528251847, 236.80455332558154, 78.69010986350986, 70.68101030712569, 9720.320505662514, 9717.803499701045, 9716.790603113222, 284.70902235328407, 284.2925432823368, 284.57236949043687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3691, 7.635851, 5500.264, 718.9507, 3.060282, 2200.622, 717.1682, 7.668951, 5499.921, 707.5476, 7.760607, 5490.167, 718.0353, 7.659091, 5499.618, 720.1749, 7.642184, 5500.093, 100.0, 99.98668, 99.98713, 99.823, 99.9997, 100.0
45463.0164, 59.977593917999855, 59.979898812323285, 59.981385016992526, 34.29123199024394, 34.31962399711495, 34.26063927413532, 0.99997277010329, 0.99996812550558, 0.9999722091391392, 9709.442614782984, 9714.902138779122, 9705.549665186374, 233.6060548894029, 74.31454582941114, 73.34504788342599, 9713.911084336301, 9713.666776566688, 9715.362670913215, 284.541367930672, 284.080429367422, 284.57731806000214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.708, 718.9313, 3.060282, 2200.121, 710.8204, 7.731719, 5493.902, 715.082, 7.688716, 5498.853, 715.5556, 7.685754, 5497.618, 710.1747, 7.735575, 5492.12, 100.0, 99.99881, 99.88772, 99.96693, 99.9609, 99.86676
45465.356920000006, 59.978141120678416, 59.97788848180238, 59.97697537277994, 34.34661883971122, 34.35587905413236, 34.32630059990005, 0.99997280648369, 0.9999698668146242, 0.9999718647172994, 9716.495599377622, 9707.153772234395, 9720.617723551166, 234.29571177674734, 77.0343986364087, 71.2878456052706, 9722.420581984756, 9716.76303835318, 9716.86018527867, 284.54716685990616, 284.0262530778431, 284.49930484934856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.459, 714.904, 3.073913, 2200.083, 708.3552, 7.752704, 5492.568, 714.5189, 7.697725, 5497.322, 717.9018, 7.660734, 5499.715, 714.5883, 7.695472, 5497.965, 99.98876, 99.97368, 99.86347, 99.95656, 99.99959, 99.95835
45467.693600000006, 59.97900750263032, 59.97614147173693, 59.97461390584549, 34.294303962775906, 34.30997611753661, 34.30097959674171, 0.9999754163016769, 0.9999712161351911, 0.9999754115523783, 9718.173146392874, 9713.1521753345, 9713.60024186483, 237.313526515788, 73.27896356207373, 66.44571789032489, 9722.679211965364, 9714.58929501339, 9717.372260870427, 284.6508757799735, 284.20933600170883, 284.58940462829, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.4698, 7.583917, 5499.099, 719.048, 3.060282, 2200.502, 710.8593, 7.729327, 5494.543, 720.0726, 7.638154, 5500.293, 718.0162, 7.659273, 5499.673, 708.2661, 7.757184, 5491.654, 99.98995, 100.0, 99.89939, 100.0, 99.99852, 99.84685
45470.04, 59.97290263483211, 59.97313858746101, 59.971987799788245, 34.290413691037266, 34.33781420165052, 34.28130451370189, 0.9999710441005707, 0.9999717784060606, 0.9999762622725417, 9713.26258789264, 9711.070508614925, 9706.48661007288, 238.54706768158712, 74.44615940191716, 66.21286600700569, 9715.84783636299, 9707.918292856406, 9709.745102371779, 284.63964287405787, 284.18912239693844, 284.5413623502259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.9274, 7.491827, 5491.092, 725.1376, 3.033021, 2200.041, 717.0711, 7.669871, 5499.921, 726.3836, 7.569572, 5498.458, 724.3109, 7.592797, 5499.564, 702.0035, 7.807541, 5480.902, 99.83557, 100.0, 99.99323, 99.96867, 99.99068, 99.65136
45472.35112000001, 59.97241552996276, 59.97455967276739, 59.97546237657558, 34.30492067789899, 34.35512077150976, 34.301305732327286, 0.9999724039800603, 0.9999695985278855, 0.9999728827882233, 9723.060478512105, 9720.382261325527, 9714.155938212818, 232.64264840743147, 72.51476396293583, 73.05794848505184, 9717.291122535902, 9715.315428328156, 9710.809339700167, 284.61212527139713, 284.1352442897166, 284.52789194051655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6187, 7.567141, 5498.432, 718.9897, 3.060466, 2200.791, 710.8398, 7.729695, 5494.943, 720.1308, 7.638521, 5500.406, 718.0544, 7.659821, 5499.834, 707.9877, 7.755352, 5491.12, 99.97113, 100.0, 99.89841, 100.0, 99.99558, 99.83938
45474.683000000005, 59.9759186782541, 59.975794068846064, 59.97279359122886, 34.31065455930277, 34.319072278957904, 34.274920718635585, 0.999974611244731, 0.9999727314190082, 0.9999716535897107, 9716.674800804301, 9717.629194331214, 9715.165291954012, 232.43971433948263, 78.00071851253233, 70.964561351631, 9712.775556259669, 9708.748053997731, 9711.843844539822, 284.51381859967165, 283.93269499588837, 284.4969253072203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6187, 7.567141, 5498.322, 718.7562, 3.060835, 2200.507, 710.8787, 7.729327, 5494.612, 726.3447, 7.569572, 5498.236, 718.1307, 7.658543, 5499.84, 708.2263, 7.753521, 5491.414, 99.96808, 100.0, 99.90064, 99.96749, 99.99751, 99.83942
45477.022880000004, 59.97586853696377, 59.97659378467005, 59.96986235062872, 34.28533307078039, 34.33441521326371, 34.28490480676515, 0.9999732172727496, 0.9999713367648294, 0.9999713334051106, 9712.962113848793, 9715.80489595852, 9717.902412526464, 231.50734872267003, 75.66917070111322, 73.41727185953323, 9728.373164611477, 9706.308958794883, 9717.339840630337, 284.7051445929302, 284.12306454054254, 284.570812057863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3691, 7.635673, 5500.542, 712.6472, 3.085149, 2198.948, 704.5504, 7.787494, 5485.505, 732.5975, 7.495475, 5492.076, 712.8661, 7.7126, 5497.298, 712.4412, 7.721841, 5495.133, 100.0, 99.93525, 99.73677, 99.8426, 99.93723, 99.92456
45479.31556, 59.97910208071741, 59.98150536473882, 59.98029048412019, 34.32332209428207, 34.32557568093406, 34.3059378339416, 0.9999744470850455, 0.999972367027667, 0.9999733242100259, 9716.737096815441, 9712.272182588185, 9728.142292439397, 236.63298668867992, 76.18769487034257, 69.96898572189548, 9722.409235423302, 9724.640275283078, 9719.42908320714, 284.646726902313, 284.21433684544076, 284.6059273723802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.566962, 5498.264, 718.5033, 3.059546, 2200.621, 710.8593, 7.729327, 5494.825, 726.3641, 7.569572, 5498.288, 718.0735, 7.658908, 5499.726, 708.1866, 7.754436, 5491.185, 99.96712, 99.99364, 99.90236, 99.96651, 99.99751, 99.84341
45481.608920000006, 59.976775880225986, 59.97730523362711, 59.97507002771377, 34.280337374126894, 34.32184155907209, 34.275596737153606, 0.999973090592078, 0.9999694568947168, 0.9999772357747148, 9711.380760102182, 9711.841683606146, 9717.586556329312, 238.47427384555635, 75.44373534975739, 68.25697499201851, 9723.816973367479, 9711.235168611405, 9716.971636281849, 284.5394043107466, 284.1608560327897, 284.57077993591497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 719.7383, 7.645667, 5500.286, 721.1492, 3.051257, 2200.31, 714.9552, 7.690303, 5498.662, 721.6843, 7.627857, 5500.221, 724.1392, 7.594441, 5499.503, 701.8246, 7.808274, 5480.884, 100.0, 100.0, 99.97427, 100.0, 99.98956, 99.65338
45484.01872000001, 59.98482350184433, 59.98361158848724, 59.984735598050335, 34.30198459971112, 34.31716130858392, 34.28494022019254, 0.99997601597907, 0.9999712601548555, 0.9999744881710634, 9713.693420165771, 9717.616651282178, 9720.18717571795, 234.25670890924567, 75.98759616860116, 65.63806449775848, 9716.666306378822, 9711.469847759503, 9719.212875442232, 284.6269917173396, 284.1416947158761, 284.5517659717189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.8062, 7.662621, 5500.507, 719.6317, 3.059361, 2200.33, 710.8204, 7.729695, 5495.056, 726.3447, 7.569757, 5498.289, 718.0544, 7.659638, 5499.833, 708.2263, 7.753521, 5491.466, 99.99921, 100.0, 99.90462, 99.97163, 99.99555, 99.83733
45486.321760000006, 59.98461813387682, 59.98456155687887, 59.98378808430908, 34.30880372796338, 34.34620230547628, 34.29168132003936, 0.9999732593347467, 0.999970808275524, 0.9999751843761188, 9710.7403598744, 9712.171613861618, 9714.048193570217, 229.4505676757526, 74.96474504424805, 67.62342310354188, 9716.67838878063, 9713.821149543364, 9707.66996834438, 284.62797071391765, 284.0805605947667, 284.457400546778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3494, 7.636208, 5500.426, 719.0675, 3.060282, 2200.557, 710.937, 7.730063, 5494.484, 726.3447, 7.56994, 5498.458, 718.0925, 7.658543, 5499.933, 708.1071, 7.75462, 5491.537, 100.0, 100.0, 99.9076, 99.96854, 99.99467, 99.83425
45488.66868, 59.98428867386023, 59.98479302998535, 59.98030615909884, 34.27124364321276, 34.309860391134045, 34.25732958506554, 0.9999797030533676, 0.999967115026763, 0.999978258878277, 9709.009249399953, 9713.975920247989, 9717.994258675177, 240.65571469600445, 81.18732903779528, 67.3368943393488, 9715.69786652952, 9711.71130343384, 9716.171367931775, 284.52911979468627, 284.0230322383612, 284.5149174987889, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6187, 7.566962, 5498.494, 712.3942, 3.085517, 2199.282, 704.6086, 7.785837, 5485.728, 732.6169, 7.494924, 5491.374, 711.8551, 7.719905, 5495.54, 714.5883, 7.693641, 5498.019, 99.96713, 99.96057, 99.73912, 99.84176, 99.91751, 99.96165
45491.0662, 59.98479132473821, 59.98261060659662, 59.98283633037602, 34.30631460528442, 34.31250457424905, 34.277716245012954, 0.999979537907898, 0.9999708866764296, 0.9999738965904712, 9713.570766887826, 9708.918983318823, 9721.16796070902, 240.04140516616553, 75.30098040638904, 70.30872095728546, 9718.752274536755, 9717.99932607495, 9719.422727792868, 284.63634539723444, 284.1648787519604, 284.57097869983573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3494, 7.636386, 5500.656, 718.9119, 3.05973, 2200.808, 710.8593, 7.730983, 5494.667, 726.3641, 7.569757, 5498.288, 717.9399, 7.660552, 5499.93, 708.2065, 7.753887, 5491.238, 100.0, 100.0, 99.89515, 99.97057, 99.99167, 99.83509
45493.32428, 59.984066594951095, 59.985922992528835, 59.98658843014879, 34.27109776508886, 34.33037458279752, 34.26932227021959, 0.9999747983747126, 0.9999686684023692, 0.9999753072848394, 9711.803113461752, 9709.586552748548, 9716.507040517155, 235.36215949163216, 74.25031682862027, 67.84355090517874, 9716.252657921717, 9714.314591137927, 9708.036270602464, 284.57335219373243, 284.14405669226477, 284.6129746441115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.566962, 5498.437, 718.8146, 3.061387, 2200.056, 710.8787, 7.729695, 5494.608, 726.3447, 7.571227, 5498.598, 719.2561, 7.643202, 5500.439, 705.6815, 7.777143, 5484.423, 99.96808, 100.0, 99.90764, 99.97311, 100.0, 99.71539
45495.627360000006, 59.983776836525756, 59.98570336926576, 59.987704824996754, 34.315574453539156, 34.33176851839376, 34.27820532604429, 0.9999741041730056, 0.9999714897653411, 0.9999766706533378, 9711.223063340596, 9716.367669522018, 9714.425371853009, 234.7507644295265, 74.34283357181249, 71.02263512547324, 9718.509799038777, 9712.469885149787, 9717.795344252712, 284.503592088009, 284.1757857033204, 284.5680553380799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.9471, 7.49147, 5490.929, 725.0598, 3.036521, 2199.961, 715.9646, 7.685333, 5498.55, 722.5581, 7.60561, 5499.737, 720.1908, 7.636993, 5500.227, 707.2124, 7.757916, 5491.219, 99.83367, 100.0, 99.97223, 99.99381, 99.99979, 99.82607
45497.911640000006, 59.987320385757315, 59.988043200635104, 59.98618380207843, 34.28798679195037, 34.336692931942835, 34.27551811116733, 0.9999748699376468, 0.9999703147425902, 0.9999774794044516, 9722.052566944847, 9713.035294504334, 9715.279899077741, 232.7067634865075, 76.38365017014712, 70.12465092126058, 9719.163294205275, 9721.340623992292, 9712.273854635016, 284.5837819406335, 284.1041927648603, 284.57793524906555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6187, 7.567319, 5498.379, 718.7368, 3.061572, 2200.403, 710.7816, 7.729879, 5494.478, 726.3447, 7.570124, 5498.405, 718.0353, 7.658725, 5499.945, 708.1071, 7.754803, 5491.42, 99.96913, 99.99854, 99.8982, 99.96653, 99.99759, 99.84262
45500.24616, 59.99035090137524, 59.98932731562314, 59.98956392119152, 34.282582578778666, 34.302092324794486, 34.28241099536327, 0.9999751404258008, 0.9999677876872036, 0.9999759488797585, 9706.673681867294, 9710.04177722938, 9701.711640918562, 237.08110848187016, 76.45397420073778, 65.77663848514658, 9713.096147360711, 9707.652541953334, 9703.038928259113, 284.61844471656434, 284.11826021430045, 284.54883255907595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.9912, 7.607118, 5500.246, 714.1258, 3.082754, 2198.779, 704.4922, 7.78418, 5485.495, 732.5975, 7.495475, 5491.373, 711.9886, 7.718626, 5495.534, 714.5883, 7.69419, 5498.078, 100.0, 99.94308, 99.74559, 99.84174, 99.92244, 99.96364
45502.6528, 59.98984872736113, 59.98845453374076, 59.98954098499462, 34.30592123266046, 34.362717083428784, 34.28053782652656, 0.9999756110458546, 0.999973395500579, 0.9999764775239335, 9717.704076551903, 9714.87664879787, 9714.077137174316, 232.60624078375542, 80.27836801586727, 69.95450487565995, 9722.813357664088, 9711.573478578866, 9717.309499197898, 284.6266345754939, 284.06072312608194, 284.5442981524739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.5596, 7.567141, 5498.269, 718.9313, 3.061387, 2200.177, 710.801, 7.730615, 5494.549, 726.3641, 7.569757, 5498.235, 718.0353, 7.659638, 5499.784, 708.2462, 7.753704, 5491.765, 99.96712, 100.0, 99.90345, 99.96651, 99.9985, 99.8381
45504.915080000006, 59.98990213046475, 59.98652971650092, 59.989422251200814, 34.31892547088418, 34.32572379545561, 34.28272397455113, 0.9999788116921831, 0.9999667100064259, 0.9999759632988604, 9714.468728675625, 9719.142194043341, 9715.96988260135, 234.06051241075602, 78.90488317590098, 63.17074367022269, 9722.251655812202, 9710.54662002149, 9720.725126512983, 284.56633716914354, 284.15698171613894, 284.60342748659673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3297, 7.635315, 5500.766, 719.0286, 3.060466, 2200.452, 710.8398, 7.730799, 5494.711, 726.3447, 7.569757, 5498.235, 718.0353, 7.659821, 5500.101, 708.0872, 7.75407, 5491.475, 100.0, 100.0, 99.90239, 99.97163, 99.99847, 99.84562
45507.21200000001, 59.988950769217546, 59.98865802785505, 59.9917278997111, 34.29594968881397, 34.30784282972254, 34.277292678664544, 0.9999732234423047, 0.9999725242887936, 0.9999721495798841, 9717.109634739048, 9713.62066409289, 9719.382184900078, 236.3652103610366, 72.04439573963009, 70.79513742723793, 9718.696133863632, 9718.953051019498, 9722.98817831008, 284.61987684059443, 284.0970316126592, 284.6609551357802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 714.0013, 7.700099, 5498.241, 725.3516, 3.034126, 2200.157, 717.0905, 7.669319, 5499.873, 720.0337, 7.638705, 5500.176, 724.2918, 7.592797, 5499.449, 701.8842, 7.808274, 5481.419, 99.96259, 100.0, 99.99628, 100.0, 99.98857, 99.6417
45509.52152, 59.989752988817266, 59.98815255679222, 59.98816644499666, 34.28205992377406, 34.33896618397495, 34.28561568911246, 0.999976492696673, 0.9999723363438697, 0.9999764632669619, 9719.71418560807, 9715.875508846759, 9711.097573842339, 234.75759215695007, 76.62518117061245, 64.81765377084957, 9718.754983088644, 9713.447720082939, 9716.105694152073, 284.59946349208013, 284.18273944277746, 284.56384286745873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3889, 7.635851, 5500.709, 718.8146, 3.060835, 2200.353, 710.937, 7.728959, 5494.72, 726.3447, 7.570124, 5498.289, 718.1116, 7.659091, 5500.104, 708.127, 7.752972, 5491.341, 100.0, 100.0, 99.90882, 99.97054, 99.99669, 99.84481
45511.83092, 59.99078974801119, 59.98859489565753, 59.98646923545678, 34.27682651227338, 34.30531631637059, 34.243145607475945, 0.9999789025470788, 0.9999679665825636, 0.9999779567304442, 9706.833686646769, 9707.895035286521, 9711.267502613873, 235.92981914303346, 78.96397934807283, 63.52214334553855, 9712.672398824872, 9711.614470098151, 9710.304390599205, 284.550888163096, 284.13934767244297, 284.5687438795938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3889, 7.636029, 5500.656, 718.8146, 3.061203, 2200.434, 710.2769, 7.735033, 5493.649, 727.7817, 7.546038, 5496.314, 714.8117, 7.691963, 5496.519, 712.4412, 7.704628, 5498.603, 100.0, 100.0, 99.88312, 99.93931, 99.97062, 99.9732
45514.170600000005, 59.98999987296286, 59.98837987291621, 59.988332168592095, 34.30282475777191, 34.32275566585253, 34.304384478258214, 0.9999760268295889, 0.9999700817887939, 0.9999781658440207, 9712.171623176644, 9711.619655827608, 9719.579217727183, 235.21907220916364, 76.44289142345542, 65.60990275160688, 9719.090603315595, 9713.663657152294, 9718.13004335418, 284.4234812229644, 283.9699142699178, 284.5569632410697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 725.7119, 7.577313, 5499.556, 715.2737, 3.075202, 2200.256, 708.1998, 7.749759, 5493.088, 727.4904, 7.561482, 5498.131, 717.9972, 7.660004, 5499.949, 708.2462, 7.754803, 5490.947, 99.98386, 100.0, 99.87293, 99.95707, 100.0, 99.84129
45516.48008, 59.98811150988794, 59.990755104208176, 59.990175336144596, 34.31006971987164, 34.31705172240554, 34.27398343691629, 0.9999769652223515, 0.999964657704828, 0.9999810145221335, 9715.310231717114, 9712.268221242646, 9712.175514517881, 233.06666996903914, 79.19014069363811, 67.28995633342583, 9717.581785251963, 9715.637284919127, 9713.732629077413, 284.56382522257667, 284.1370990357144, 284.6200716499183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.585523, 5499.422, 718.9702, 3.060651, 2200.337, 710.7816, 7.730063, 5494.986, 726.3641, 7.569757, 5498.405, 718.0925, 7.658908, 5500.16, 708.1866, 7.753887, 5491.184, 99.98809, 100.0, 99.90743, 99.97163, 99.99558, 99.8383
45518.78336, 59.98809966834373, 59.98556565322868, 59.98442012787777, 34.26622452974617, 34.299538044088166, 34.26912074776425, 0.9999737278035064, 0.9999706816956693, 0.999972781111349, 9714.797721202096, 9701.654958659528, 9720.021436310555, 233.19169912336747, 72.83824121295379, 69.38303588837698, 9716.706299227973, 9711.411666195583, 9715.418331072307, 284.43675877594603, 284.04492928830933, 284.62881546579234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.7106, 7.492006, 5491.039, 725.3127, 3.033574, 2200.003, 717.1099, 7.668582, 5499.698, 720.1308, 7.637786, 5500.234, 724.3109, 7.592797, 5499.342, 701.8445, 7.807724, 5480.712, 99.83567, 99.99553, 99.99311, 100.0, 99.98664, 99.64501
45521.123600000006, 59.98846691002003, 59.99117251720177, 59.99266895128059, 34.30280721667881, 34.335221663945255, 34.29141594012751, 0.999976142000163, 0.9999683302795694, 0.9999772543748635, 9718.61328373816, 9709.287242380038, 9712.126001121445, 230.6832935389475, 76.15035217948059, 67.4273658732709, 9713.959937445545, 9714.038619558209, 9720.86327986679, 284.5927529142151, 284.0368044470955, 284.6149739948491, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.567498, 5498.489, 718.7756, 3.05973, 2200.688, 710.7428, 7.731167, 5494.783, 726.3641, 7.569572, 5498.294, 718.1498, 7.658177, 5499.837, 708.1866, 7.75462, 5491.248, 99.96609, 100.0, 99.90126, 99.97054, 99.99563, 99.84023
45523.46596, 59.9897010254007, 59.98777113441713, 59.990838648928886, 34.286923385459005, 34.334715499224195, 34.29784944579425, 0.9999780340112285, 0.9999701049446383, 0.9999795261683347, 9714.377673500741, 9710.258557815801, 9718.264108245392, 229.31617792653833, 75.38394509699685, 71.22244891264836, 9712.317638211101, 9708.774668351212, 9716.862830515938, 284.51264814878533, 284.0961875454285, 284.6202606791684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.566962, 5498.264, 718.9313, 3.060098, 2199.843, 710.7428, 7.730063, 5494.552, 726.3447, 7.56994, 5498.288, 718.1307, 7.658543, 5500.003, 708.2065, 7.753704, 5491.238, 99.96903, 99.99144, 99.90352, 99.96747, 99.98966, 99.84354
45525.773160000004, 59.9829206324241, 59.990287865168895, 59.99030018562524, 34.30539697857335, 34.323899896351286, 34.27408119390221, 0.9999802159902929, 0.999966267129127, 0.9999776865230862, 9714.54246184294, 9710.66910103026, 9714.753142546624, 234.58179449763338, 78.17904892103843, 66.0180804679876, 9718.581269263272, 9716.11750322489, 9718.86144370581, 284.5614379253043, 284.13631706338936, 284.60847704628196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3297, 7.635494, 5500.599, 712.5693, 3.085886, 2198.896, 704.5698, 7.786757, 5485.608, 732.5975, 7.495659, 5491.366, 712.0077, 7.714791, 5496.73, 712.9978, 7.708657, 5496.724, 100.0, 99.92538, 99.7452, 99.84282, 99.93173, 99.93985
45528.143200000006, 59.99345294376633, 59.986188998247336, 59.98787996643218, 34.31746429870506, 34.32492503347636, 34.28861078132966, 0.9999780003561395, 0.999968676661724, 0.9999804609801092, 9719.82022626058, 9718.066459350537, 9718.963139412404, 230.37905427914166, 75.50743373733394, 61.864629818222056, 9720.30461956289, 9713.040347238608, 9715.053924922207, 284.5461746650445, 284.1441565759048, 284.67407980482307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.566962, 5498.547, 718.7562, 3.060098, 2200.066, 710.8593, 7.729879, 5494.818, 726.3253, 7.570124, 5498.289, 718.0735, 7.659091, 5499.995, 708.1468, 7.752789, 5491.42, 99.97218, 100.0, 99.8983, 99.96749, 99.99443, 99.84261
45530.520520000005, 59.990153951765265, 59.98616009437662, 59.988125430150426, 34.29563880508651, 34.33210953735981, 34.29898074383155, 0.9999760978308454, 0.9999702337932055, 0.9999745844927431, 9714.073313195604, 9715.63398422009, 9712.08251215507, 232.99786159969648, 74.3507604697329, 66.49623774599422, 9714.931553141763, 9714.064481473637, 9717.679673709916, 284.6388140355535, 284.1632183029795, 284.62285244298636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 719.4426, 7.645309, 5500.214, 721.1492, 3.049783, 2200.038, 714.9164, 7.689014, 5499.496, 720.7522, 7.631167, 5500.236, 724.2346, 7.592797, 5499.556, 701.8445, 7.808457, 5480.841, 99.99982, 100.0, 99.9768, 100.0, 99.99052, 99.64995
45532.945400000004, 59.9836343816439, 59.982864793937736, 59.98204518315186, 34.31040855063225, 34.33871757918008, 34.29861544622473, 0.9999754317581527, 0.9999693248525515, 0.9999775066895329, 9723.062498740195, 9715.175079272685, 9716.049731381616, 230.10231806537763, 77.55397907400948, 71.98371961862904, 9716.06799804753, 9707.922875919323, 9716.121955536217, 284.444871790593, 283.9981119939345, 284.5362565984272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 719.7383, 7.638171, 5500.541, 718.9119, 3.060651, 2200.725, 710.8204, 7.730247, 5494.947, 726.3447, 7.569757, 5498.346, 718.1498, 7.658908, 5499.778, 708.1667, 7.75407, 5491.241, 100.0, 100.0, 99.89954, 99.96853, 99.99662, 99.83935
45535.314920000004, 59.97603753782063, 59.97821862618889, 59.97886733417689, 34.310428569887456, 34.328473064184266, 34.300915527862884, 0.99997889486039, 0.9999690052950785, 0.9999796857755944, 9709.339452675047, 9713.403987914347, 9716.744303814889, 234.72004184767638, 75.88854134062512, 62.75118588685427, 9714.993993689426, 9713.43638441978, 9718.131193215448, 284.5254203287158, 284.1385893183722, 284.60336737165295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3494, 7.636029, 5500.547, 718.9897, 3.060651, 2200.594, 710.6652, 7.729511, 5494.597, 726.3447, 7.56994, 5498.406, 724.3109, 7.592432, 5499.398, 708.1468, 7.75407, 5491.171, 100.0, 100.0, 99.90358, 99.96758, 99.98765, 99.84786
45537.66036, 59.97949151700144, 59.97737360044725, 59.978619247608954, 34.296001331958486, 34.33672428206136, 34.25800920645287, 0.9999793642091129, 0.9999649833646217, 0.9999771244748926, 9711.519490068382, 9715.45897398103, 9713.360283994536, 235.91912688087086, 81.85700096840492, 65.82098945094685, 9711.256676997085, 9709.082444756512, 9715.215000481045, 284.622479966659, 284.0663436277096, 284.5717821490394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.6384, 7.567141, 5498.438, 712.5499, 3.08607, 2198.954, 704.6086, 7.785469, 5485.897, 732.6169, 7.495292, 5491.433, 730.6437, 7.519199, 5494.016, 714.6082, 7.693274, 5497.796, 99.96913, 99.95351, 99.74156, 99.84283, 99.88979, 99.96779
45540.02964, 59.97890827468891, 59.976264492405605, 59.97367300186012, 34.29005253914607, 34.320001275995786, 34.26870393031612, 0.9999771188421007, 0.9999674574279015, 0.9999778419457739, 9718.818428408995, 9705.502342946016, 9718.56633844861, 230.13030564002383, 78.2243141534525, 62.10137173298881, 9718.988018435986, 9719.77538362145, 9712.392957636383, 284.57498028971355, 284.1620322117114, 284.53057474122215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3494, 7.635851, 5500.374, 719.048, 3.060651, 2200.799, 710.8981, 7.729695, 5494.996, 726.3253, 7.56994, 5498.405, 724.2918, 7.592432, 5499.339, 708.1667, 7.75462, 5491.42, 100.0, 100.0, 99.90243, 99.9696, 99.99172, 99.84261
45542.457440000006, 59.974252671062686, 59.97502641608211, 59.975859846222065, 34.315826652117785, 34.30242123868419, 34.278981585376044, 0.9999773268704485, 0.9999706926155462, 0.9999738720949604, 9722.478055462234, 9709.606166686215, 9712.096766525829, 234.69924652398254, 73.81873462698422, 67.30887543517747, 9710.704535810775, 9710.590689580189, 9707.607325524996, 284.5764403301975, 284.00731442663084, 284.5114496873621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.566962, 5498.264, 718.9702, 3.058625, 2200.311, 711.6552, 7.715889, 5497.215, 723.9562, 7.603771, 5499.917, 720.2671, 7.636262, 5500.004, 702.421, 7.803513, 5480.481, 99.96704, 100.0, 99.94797, 99.99457, 100.0, 99.65584
45544.95324, 59.975417725831534, 59.97333748530985, 59.976546965341726, 34.30900456780745, 34.33571280969005, 34.273546207395576, 0.9999752949843947, 0.9999672001659894, 0.9999740672097076, 9712.030315442265, 9705.68287385486, 9722.451949420149, 230.340607275833, 76.64876818947596, 63.47927074646759, 9716.082330020943, 9713.118658595195, 9720.460812407757, 284.486780301968, 284.00127650027775, 284.55746696138374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 729.3985, 7.534303, 5496.75, 719.9041, 3.056046, 2200.211, 711.0146, 7.729695, 5494.431, 726.3447, 7.569572, 5498.347, 724.2728, 7.592432, 5499.506, 708.2462, 7.753155, 5491.536, 99.93099, 100.0, 99.90243, 99.96651, 99.9886, 99.84247
45547.290080000006, 59.972124954051885, 59.96911376313479, 59.974780316808555, 34.30333349769743, 34.32538122186307, 34.273500582443695, 0.9999792110495874, 0.9999704655654479, 0.9999747749537292, 9712.52531574925, 9709.905402959972, 9716.219336258608, 233.17714734237597, 78.25976381487453, 67.62083997059506, 9717.104598550926, 9719.700994556544, 9723.291830533792, 284.5684868517708, 284.10892749241964, 284.5565851486194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.599, 7.567141, 5498.431, 718.7562, 3.059361, 2199.958, 710.8204, 7.730615, 5494.881, 726.3253, 7.56994, 5498.346, 718.0544, 7.659456, 5499.949, 708.1866, 7.753521, 5491.403, 99.96817, 100.0, 99.90035, 99.96854, 99.99947, 99.84229
45549.593, 59.968573182136765, 59.97059812080487, 59.97080327462623, 34.28307774504047, 34.3150681553401, 34.28288840418529, 0.9999777918393858, 0.9999654924295702, 0.9999793843007587, 9715.658302472702, 9702.766517326358, 9707.414263987006, 234.95094909619547, 81.01801930184433, 65.64634721687571, 9711.470149833496, 9715.404744385773, 9719.875008613857, 284.54250669129607, 284.04753073351134, 284.5129415287178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3297, 7.635673, 5500.656, 712.472, 3.085701, 2198.833, 704.3369, 7.785101, 5486.639, 732.5781, 7.496027, 5491.425, 711.8551, 7.720453, 5495.933, 714.6082, 7.695472, 5498.359, 100.0, 99.94577, 99.74442, 99.84269, 99.92564, 99.96876
45551.90252, 59.970485037121875, 59.97225856275529, 59.96830504117151, 34.31225670926293, 34.341158414619365, 34.29345034530436, 0.9999769580287486, 0.9999695369448504, 0.9999771047833573, 9713.728891390356, 9708.740128363961, 9712.730438654766, 232.67104190463442, 76.27902495829062, 66.2700449595286, 9715.791680932718, 9705.462653528533, 9721.16781162303, 284.57620311497146, 284.1895402407645, 284.58401854634116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.5793, 7.567498, 5498.489, 719.0675, 3.061019, 2200.583, 710.9564, 7.730431, 5494.933, 726.3059, 7.570308, 5498.4, 718.0162, 7.659456, 5499.774, 708.127, 7.75462, 5490.951, 99.97112, 100.0, 99.90241, 99.9695, 100.0, 99.83406
45554.18804, 59.973159438611084, 59.97037655593516, 59.97280977920122, 34.30455971131298, 34.318543901121615, 34.28819139121105, 0.9999763321016013, 0.9999659934310129, 0.9999767834640942, 9717.327976333347, 9713.96683840168, 9720.667189928567, 231.00755422718817, 77.3246580557834, 65.43733990694454, 9713.481511818192, 9711.959022533982, 9717.247991652093, 284.3906584400606, 284.10387992988944, 284.5701698695593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3297, 7.636029, 5500.593, 712.6861, 3.085886, 2199.23, 710.8398, 7.729695, 5494.435, 726.3059, 7.56994, 5498.399, 718.0735, 7.658908, 5500.303, 707.7094, 7.762311, 5488.922, 100.0, 99.95106, 99.90864, 99.96746, 99.99159, 99.79719
45556.46652, 59.97281626583373, 59.97576029875516, 59.97441886933534, 34.29220328088812, 34.34807514051076, 34.271951300156175, 0.9999791352377537, 0.9999694327932526, 0.999977016013728, 9706.8455111215, 9711.193845207088, 9711.321330832818, 228.37447221443153, 78.35519096338703, 67.4060684794564, 9716.572395836478, 9717.243395744455, 9718.776392063834, 284.46903404499074, 284.09665940364005, 284.57942442957824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 713.8436, 7.700456, 5497.626, 706.2657, 3.109463, 2196.287, 717.1487, 7.669135, 5499.495, 720.9269, 7.629328, 5500.364, 722.3271, 7.618, 5500.344, 705.761, 7.775679, 5489.664, 99.96048, 99.79208, 99.98581, 100.0, 99.99609, 99.78416
45558.78312000001, 59.97556715115476, 59.97708503118607, 59.975797007710476, 34.32285188380347, 34.33336858936617, 34.29981494763631, 0.9999756113783359, 0.9999687686656844, 0.9999748451899634, 9707.665671420411, 9708.581005806634, 9715.648193870913, 235.702972898589, 70.0118750645288, 70.79922471475584, 9711.792475736713, 9717.554982035319, 9716.339373685263, 284.5707034766156, 284.0996280490491, 284.6114887553824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.3297, 7.636029, 5500.651, 712.5693, 3.085886, 2198.571, 710.7622, 7.730431, 5494.884, 726.3447, 7.56994, 5498.34, 717.9781, 7.659091, 5499.613, 708.1866, 7.75407, 5491.36, 100.0, 99.95351, 99.89924, 99.96842, 99.99754, 99.8415
45561.12296, 59.97755488619619, 59.97771729525558, 59.97802785705635, 34.284526913488605, 34.329989748136384, 34.26126329186461, 0.9999773366602089, 0.9999706995406524, 0.9999783619810745, 9715.659914287482, 9712.146256046719, 9708.70745647827, 233.089463971457, 78.91229543895341, 62.549850195287036, 9710.125370459837, 9702.97952961247, 9719.410835501385, 284.61561864537947, 284.118116114978, 284.519129889327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.7152, 7.60569, 5500.116, 715.9935, 3.069676, 2200.14, 705.4628, 7.779211, 5485.555, 732.5004, 7.496579, 5491.26, 711.9505, 7.719174, 5495.812, 714.5486, 7.694556, 5497.913, 100.0, 100.0, 99.76195, 99.84376, 99.92245, 99.97107
45563.426080000005, 59.98146422876182, 59.975122949840646, 59.97988593972499, 34.28983963341897, 34.33255714728134, 34.30327656163264, 0.999978326481259, 0.999967042797327, 0.9999795573638771, 9709.756475384587, 9717.829370181486, 9719.021693609891, 230.35190569892984, 78.93024983156056, 65.11194509342477, 9715.771951720239, 9716.85405680086, 9720.839451471255, 284.4952121894906, 283.916512471269, 284.52711069027885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 721.1183, 7.632281, 5500.709, 712.4526, 3.086254, 2199.057, 710.8398, 7.731167, 5494.665, 726.2671, 7.570308, 5498.345, 718.0162, 7.659456, 5500.059, 707.9877, 7.753521, 5491.404, 100.0, 99.95575, 99.9016, 99.97161, 99.99967, 99.84359
45565.73528, 59.9796905795832, 59.976743606692914, 59.977326857960804, 34.31598933384053, 34.33293925139418, 34.284624177529494, 0.999977158442941, 0.9999716217622506, 0.9999752590120096, 9712.235931748322, 9716.507364643807, 9721.630048693212, 234.89690560990817, 77.16197293326604, 65.42670343476402, 9713.567007598684, 9715.745766079704, 9715.041827121024, 284.4524958057983, 284.1107701750528, 284.59599550449764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.5793, 7.567676, 5498.437, 718.8924, 3.061019, 2200.681, 710.801, 7.730063, 5494.879, 726.3253, 7.570124, 5498.399, 718.0735, 7.659456, 5499.78, 708.2661, 7.753521, 5491.402, 99.97112, 100.0, 99.90352, 99.96949, 100.0, 99.83625
45568.04492, 59.980086277795394, 59.979790797532175, 59.977788908765824, 34.28123780000829, 34.307017036803195, 34.28768019715776, 0.9999721984805255, 0.9999728670547278, 0.9999761586483518, 9714.394709299579, 9711.747981649156, 9714.201677219036, 238.9751127261925, 71.37206160522055, 68.1270548364987, 9715.745011471598, 9706.245539102661, 9715.707218466094, 284.5832133723425, 284.1069175816599, 284.61055971287016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.9274, 7.492006, 5491.201, 725.2543, 3.032837, 2200.129, 717.0711, 7.669687, 5499.647, 720.092, 7.638154, 5500.404, 724.3109, 7.59298, 5499.563, 701.8047, 7.809006, 5480.672, 99.83557, 100.0, 99.99604, 100.0, 99.9906, 99.64719
45570.41232, 59.98074170211314, 59.97791464941519, 59.97704901741345, 34.2929635739347, 34.32862226658226, 34.3046568794609, 0.9999790348071027, 0.9999676226122081, 0.9999773626815845, 9711.92414598006, 9715.6352088943, 9721.877832700813, 235.90742548397702, 76.2731250109855, 64.73280071604637, 9718.9766175857, 9712.072337499214, 9712.820921874585, 284.55076635254505, 284.1014440550151, 284.59844177339585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.5596, 7.567676, 5498.431, 718.8924, 3.060098, 2200.016, 710.8981, 7.729143, 5494.72, 726.3253, 7.56994, 5498.288, 718.0735, 7.659091, 5500.158, 708.1667, 7.753704, 5490.948, 99.97017, 99.99933, 99.90955, 99.97054, 99.99355, 99.84469
